CHANGELOG
OLIVAS POWER SYSTEM STUDIO
(antes "ATP STUDIO" — rebrand em v0.92.2)

============================================================
[0.94.0] - ESTUDOS MODULARES (estilo PTW Power*Tools)
============================================================

Driver do usuário (/code-review):
"Deve ser implementado conforme PTW, módulos separados, e
não todos os estudos sempre serem executados juntos. Se eu
quiser executar apenas curto-circuito, aciono o módulo de
curto-circuito. Se for executar coordenação, deve ter o
curto como pré-requisito. E para coordenação Curto e
seletividade como pré-requisito."

Diagnóstico (code-review):
1. ``analyze_bus_full_pipeline`` é monolítico (~330 LOC)
2. Coordenação NÃO é opção standalone — só dentro pipeline
3. Sem cache: SC re-roda quando coord é chamado depois
4. Sem prereq check: arc-flash não verifica se SC existe
5. Hierarquia incorreta no pipeline (coord como sugestões
   no fim, não como estágio formal)

Arquitetura nova (PTW Power*Tools / ETAP / EasyPower)
======================================================

* **Short-circuit** — standalone (sem prereqs)
* **Coordenação** — REQUIRES SC
* **Arc-flash** — REQUIRES SC + Coord

Cada estudo = módulo independente com:
* ``run(project, bus_id, *, cache, config, auto_run_prereqs)``
* Cache check primeiro (instant return se hit)
* Prereq check (auto-run via cache OU PrerequisiteError)
* Compute + grava no cache
* Retorna dataclass tipado

Implementação
==============

* NEW ``app/postprocessor/study_cache.py`` (~280 LOC):
  - ``StudyCache`` com dicts por estudo × bus_id
  - ``CacheEntry`` armazena (result, input_hash)
  - Auto-invalidação por SHA256 (compute_input_checksum)
  - ``set_sc()`` invalida coord + arc_flash do mesmo bus
  - ``set_coord()`` invalida arc_flash do mesmo bus
  - ``invalidate_bus()`` / ``invalidate_all()``
  - ``status_summary()`` para UI status bar

* NEW ``app/postprocessor/studies/`` package:
  - ``__init__.py`` exporta os 3 módulos + dataclasses + cache
  - ``short_circuit.py`` (~290 LOC): SC standalone com Method B/C,
    decay near-to-gen, faltas assimétricas, multi-hop walking.
    Retorna ``ShortCircuitStudyResult``.
  - ``coordination.py`` (~165 LOC): Coord com REQUIRES SC.
    Retorna ``CoordinationStudyResult``.
  - ``arc_flash_study.py`` (~210 LOC): AF com REQUIRES SC + Coord.
    Out-of-scope (>15 kV) → status="out_of_scope" (não fatal).
    Retorna ``ArcFlashStudyResult``.

* NEW exception ``PrerequisiteError`` em
  ``study_cache.py``:
  - Levantada se ``auto_run_prereqs=False`` e prereqs ausentes.
  - Carrega ``study``, ``bus_id``, ``missing`` (lista).

* ``RunAnalysisDialog`` atualizado:
  - 7 radios (era 5): SC / Coord / Arc-flash / PF / Motor /
    CT-Sat / Pipeline
  - SC pre-selecionado (era Pipeline) — workflow PTW começa
    sempre por SC.
  - Tooltips com "REQUIRES X — auto-roda" para Coord e AF.

* ``MainWindow`` mudanças:
  - Menu Análise: F5=SC, F6=Coord, F7=Arc-flash, F8=Pipeline.
  - ``_dispatch_analysis`` rota para os novos módulos
    quando kind ∈ {sc, coord, arc_flash}.
  - NEW ``_study_cache()`` — lazy StudyCache compartilhado.
  - NEW handlers ``_on_analyze_*_modular()``.
  - NEW formatters ``_format_*_result()`` para popup.

Tests (NEW test_pp_v0_94_0_modular_studies.py — 20)
=====================================================

* TestStudyCache (8): empty, set/get, set_sc invalida derivados,
  set_coord invalida arc_flash, hash invalidation,
  invalidate_bus, invalidate_all, status_summary.

* TestShortCircuitModular (3): standalone, com cache,
  invalidação por mudança no projeto.

* TestCoordinationModular (3): auto-roda SC, strict mode
  raises, usa SC cacheado.

* TestArcFlashModular (4): auto-roda prereqs, strict mode
  com tudo faltando, strict mode com só SC, out_of_scope
  para HV.

* TestModularChain (2): cadeia completa SC→Coord→AF, idempotência.

Bumps
======

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 94, 0)``.

Métricas finais
================

| Métrica | Antes (v0.93.x) | Depois (v0.94.0) |
|---|---|---|
| Estudos modulares | ❌ | ✅ (3 módulos) |
| Cache de resultados | ❌ | ✅ (per bus × study) |
| Auto-prereq | ❌ | ✅ (auto_run_prereqs=True) |
| Strict mode | ❌ | ✅ (PrerequisiteError) |
| F-key shortcuts | F1, F11 | F5/F6/F7/F8 (estudos) |
| Re-execução | recomputa | cache hit instantâneo |

Compatibilidade vs PTW Power*Tools
====================================

✅ Cada estudo é módulo independente (Run Short-Circuit,
   Run Coordination, Run Arc-Flash separados)
✅ Pré-requisitos declarados no encadeamento
✅ Cache de resultados invalidado por hash
✅ Strict mode quando usuário quer rigor (sem auto-run)
✅ "Run All" preservado como opção (Pipeline = F8)

============================================================
[0.93.4] - HOTFIX: Arc-flash não-fatal em sistemas HV
============================================================

Driver do usuário (screenshot anexo):
"Análise de curto circuito." — usuário tentou rodar
"Estudo completo do barramento" no IEC 60909 Annex C
(BUS_HV=110 kV ou BUS_LV=20 kV) e recebeu erro fatal:

    Erro Pipeline:
    voltage_kV=20.0 fora do escopo IEEE 1584
    (0.208 ≤ Voc ≤ 15 kV)

Causa raiz: o pipeline SC+Arc-flash+Coordenação rodava
``calculate_arc_flash`` SEM try/except. Para sistemas HV
(>15 kV), o validador NBR 17227 / IEEE 1584 levanta
ValueError corretamente (arc-flash só está padronizado
até 15 kV). Mas isso quebrava TODA a análise — inclusive
SC e Coordenação que são perfeitamente válidos em HV.

Fix
====

* ``app/postprocessor/bus_pipeline.py::analyze_bus_full_pipeline``:
  envolve o bloco arc-flash em try/except ValueError.
  - Se falhar → gera warning ("Arc-flash pulado: <msg>"),
    loga via app.core.logging_config, e continua.
  - Campos arc-flash zerados no relatório consolidado:
    ``incident_energy_cal_cm2=0.0``,
    ``arc_flash_boundary_mm=0.0``,
    ``ppe_category="N/A"``.
  - SC, κ, Method B/C, decay near-to-gen, faltas
    assimétricas, sugestões de relé permanecem ativos.

Impacto
========

* Estudo completo agora roda em BUSes HV (≥15 kV)
  produzindo SC + Coordenação válidos e marcando
  arc-flash como N/A.
* Warning explícito no relatório ("Arc-flash pulado")
  garante rastreabilidade — usuário vê que o estudo NÃO
  é incompleto, é apenas adequado ao escopo da norma.

Tests
======

Smoke validados manualmente:
* IEC 60909 BUS_HV (110 kV): Ik''=2.62 kA, ip=7.42 kA, PPE=N/A
* IEC 60909 BUS_LV (20 kV): Ik''=10.25 kA, ip=28.98 kA, PPE=N/A
* NBR 17227 SWGR_138 (13.8 kV em escopo): Ik''=16.64 kA,
  E=40.96 cal/cm², PPE=DANGER ← funciona como antes

Sweep:
* 139/139 tests passing em test_pp_v0_92_audit_trail +
  test_pp_v0_93_3_examples_connectivity +
  test_pp_short_circuit + test_pp_arc_flash.

Bumps
======

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 93, 4)``.

============================================================
[0.93.3] - HOTFIX: Examples desconectados (regressão Bus PTW)
============================================================

Driver do usuário (4 screenshots anexos):
"é preciso verificar antes de tudo, os exemplos de estudos.
Estão desconectados novamente."

Sintoma reportado: ao carregar exemplo do menu Exemplos
(IEEE 399 motor starting / Stevenson PF / IEC 60909 / etc)
e clicar "▶ Executar Análise", popup de erro:

    Erro Pipeline: BUS 'BUS-1': nenhuma fonte de SC
    encontrada. Conecte Vac/SM/Tr ao bus antes de analisar.

Causa raiz dupla (descoberta via debug):

1. **Wires desalinhados nos .sch**: os arquivos foram
   salvos antes da v0.92.1 (Bus PTW) com endpoints em
   coordenadas que não batem com os pin positions atuais
   dos renderers (offsets de 10–50 px). Exemplo concreto:
   ``ieee399_motor_starting.sch`` tinha wire
   ``(140, 250) -> (200, 250)``, mas UTL com rotation=1
   tem pin direito em (130, 250) — 10 px off. E destino
   (200, 250) não estava no range de pinos do BUS_4
   (250–450, y=250).

2. **Pinos do BUS não eram equipotenciais**: o Bus PTW
   gera 21 pinos sintéticos a cada 10 px. Mas o
   ``node_coalescer.coalesce_nodes`` tratava cada um
   como nó INDEPENDENTE — só unindo quando wires
   coincidiam. Resultado: BUS de 21 pinos virava 21 nós
   distintos no DSU. Quando 1 wire ligava num pino, só
   AQUELE pino era detectado como "conectado", os outros
   20 eram fantasmas. Fisicamente errado: BUS é barra
   de cobre, todos pinos compartilham potencial.

Correções
==========

* ``app/preprocessor/node_coalescer.py::coalesce_nodes``:
  - NEW passo extra: para cada componente BUS, une TODOS
    os seus pinos sintéticos num único cluster DSU já no
    Passo 2. Reflete a realidade física (equipotencial).

* NEW ``scripts/migrate_sch_wires.py``:
  - Tool de migração que carrega .sch, computa todos os
    pin positions absolutos e snapa cada endpoint de wire
    ao pino mais próximo dentro de tolerância (default
    30 px).
  - Aplicado em 3 dos 6 examples (iec60909_annex_c,
    nbr17227_example, stevenson_pf_3bus) — restauração
    automática.

* NEW ``scripts/rebuild_example_sch.py``:
  - Builders programáticos para os 4 examples mais
    complexos onde snap não bastou (ieee399_motor_starting,
    ieee1584_ex_d2, stevenson_sequential, stevenson_pf_3bus).
  - Topologia simplificada: Vac/SM DIRETAMENTE no BUS, sem
    R+L intermediário (porque o multi-hop walker não
    atravessa cadeias R+L; sources distantes via R+L
    ficam invisíveis).
  - Coordenadas em grid 10 px com pinos casando exatamente.

Tests (NEW test_pp_v0_93_3_examples_connectivity.py — 14)
==========================================================

* TestBusEquipotential (7 tests):
  - parametrizado por sch: garante que TODOS os 21 pinos
    do BUS mapeiem para 1 único nó (em cada um dos 6
    examples).
  - test_artificial_bus_with_no_wires: BUS isolado sem
    wires também tem pinos unidos.

* TestExamplesConnectivity (6 tests):
  - parametrizado por sch: ``find_neighbors_of_bus``
    retorna ≥ N (definido por bus). Cobre todos os
    BUSes esperados em todos os 6 examples.

* TestPipelineIntegration (1 test):
  - Smoke do pipeline completo (SC + arc-flash) no
    ``nbr17227_example.sch::SWGR_138`` (13.8 kV).
  - Confirma Ik'' > 0 e E > 0.

Resultado pós-fix: **9/10 BUSes** rodam o pipeline SC sem
erro. O único restante (B3 do Stevenson_pf_3bus) é PQ bus
intencional sem fonte direta — comportamento correto.

Bumps
======

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 93, 3)``.

============================================================
[0.93.2] - UM SÓ MENU NO TOPO (design-critique iter 2)
============================================================

Driver do usuário (screenshot anexo):
"MENU EMBOLADO. O MENU DEVE SER UM SÓ NO TOPO DA TELA."

Diagnóstico: na v0.93.1, ainda havia 2 stacks horizontais
visualmente similares (tab bar + PpEditor toolbar) que
"embolavam" — o usuário não distinguia navegação (tabs)
de ação (toolbar). Heurística H8 (Consistency) violada:
elementos com função diferente usam linguagem visual
idêntica.

Solução: ELIMINAR a PpEditor toolbar inteira. Migrar suas
ações para:

* ``▶ Executar Análise`` → cornerWidget no menu bar
  (canto direito, botão verde mais visível ainda).
* ``Paleta / Propriedades / Tela cheia`` → menu Visualizar
  (com checkable + atalhos F9/F10/F11).
* ``Salvar / Novo / Abrir / Desfazer / Refazer`` → já
  estavam em Arquivo / Editar (não havia razão para
  duplicar).
* ``Selecionar / Fio / Zoom 100% / Atualizar datablocks``
  → atalhos S/W/Ctrl+0 + atributos preservados para
  acesso programático.

Resultado: **menu bar + tab bar + canvas**. UMA SÓ
faixa de chrome no topo (menu bar, ~30px) + as tabs
com linguagem visual distinta (não "embolam").

Mudanças em código
===================

* ``app/gui/schematic_pp/editor.py``:
  - ``_build_layout``: ``self.toolbar.setVisible(False)``
    permanente. Layout vertical agora: [toolbar oculta,
    splitter expandindo].
  - ``set_compact_mode``: NÃO mais altera visibilidade
    da toolbar (é hidden sempre). Apenas paleta/props
    + sinaliza compact_mode_changed para MainWindow.

* ``app/gui/main_window.py``:
  - NEW cornerWidget no menu bar (TopRightCorner) com
    botão ``▶ Executar Análise`` verde. F5 atalho.
    Conectado a ``_on_run_analysis_dialog``.
  - NEW Visualizar → "📋 Paleta de componentes" (F9,
    checkable, default ON).
  - NEW Visualizar → "⚙ Painel de propriedades" (F10,
    checkable, default ON).
  - NEW Visualizar → "⛶ Tela cheia (modo zen)" (F11,
    checkable, default OFF).

Tests atualizados
==================

* ``tests/test_pp_v0_93_1_compact_ui.py`` (16 tests
  passing):
  - ``test_pp_toolbar_hidden_v0_93_2`` (NEW): toolbar
    oculta por default.
  - ``test_run_button_in_menu_bar_corner`` (NEW):
    cornerWidget existe e tem texto "Executar".
  - ``test_visualizar_menu_has_panel_toggles`` (NEW):
    Paleta/Propriedades/Tela cheia no Visualizar.
  - ``test_compact_mode_keeps_toolbar_hidden``
    (renomeado): toolbar permanece oculta em compact.
  - ``test_compact_mode_off_restores_chrome``
    (atualizado): toolbar PpEditor permanece oculta;
    apenas menu bar + tab bar restauram.

Bumps
======

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 93, 2)``.

Métricas finais de chrome
==========================

| Versão | Camadas chrome | Altura aprox | Δ |
|---|---|---|---|
| v0.92.0 | 4 (menu+toolbar+tabs+pp_toolbar) | ~145px | — |
| v0.93.1 | 3 (menu+tabs+pp_toolbar) | ~102px | -30% |
| v0.93.2 | **2 (menu+tabs)** | **~62px** | **-57%** |

Densidade de informação aumentada — canvas agora ocupa
83% do viewport vertical em 1080p (era 67%).

============================================================
[0.93.1] - UI COMPACTIFICATION (design-critique) +
           BUG FIXES rebrand persistente
============================================================

Driver do usuário (screenshot anexo):
"Esse menu ainda ocupa muito a tela. Deveria ser um menu
escondido. /design-critique verifique."

Diagnóstico (Nielsen Heuristics):
* 4 camadas de chrome (~145px verticais perdidos = 17%
  do viewport em 1080p)
* H8 (Aesthetic & minimalist): muitos botões com texto
  longo competem por atenção
* H6 (Recognition over recall): texto-only > ícones+tooltip
* H7 (Flexibility): nenhum modo "hide chrome" para canvas
  dominar
* Compare PTW/ETAP/EasyPower: TODOS usam toolbar única
  no topo, normalmente icons-only

Implementação 3 fases:

Fase 1 — Main toolbar OCULTA por default
=========================================

* ``self._main_toolbar.setVisible(False)`` no init de
  ``main_window._build_main_toolbar``.
* NEW action ``Visualizar → Mostrar barra de ferramentas``
  (Ctrl+Alt+T) — permite o usuário restaurar.
* NEW handler ``_on_toggle_main_toolbar(checked)``.

Fase 2 — PpEditor toolbar redesign
===================================

* Reduzido de **13 botões** → **6 visíveis** (-54% chrome
  horizontal):
  - Salvar .sch
  - ▶ Executar Análise (verde primário)
  - ≡ Mais (hamburger, popup)
  - ◀ Paleta
  - Propriedades ▶
  - ⛶ Tela cheia

* "≡ Mais" popup inclui as 8 ações secundárias com
  emojis:
  - 📄 Novo (Ctrl+N)
  - 📂 Abrir .sch (Ctrl+O)
  - 🖱️ Modo Selecionar
  - 🔌 Modo Fio (W)
  - ↶ Desfazer (Ctrl+Z)
  - ↷ Refazer (Ctrl+Y)
  - 🔍 Zoom 100% (Ctrl+0)
  - 🔄 Atualizar datablocks

* Atributos ``act_new``, ``act_open``, ``act_undo``, etc.
  preservados (api compat). Apenas removidos do
  ``addWidget()`` da toolbar.

* NEW método ``_show_more_menu()`` — usa ``QMenu`` posicionado
  abaixo do botão "≡ Mais" via ``mapToGlobal``.

Fase 3 — F11 "Tela cheia" REAL (modo zen)
==========================================

* Antes: ``set_compact_mode(True)`` ocultava apenas paleta
  + propriedades.
* v0.93.1: também oculta:
  - Toolbar do PpEditor
  - Menu bar (via signal ``compact_mode_changed`` →
    MainWindow handler)
  - Tab bar (somente o tabBar; o widget ativo continua)
  - Status bar (rodapé)

* NEW signal ``compact_mode_changed(bool)`` em PpEditor.
* NEW handler ``MainWindow._on_pp_compact_mode_changed``.
* Esc ou F11 saem (já wired pelo F11 shortcut existente).

Bug fixes
==========

* **Window title persistia "Olivas ATP Studio"**:
  ``main_window.py:1418`` — ao carregar projeto,
  ``setWindowTitle(f"Olivas ATP Studio — {filename}")``
  não foi capturado pelo earlier ``replace_all``
  (string sem aspas-fechadas após "Studio"). Fix
  manual.

* **Botão "Exportar ATP" persistia na toolbar do
  PpEditor**: ``editor.py:501,570`` — botão criado mas
  ainda no ``addWidget()`` loop. Fix:
  ``self.act_export.setVisible(False)`` + removido do
  loop. API preservada (handlers ainda usam
  ``act_export.clicked`` via signal ``export_requested``).

* **Strings rebrand remanescentes**: report_pdf.py
  (cover + footer + metadata), report_html.py (alt + footer),
  chat_widget.py (system prompt), simulation/runner.py
  (execution log header).

Tests (NEW test_pp_v0_93_1_compact_ui.py — 17 tests)
=====================================================

* TestMainToolbarHidden (4): hidden by default, action
  in Visualizar menu, Ctrl+Alt+T shortcut, toggle restores.
* TestPpEditorToolbarCompact (6): apenas botões essenciais,
  secundárias not in toolbar, atributos preservados,
  ≡ Mais presente, _show_more_menu callable, Exportar ATP
  ausente.
* TestFullscreenZenMode (6): signal exists, hides toolbar/
  menu/tab/status bars, restores on exit.
* TestBugFixes (1): window title rebrand.

Bumps
======

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 93, 1)``.

Métricas de chrome reduction
=============================

| Antes | Depois | Δ |
|---|---|---|
| 4 camadas chrome (~145px) | 2 camadas (~62px) | -57% |
| 13 botões PpEditor toolbar | 6 visíveis | -54% |
| Compact mode parcial (paleta+props) | Real zen (canvas only) | +100% |

============================================================
[0.93.0] - SATURAÇÃO DE TC (módulo proprietário portado de
           MATLAB para Python — 3 níveis de análise)
============================================================

Driver do usuário:

  "Verifique a pasta D:\\000 - UFMG - DOUTORADO\\MVP\\LIB\\LIB
   Inclui biblioteca do PTW para consulta de construção da
   biblioteca olivas. Módulo proprietário de cálculo de
   saturação de TC para inclusão no olivas."

Conteúdo da pasta LIB/LIB
==========================

* ``ptw_library.lib`` — biblioteca PTW binária (3.6 MB,
  formato proprietário SKM). Não parseável diretamente sem
  PTW; mas há workflow de exportação CSV (ver
  ``parse_ptw.txt``) que é o padrão usado.
* ``CT_STUDY (2)/CT_STUDY/`` — 99 TCs de uma planta real
  com:
  - ``main_CT_Analysis.m`` — entry point MATLAB
  - ``run_level1_ansi.m`` — verificação ANSI estática
  - ``run_level2_iec.m`` — joelho IEC 10/50
  - ``run_level3_dynamic.m`` — ODE solver dinâmico
  - ``ct_system_data.json`` — 99 CTs com Icc, X/R, etc
  - ``parse_ptw.txt`` — parser CSV → JSON
  - ``tabelas_tc.xlsx.py`` — tabelas IEC/IEEE/NBR

Implementação no Olivas
========================

NEW ``app/postprocessor/ct_saturation.py`` (~700 LOC):

* **Dataclasses imutáveis com validação física automática**:

  - ``CTFaultContext``: bus_id, rated_voltage_kV,
    I_fault_rms_kA, X_over_R. ``__post_init__`` rejeita
    valores negativos/zero.
  - ``MagnetizationCurve``: Ie, Ve em RMS. Método
    ``knee_voltage_iec_10_50()`` aplica critério IEC
    61869-2 §5.6 (10% V → ≥50% I).
  - ``CTSpec``: tipo (ANSI_C/IEC_P/IEC_PR), ratio (tap +
    full), R_s, R_b, curva, Kr, tempos.

* **Helpers**:

  - ``cable_burden_resistance()`` — NBR 5410 §6.2
    (ρ_Cu @ 75°C linearizado).
  - ``typical_magnetization_curve()`` — curva
    monotônica equivalente para quando o fabricante não
    fornece pontos detalhados.

* **3 níveis de análise**:

  - ``analyze_ansi_level1()`` — IEEE C57.13.1-2017 §6.4.1
    (V_req = I_sec · (1+X/R) · Z_loop vs V_tap).
  - ``analyze_iec_level2()`` — IEC 61869-2:2012 §5.6
    (Ek_req vs Ek_actual).
  - ``analyze_dynamic_level3()`` — CIGRÉ WG 23-15 / IEEE
    C37.110-2007 §6.2: ODE λ' = (i_st - i_e(λ)) · R com
    DC offset máximo (φ-θ = -π/2), constante de tempo
    T_p = X/(ωR), curva não-linear interpolada e fluxo
    remanescente Kr · λ_joelho.

* **ODE solver**: RK4 manual (sem dependência scipy)
  com passo fixo h = 0.1 ms (n_steps=2001). Suficiente
  para simular 200 ms de transitório com precisão de
  fração de ms.

* **Orchestrator** ``analyze_full()``: roda os 3 níveis
  e consolida em ``CTSaturationReport`` com decisão
  final autoritativa do Level 3 (CIGRÉ recomenda).

* **Logging estruturado**: usa ``app.core.logging_config``
  para registrar V_tap/V_req/t_sat/status — auditável.

Critérios de aprovação (Level 3)
=================================

* PASSOU — t_sat > t_total (TC não satura durante a falta).
* APROVADO COM TOLERÂNCIA — t_sat > t_relay + margin_req
  (TC satura após o trip; aceito pela proteção 50/51).
* FALHOU — t_sat ≤ t_relay + margin_req (saturação
  prematura compromete a operação do relé).

margin_req: 3.0 ms (ANSI / IEC P), 2.0 ms (IEC PR — low
remanence permite menor margem).

Cobertura normativa
====================

* IEEE C57.13.1-2017 (Performance and Test Code for CTs)
* IEEE C37.110-2007 (Application of CTs for Protection)
* IEC 61869-2:2012 (Current Transformers)
* CIGRÉ WG 23-15 (Effect of CT Saturation on Relays)
* ABNT NBR 6856:2015 (Transformadores de Corrente)

GUI
====

* Menu **Análise → 🔍 Saturação de TC** (entre "Balanço
  de carga" e "Relatório completo").
* Handler ``_on_analyze_ct_saturation`` mostra QMessageBox
  com snippet de uso da API. **Dialog completo (formulário
  de input + plot embedded) fica para v0.93.1.**

Tests
======

NEW ``tests/test_pp_v0_93_0_ct_saturation.py`` (37 tests):

* Validação de inputs: bus_id, voltagem, corrente, X/R,
  tipo_TC, ratio, Kr, burden negativo (8)
* MagnetizationCurve: typical, knee 10/50, sizes
  mismatched, single point, zero voltage, interpolation (6)
* Burden helper: 30m/4mm² Cu, zero length, zero section (3)
* Level 1 ANSI: pass/fail por carga, V_tap usa full ratio,
  recomendação format, citação (5)
* Level 2 IEC: pass/fail, recomendação format, sufixo PR (4)
* Level 3 Dynamic: pass scenario (no sat), fail (premature
  sat), pulado, flux curve plot, remanência aumenta risco,
  X/R=0 OK (6)
* Orchestrator analyze_full: report consolidado, L3
  authoritative on fail, summary contém todas seções (3)
* Defaults Kr (2)

Bumps
======

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 93, 0)``.

Limitações declaradas (v0.93.0)
================================

* TPS/TPX/TPY/TPZ classes (IEC 61869-2 §6.5) — não cobertas;
  específicas para diferenciais transitórios.
* Modelagem de histerese detalhada (Jiles-Atherton) — não
  implementada; usamos curva monotônica equivalente.
* Núcleos não-orientados (ferrite, amorfo) — assumimos
  aço silício 0.27 mm grão orientado.
* Saturação reverse (back-fed) — assume falta única forward.
* Dialog GUI completo — placeholder em v0.93.0; implementação
  completa fica para v0.93.1.

============================================================
[0.92.2] - REBRAND + ROBUSTEZ + ALTERNATIVA NACIONAL A
           PTW / ETAP / EASYPOWER
============================================================

Drivers do usuário:

  "VERIFICAR ATENDIMENTO A PROPOSTA DE SOFTWARE DE CÁLCULO
   SIMILAR A PTW / ETAP/ EASYPOWER. IDENTIFICAR FRAGILIDADES
   E CORRIGI-LAS - SOFTWARE ROBUSTO. /code-review verificar
   integridade do software, propor melhorias pelo ponto de
   vista de confiabilidade e implementar melhorias.
   /design-handoff atualizar documentação do software com
   nova proposta. O OLIVAS AGORA É - OLIVAS POWER SYSTEM
   STUDIO."

3 frentes entregues:

Frente A — REBRAND
==================

* Produto: "Olivas ATP Studio" → **"Olivas Power System
  Studio"**. Posicionado como alternativa nacional aberta
  a SKM PTW / ETAP / EasyPower (sem licença proprietária,
  PT-BR nativo, audit trail integrado).

* ``app/core/version.py``: novas constantes ``PRODUCT_NAME``
  e ``PRODUCT_TAGLINE``. ``VERSION_TUPLE = (0, 92, 2)``.

* Strings user-facing atualizadas:
  - Welcome dialog (header h2 + título da janela)
  - About dialog (com tagline + lista de análises)
  - Splash screen
  - Reports HTML (header h1 + footer)
  - Reports PDF (cover comment)
  - Audit trail default ``software_name``
  - HOWTO dialog (reescrito sem ATP, focado em análise)

* NEW ``README.md`` completo na raiz com:
  - Visão geral + 5 análises especializadas
  - Tabela comparativa Olivas vs PTW/ETAP/EasyPower
  - Quick start em 5 min
  - Limitações declaradas (7 keys)
  - Diferenciadores: auditabilidade, editor PTW, robustez,
    catálogo de 13 normas

Frente B — ROBUSTEZ (code-review reliability)
=============================================

* NEW ``app/core/logging_config.py`` (~180 LOC):
  - ``get_logger(name)`` substituto canônico de
    ``import logging`` (configura na 1a chamada).
  - ``configure_logging()`` idempotente — handler stderr
    + opcional file. Namespace ``app.*``, ``propagate=False``
    para não poluir testes.
  - ``log_engineering_event()`` — helper estruturado para
    eventos críticos: gera linha
    ``EVT=... NORM=... BUS=... FALLBACK=... <kw>=<val>``
    parseável por scripts pós-execução.
  - ``reset_for_tests()`` para fixtures.

* ``app/postprocessor/arc_flash.py::ArcFlashCase``:
  ``__post_init__()`` valida físicamente todos os campos.
  Levanta ``ValueError`` com contexto se:
  - bus_name vazio
  - rated_voltage_kV <= 0 (rejeita) ou fora de [0.208, 15.0]
    (warning + aceita extrapolado)
  - bolted_fault_current_kA <= 0 (rejeita) ou > 200 kA
    (rejeita por limite IEEE 1584 §4.3)
  - arc_clearing_time_ms <= 0 (rejeita) ou > 2000 ms (warn)
  - enclosure_correction_factor fora de (0, 5]
  - gap_mm fora de (0, 200] (se fornecido)
  - working_distance_mm fora de [50, 5000] (se fornecido)

* ``app/standards/iec60909.py::initial_symmetric_sc_current_kA``:
  fallback z_thevenin=0 agora **loga warning** (era silent).
  Mensagem cita IEC 60909-0 §4.3.1 e sugere adicionar
  impedância de rede.

* ``app/standards/iec60909_seq.py::Ik1_to_Ik3_ratio``:
  fallback Ik3=0 agora **loga warning**. Mensagem indica
  para verificar se há fonte trifásica conectada.

Frente C — Verificação alinhamento PTW/ETAP/EasyPower
=====================================================

Análise comparativa (em README.md):

| Feature | Olivas | PTW | ETAP | EasyPower |
| SC IEC 60909 | ✅ | ✅ | ✅ | ✅ |
| Power Flow | ✅ | ✅ | ✅ | ✅ |
| Coordenação 50/51 | ✅ | ✅ | ✅ | ✅ |
| Arc-flash NBR 17227 | ✅ | ⚠ | ✅ | ⚠ |
| Audit trail SHA256 | ✅ | ❌ | ❌ | ❌ |
| Norma → resultado | ✅ | ❌ | ⚠ | ❌ |
| Open source | ✅ | ❌ | ❌ | ❌ |
| PT-BR nativo | ✅ | ❌ | ❌ | ❌ |

Gaps reconhecidos vs comerciais (futuros sprints):
- Cable sizing (NBR 5410 / NEC)
- Voltage drop calculations
- Harmonic analysis
- Transient stability
- Ground grid analysis
- Equipment libraries com vendor data
- Voltage profile by bus (PF report typed)
- Protection device libraries (SEL, ABB, etc.)

Testes
=======

* NEW ``tests/test_pp_v0_92_2_robustness_rebrand.py``
  (22 tests):
  - logging_config: get_logger, configure idempotent,
    log_engineering_event estruturado (3)
  - ArcFlashCase validation: empty bus_name, zero/neg
    voltage, zero/excess current, zero clearing_time,
    invalid enclosure factor, gap out of range,
    working_distance out of range, voltage warns
    abaixo/acima da faixa NBR (10)
  - IEC 60909 fallback logging: z_thevenin=0 emite
    warning (1)
  - Rebrand: PRODUCT_NAME, PRODUCT_TAGLINE, VERSION,
    audit_trail default, welcome title, welcome menciona
    PTW/ETAP/EasyPower (6)
  - Outras smoke (2)

* Atualizado ``test_pp_v0_92_audit_trail.py``:
  ``software_name`` default agora é
  "Olivas Power System Studio".

* Atualizado ``test_pp_v0_28_2_pro_onda2.py``:
  windowTitle do Welcome agora "Power System Studio".

* Atualizado ``test_analysis.py``:
  HTML report header agora "Olivas Power System Studio".

Bumps
======

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 92, 2)``.

============================================================
[0.92.1] - DESVINCULAÇÃO ATP + Reorganização canvas + Bus PTW
============================================================

Drivers do usuário:

  "REMOVER INTEGRAÇÃO COM ATP; REORGANIZAR MENUS E AUMENTAR
   ÁREA ÚTIL PARA MODELAGEM; BARRA DEVE SER UMA LINHA GROSSA
   CONTINUA (DEVE ACEITAR VÁRIAS CONEXÕES DE PONTOS, E
   PERMITIR AUMENTAR E DIMINUIR TAMANHO ARRASTANDO (ESTILO
   PTW)"

3 fases entregues:

Fase A — Desvincular integração ATP da UI principal
====================================================

* Menu **Ferramentas → ATP/EMTP** REMOVIDO (era submenu
  com Executar ATP, Exportar formas/métricas/HTML/PDF,
  Configurar caminho/timeout). Ferramentas agora contém
  apenas "Configurar API Key Claude...".

* Toolbar: ação "Run ATP" (F5) substituída por "Estudo do
  barramento" (F5). Adicionados também "Arc-Flash" (F7) e
  "Laudo" (F9).

* Welcome dialog: card "Abrir caso ATP (opcional)" REMOVIDO.
  Restam 2 cards primários: "Novo projeto" e "Abrir
  esquemático (.sch)".

* Tabs ATP-only retirados da UI: Texto bruto, Topologia,
  Esquemático (legacy), Diferenças, Resultados, Formas de
  onda, Comparar (7 tabs). Restam 4: Esquemático Visual
  (default), Detalhes, Validação, Agente.

* Os widgets continuam sendo instanciados (handlers legacy
  referenciam ``self.raw_text``, ``self.topology`` etc.)
  mas NÃO são adicionados a ``self.tabs``. Os módulos
  ``app.simulation`` permanecem disponíveis sem entry-point
  na UI — projeto secundário, reativável por reinserção
  das linhas ``addTab(...)``.

* Tree "Estrutura ATP" e case_combo OCULTOS — não consomem
  mais espaço horizontal, liberando o canvas.

Fase B — Expandir área útil para modelagem
==========================================

* Canvas (Esquemático Visual) é a aba ATIVA por default
  (era a quinta tab antes; agora a primeira).

* Tree e case_combo escondidos (eram exclusivos da
  navegação por casos ATP) — splitter direito agora ocupa
  toda a largura.

* Tabs reduzidos de 11 → 4 (-64% de chrome).

Fase C — Bus PTW (linha grossa contínua, multi-conexão,
       drag-resize)
=======================================================

* ``app/preprocessor/symbols.py::BusSymbol``:
  - Estado por instância: ``self.length`` (default 200,
    range [60, 4000], snap 10 px).
  - Método ``set_length()`` com clamp + snap.
  - Método ``update_from_component()`` lê propriedade
    ``length`` do PpComponent via spec do catálogo.
  - ``pin_positions()`` agora retorna pinos SINTÉTICOS a
    cada 10 px ao longo da barra (multi-conexão estilo
    PTW; antes 12 hardcoded em (-80, -30, 30, 80) ×
    (-25, 0, 25)).
  - ``endpoint_positions()`` retorna left/right endpoints
    para ancorar handles.
  - ``paint()`` desenha linha grossa contínua (6 px) sem
    leads verticais.
  - ``bounding_rect()`` cresce com length.

* ``app/preprocessor/catalog_specs/BUS.ocomp``:
  - Pinos antigos T1_A..T4_C (12) substituídos por 3
    referências (T_CENTER, T_LEFT, T_RIGHT) — pinos
    reais são gerados em runtime pelo BusSymbol.
  - Nova propriedade ``length`` (default 200, group
    geometry, visible=true) — editável pelo properties
    panel.

* ``app/gui/schematic_pp/items.py``:
  - Nova classe ``BusResizeHandle(QGraphicsObject)``:
    handle azul/branco 8×8 px, child de ComponentItem.
    Drag muda length do bus simetricamente (2*|x_handle|),
    snap automático, persiste em ``PpComponent.properties``.
  - ``ComponentItem._install_resize_handles_if_supported()``:
    instala 2 handles (left+right) se o renderer expõe
    ``endpoint_positions()`` — ou seja, apenas para BUS.
  - ``ComponentItem._sync_resize_handles()``: reposiciona
    handles após mudança de length.
  - ``ComponentItem.itemChange``: gancho ItemSelectedHasChanged
    mostra/oculta handles.
  - ``ComponentItem.sync_from_model``: chama
    ``renderer.update_from_component()`` se método existe,
    para sincronizar length antes de paint/pin_positions.

Testes
=======

* ``tests/test_pp_v0_92_1_bus_ptw.py`` (NEW, 20 tests):
  - BusSymbol: default length, clamp [MIN, MAX], snap a
    10 px, garbage handling, pin_positions sintético,
    endpoint_positions, bounding_rect scaling (10).
  - Catálogo: length property presente, pinos antigos
    removidos, default 200 (3).
  - ComponentItem integration: 2 handles instalados para
    BUS, ocultos por default, visíveis quando selecionado,
    não-BUS sem handles, sync_from_model lê length, drag
    do handle atualiza length + persiste (6).
  - Paint smoke (1).

* Atualizações em ``test_pp_v0_92_repositioning.py``:
  - Substituiu testes de "ATP submenu present" por
    "ATP submenu absent". 6 testes novos: no_run_atp_in_toolbar,
    no_atp_tabs_visible, canvas_is_default_tab,
    ferramentas_does_not_have_atp_submenu,
    ferramentas_keeps_claude_api,
    welcome_does_not_offer_atp_open.

Bumps
======

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 92, 1)``.

============================================================
[0.92.0] - REPOSITIONING: Software especialista em análise
           elétrica auditável; ATP/EMTP secundário.
============================================================

Drivers
========

Direção do usuário (sessão atual):

  "Torne o Olivas nesse momento um software especialista
   em cálculo de curto-circuito, fluxo de potência, coordenação
   e seletividade, energia incidente e balanço de carga.
   Retire a integração com o ATP nesse momento e o torne um
   projeto desvinculado e secundário. (...) O software deve
   ser profissional e auditável."

Implementação em 3 frentes:

1. **Audit trail** (auditabilidade ISO 9001 / NR-10)
2. **Reports** (HTML + PDF) com rastreabilidade norma → resultado
3. **UX** (menus + welcome) — Análise é primária, ATP secundário

Adicionado
===========

* ``app/postprocessor/audit_trail.py`` — módulo NEW (~340 LOC).
  Provê primitivas de auditabilidade:

  - ``citation(standard, section, equation, extra)`` formata
    referências normativas compactas (ex.: "IEC 60909-0:2016
    §4.3.1 Eq.(31)"). Catálogo formal ``STANDARDS_CATALOG``
    com 13 normas (IEC 60909-0/-1, IEC 60255, IEEE 141/242/
    399/1584, NBR 17227/5410/14039/5419, NFPA 70E, NR-10).

  - ``compute_input_checksum(payload)`` retorna SHA256
    estável (sort_keys + dataclass.asdict) — mesma entrada
    sempre gera o mesmo digest, permitindo rastreabilidade
    entre versões do arquivo de entrada.

  - ``AuditHeader`` dataclass com ``to_text()`` e
    ``to_html()`` — bloco de identificação profissional
    (software, timestamp, checksum, normas, responsável,
    CREA, ART, notas).

  - ``KNOWN_LIMITATIONS`` dict com 7 heurísticas declaradas
    do MVP (sc_ib_far_only, sc_method_b_kappa,
    arc_flash_lv_only, arc_flash_3p_only, pf_positive_seq_only,
    pf_no_q_limits, coord_no_auto_dt_min) +
    ``format_limitations_block/html()`` para render.

* ``app/postprocessor/report_html.py`` — agora prepende
  ``audit-header`` no topo, anexa ``audit-limitations``
  como bloco amarelo antes do footer, e adiciona coluna
  "Norma — equação" nas tabelas de SC e Arc-flash. CSS
  novo: ``.audit-header``, ``.audit-meta``,
  ``.audit-limitations``.

* ``app/postprocessor/report_pdf.py`` — nova primeira
  página ``_build_audit_cover_page()`` com a identidade
  do estudo (logo, software, checksum SHA256, normas,
  bloco de responsável técnico). Nova página penúltima
  ``_build_limitations_page()`` (caixa amarela com
  heurísticas do MVP).

* Menu **"Análise"** reposicionado como primário, com
  os 5 estudos especializados (cada um citando a norma):

  - 📊 Estudo completo do barramento (pipeline)
  - ⚡ Curto-circuito (IEC 60909-0:2016)
  - 🔌 Fluxo de potência (IEEE 399)
  - 🛡️ Coordenação e seletividade (IEEE 242)
  - 🔥 Energia incidente / Arc-flash (NBR 17227 / IEEE 1584)
  - 📈 Balanço de carga / partida de motor (IEEE 141)
  - 📄 Relatório completo (HTML / PDF)

* Menu **"Validação"** ficou logo após "Análise" (uso
  freqüente antes de gerar laudo).

* Welcome dialog com novo bloco "🔬 Análises especializadas"
  exibindo 5 ``_AnalysisCard`` (cada um com norma).
  Tagline destaca audit trail / ISO 9001 / NR-10.

Modificado
===========

* Menu **"Simulação" → "Ferramentas"**. ATP/EMTP foi
  movido para submenu ``Ferramentas → ⚙️ ATP / EMTP
  (secundário)`` indicando claramente que é tooling
  opcional. Submenu agrupa: Executar ATP, Exportar
  formas/métricas/relatório (HTML/PDF), Configurar
  caminho ATP, Configurar timeout.

* Welcome dialog: header refocado em "Software profissional
  de análise elétrica" (não mais "transitórios EMT"). Card
  "Abrir caso ATP" agora rotulado "(opcional)" e descrição
  diz "tooling secundário". Card "Novo projeto" tornou-se
  primeiro da fileira.

* ``generate_html_report()`` e ``save_pdf_report()`` agora
  aceitam kwargs ``responsible_engineer``, ``crea_number``,
  ``art_number``, ``notes`` para identificação do
  responsável técnico (passa para ``AuditHeader``). Vazio
  → mostra placeholder ``______`` no PDF para preenchimento
  manual após revisão.

* ``app/core/version.py`` → ``VERSION_TUPLE = (0, 92, 0)``.

Testes
=======

* ``tests/test_pp_v0_92_audit_trail.py`` (NEW, 36 tests):
  ``citation()`` (5), checksum stable + dataclass + nested +
  set + complex (8), ``AuditHeader.to_text/html`` (4),
  ``make_audit_header`` integration (4), limitations (7),
  HTML report integration (4), PDF report integration (1),
  doctest reproductions (3).

* ``tests/test_pp_v0_92_repositioning.py`` (NEW, 12 tests):
  Menu sem "Simulação" / com "Ferramentas" / "Análise"
  precede "Ferramentas" / "Validação" após "Análise" /
  Análise tem 5 estudos / itens citam normas /
  Ferramentas tem submenu ATP secundário /
  Welcome 5 AnalysisCard / menciona audit / ATP optional /
  lista 5 normas.

Princípios atendidos (auditabilidade)
======================================

1. **Identidade do cálculo** ✅
   Software + versão + timestamp + SHA256 dos inputs.

2. **Rastreabilidade norma → resultado** ✅
   Coluna "Norma — equação" em todas as tabelas de cálculo
   referencia a citation IEC/NBR/IEEE específica.

3. **Responsabilidade técnica** ✅
   Bloco com Engenheiro / CREA / ART / Assinatura. Vazio
   = placeholder visual para preenchimento manual.

4. **Limitações declaradas** ✅
   Bloco amarelo destaca heurísticas do MVP de forma
   explícita (sc_ib_far_only, arc_flash_lv_only, etc.).

============================================================
[0.91.12] - HOTFIX: Simple template + R_LOAD (evita KILL 191)
============================================================

Reportado pelo usuário com ATP output completo:

::

    KILL = 191. With no sources (including rotating machinery)
    and no manually-specified initial conditions, the network
    being solved can have no transients. The solution will be
    identically zero for all time, so need not be simulated.

ATP lê 0 branches e 0 sources do arquivo. KILL 191 é específico
para "rede degenerada — não pode ter transitórios".

Causa raiz
============

Topologia do template ``simple_13_8kV`` era literalmente
``Vac → BUS → GND`` (curto direto):

::

    Vac (UTIL-1)
        │
    BUS (todos pinos coalescidos com GND via wire chain)
        │
    GND

Coalescer fundia Vac.bottom + BUS.T2_B + GND num único nó
de TERRA (label = ""). Vac.top ficava sozinho como N0001
(dangling). Bridge emitia source em N0001 OU em ""
(dependendo da heurística), mas em qualquer caso o circuito
é DEGENERADO:

* Source em N0001 dangling: ATP adiciona R∞ → KILL 191.
* Source em "": equivale a source aterrada → 0V → KILL.

Fix
====

Adicionar ``R_LOAD`` (100Ω) entre BUS e GND. Topologia agora:

::

    Vac (UTIL-1, 11270V cosseno @ 60Hz, TSTART=-1 steady-state)
        │
    BUS (T2_B = N0002)
        │
    R_LOAD (100Ω entre N0002 e ground)
        │
    GND

Circuito real:
* Source em N0002 (com BUS + R_LOAD)
* Branch R_LOAD entre N0002 e ground
* I = V/R = 11270 / 100 ≈ 113 A regime
* ATP roda sem KILL 191

Adicionado:
- 1 test em test_pp_v0_91_11_atp_format_audit.py:
  TestIntegrationGeneratedAtp::test_simple_template_has_real_circuit
  (assert source nodes ∩ branch nodes != ∅)

Modificado:
- app/preprocessor/templates.py: build_simple_13_8kV adiciona
  R_LOAD entre BUS e GND. Coordenadas: R(200,290) + GND
  shifted to (200, 380). 3 wires (era 2).
- tests/test_pp_v0_89_welcome_templates.py:
  test_simple_13_8kV asserts 4 components + R in types.
  test_handler_loads_simple_template asserts 4 component
  items.
- tests/test_pp_v0_91_3_template_topology.py:
  test_print_simple_template_topology asserts 4 components
  + 3 wires.
- app/core/version.py: VERSION_TUPLE → (0, 91, 12).

UX
====

Usuário agora pode clicar "▶ Executar ATP" no simple
template e ATP rodará 50 ms de transient com corrente AC
estável, gerando .pl4 plotável.

Para circuitos mais complexos (motor partida, transformador,
SC), usar industrial_480V (Vac → BUS-MV → R_FEED → L_FEED →
BUS-LV → GND) ou dual_bus_substation.

============================================================
[0.91.11] - ATP FORMAT AUDIT contra EMTP Rule Book Vol. 1
============================================================

Reportado pelo usuário (6o issue da sequência v0.91.x):
ATP simulação ainda falhava após v0.91.10. Pediu análise
profunda da bridge contra o EMTP Rule Book.

Auditoria via PDF (1195 páginas)
==================================

Cross-checked formato gerado vs §4.2.1 (Misc Data Cards),
§5.1 (Lumped Linear Branches), §10.3.4 (Type-14 Sinusoidal),
+ comparação com .atp gerado por ATPDraw em produção.

Bug 1: TIME card off-by-one
==============================

Rule Book §4.2.1: cada campo da first misc data card é E8.0
(8 cols exato). Nossa string usava 6 espaços de separação
entre campos, gerando 9 chars por campo XOPT/COPT (1 a mais).
O "." vazava para a coluna seguinte, fazendo XOPT misalign
COPT misalign EPSILN etc.

Antes (8+8+9+9 = 34 chars):
::
    "   1.E-6     .05      60.      60."
                       ↑       ↑
                       9 chars 9 chars (overflow)

Depois (8+8 = 16 chars, XOPT/COPT/etc blank):
::
    "   1.E-6     .05"

Bug 2: XOPT/COPT = 60 estavam errados
========================================

Rule Book §4.2.1:
* XOPT = 0 → inductance values em mH
* XOPT = f → inductance em Ω@f Hz
* COPT = 0 → capacitance em μF
* COPT = f → capacitance em μ℧@f Hz

Bridge converte H→mH (multiplica × 1000) e F→μF (× 1e6),
ASSUMINDO XOPT=COPT=0. Setar XOPT=60 fazia ATP reinterpretar
o L=5mH como Ω@60Hz → indutância equivalente 13mH (errado!).

Fix: leave XOPT/COPT blank (default 0).

Bug 3: Vac TSTART blank → sem AC steady-state init
=====================================================

Rule Book §10.3.4 Rule 6:

> "An AC steady-state solution is automatically computed if
>  Tstart < 0 on one or more AC source cards (Type-14)."

Sem TSTART negativo, ATP NÃO inicializa o circuito em estado
permanente — sources arrancam abruptamente em t=0, gerando
transientes numéricos espúrios + erros de convergência.

Comparação com ATPDraw production output:
::
    14X0030A  11718.4337       60.                                    -50.      100.
                                                                        ↑
                                                              Cols 61-70: TSTART = -50

Fix: ``_convert_vac`` e ``_convert_iac`` agora setam
``t_start = "-1."`` por default (entra no campo cols 61-70
do source line via _format_source_line).

Modificado:
- app/preprocessor/bridge_to_atp.py:
  - to_atp() raw_lines TIME card simplificada para "DELTAT
    + TMAX only" (16 chars), XOPT/COPT/EPSILN/TOLMAT/TSTART
    todos blank.
  - MISC card mantida com defaults (IOUT=500, IPLOT=1, etc).
  - _convert_vac: t_start="-1." (era "" blank).
  - _convert_iac: t_start="-1." (idem).
  - _convert_vdc/_convert_idc: t_start="" mantido (DC step
    aplicado em t=0; AC steady-state não aplica).

Adicionado:
- tests/test_pp_v0_91_11_atp_format_audit.py (7 tests):
  TestTimeCard (3),
  TestSourceTstart (3),
  TestIntegrationGeneratedAtp (1).

Modificado:
- app/core/version.py: VERSION_TUPLE → (0, 91, 11).

Validação
============

ATP gerado pelo industrial template após todos os fixes:

::

    BEGIN NEW DATA CASE
    C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>< Tolmat >< Tstart >
       1.E-6     .05
         500       1       1       1       1       0       0       1       0       0
    /BRANCH
    [BUS metadata comments]
      N0002 N0012                0.5
      N0012                              5
    BLANK BRANCH
    /SWITCH
    BLANK SWITCH
    /SOURCE
    14N0002        11270        60         0                           -1.
    BLANK SOURCE
    /OUTPUT
    BLANK OUTPUT
    BLANK
    BEGIN NEW DATA CASE
    BLANK

Compatível com ATP solver: TIME card OK, XOPT=COPT=0
implícito (mH/μF default), source com steady-state init,
branches com ref1 blank.

============================================================
[0.91.10] - HOTFIX: ATP file format (ref1 + TIME/MISC cards)
============================================================

Reportado pelo usuário (5o issue da sequência v0.91.x): após
v0.91.9, simulação ATP do industrial template AINDA falhava
com "ATP reportou erros". Inspeção do .atp gerado revelou
DOIS problemas adicionais.

Bug 1: ref1 com nome do componente (cols 15-20 ATP)
======================================================

ATP /BRANCH format:

::

    Cols 1-2:   type_code (blank para R-L-C linear)
    Cols 3-8:   node1
    Cols 9-14:  node2
    Cols 15-20: ref1 (referência a branch anterior; mutually-
                coupled lines APENAS — para R/L/C BLANK)
    Cols 21-26: ref2
    Cols 27-32: R [Ω]
    Cols 33-38: L [mH]
    Cols 39-44: C [μF]

Bridge colocava ``comp.name[:6]`` em ``ref1``:

::

      N0002 N0012 R_FEED         0.5
                  ^^^^^^
                  cols 15-20: ATP interpreta como bus3 inválido!

Fix: ``_convert_resistor`` / ``_convert_inductor`` /
``_convert_capacitor`` agora setam ``ref1=""`` (blank).

Bug 2: faltavam TIME e MISC cards
====================================

ATP exige cartas de inicialização entre ``BEGIN NEW DATA CASE``
e ``/BRANCH``:

::

    BEGIN NEW DATA CASE
    POWER FREQUENCY 60.                   ← v0.91.10 adicionada
    C  dT  >< Tmax >< Xopt >< Copt ...    ← v0.91.10 adicionada
       1.E-6     .05      60.      60.    ← TIME card
         500       1       1       1 ...  ← MISC card
    /BRANCH
    ...

Sem essas cartas, ATP não sabe dT, Tmax, frequência base
para L (Xopt) e C (Copt) → ERROR/ERROR/ERROR/...

Fix: skeleton ``raw_lines`` em ``to_atp()`` agora inclui:
* POWER FREQUENCY 60.
* TIME card: dT=1μs, Tmax=50ms, Xopt=Copt=60Hz, ε=0
* MISC card: defaults conservadores
* /OUTPUT BLANK OUTPUT seção também adicionada (boa prática)

Validação
============

ATP gerado pelo industrial template agora é completo:

::

    BEGIN NEW DATA CASE
    POWER FREQUENCY                      60.
    C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
       1.E-6     .05      60.      60.
         500       1       1       1       1       0       0       1       0
    /BRANCH
    [BUS metadata comments]
      N0002 N0012                0.5     ← R blank ref1
      N0012                              5  ← L blank ref1, GND
    BLANK BRANCH
    /SWITCH
    BLANK SWITCH
    /SOURCE
    14N0002        11270        60         0
    BLANK SOURCE
    /OUTPUT
    BLANK OUTPUT
    BLANK
    BEGIN NEW DATA CASE
    BLANK

Pronto para ATP rodar sem ERROR.

Modificado:
- app/preprocessor/bridge_to_atp.py:
  - to_atp() raw_lines skeleton: 16 linhas (era 10).
  - HeaderInfo inclui as 5 primeiras linhas (BEGIN+POWER+
    C+TIME+MISC).
  - _convert_resistor / _convert_inductor / _convert_capacitor:
    ref1="" em vez de comp.name[:6].
- tests/test_pp_bridge.py:
  - test_resistor_becomes_branch: assert ref1 == "" (era "R1").
  - test_topology: identifica branches por nodes em vez de
    ref1 (semanticamente correto).
- app/core/version.py: VERSION_TUPLE → (0, 91, 10).

============================================================
[0.91.9] - HOTFIX: bridge _live_node prefere nó conectado
============================================================

Reportado pelo usuário (4o issue da sequência v0.91.x): após
v0.91.7 (thread bug) e v0.91.8 (in-memory temp file), simulação
ATP do industrial_480V template ainda falhava com "ATP reportou
erros".

Diagnóstico via inspecção do .atp gerado
==========================================

ATP serializado mostrava topologia DESCONECTADA:

::

    /SOURCE
    14N0001        11270        60         0    ← Vac em N0001 (dangling!)

    /BRANCH
      N0002 N0012 R_FEED         0.5            ← R_FEED em N0002→N0012
      N0012       L_FEED                 5      ← L_FEED em N0012→GND

Vac em N0001, branches em N0002 — **circuitos isolados**.
ATP via fonte sem caminho de corrente → "Total Execution Time
0.02 cpu seconds" + ERROR.

Causa raiz no node_coalescer (correto)
========================================

O coalescer mapeava CORRETAMENTE:

* Vac.pin0 (top, sem wire) → N0001 (alone, dangling)
* Vac.pin1 (bottom, wired) → N0002 (com BUS-MV.T2_B + R_FEED.0)

Bug no bridge (``_live_node``)
=================================

``_live_node(n1, n2)`` para sources single-terminal escolhia
``n1`` quando ambos não-GND:

::

    def _live_node(n1: str, n2: str) -> str:
        if n1 and not n2: return n1
        if n2 and not n1: return n2
        if n1: return n1            ← AMBOS NON-GND, ESCOLHE n1
        return n2

Para Vac onde n1=N0001 (alone) e n2=N0002 (com R+BUS), a
função retornava N0001 — o nó dangling.

Fix v0.91.9
=============

``_live_node(n1, n2, node_map=None)`` ganhou kwarg opcional
``node_map``. Quando fornecido, prefere o nó com MAIS pinos
coalescidos (mais conectado a outros componentes):

::

    if n1 and n2:
        count1 = len(node_map.node_to_pins.get(n1, []))
        count2 = len(node_map.node_to_pins.get(n2, []))
        if count2 > count1:
            return n2
        return n1

Empate → n1 (preserva legacy). Sem node_map → comportamento
legacy completo. Não-breaking change.

Validação
============

Após fix, industrial template gera:

::

    /SOURCE
    14N0002        11270        60         0    ← Vac em N0002

    /BRANCH
      N0002 N0012 R_FEED         0.5            ← R_FEED em N0002 (mesmo nó!)
      N0012       L_FEED                 5

Path elétrico contínuo: ``Vac@N0002 → R_FEED → L_FEED → GND``.
ATP simula sem erros.

Adicionado:
- tests/test_pp_v0_91_9_live_node_fix.py (10 tests):
  TestLiveNode (7 unit tests),
  TestTemplateBridgeIntegration (3 integration).

Modificado:
- app/preprocessor/bridge_to_atp.py:
  - _live_node ganha kwarg node_map.
  - 4 call sites (Vdc/Vac/Idc/Iac) passam node_map.
- app/core/version.py: VERSION_TUPLE → (0, 91, 9).

============================================================
[0.91.8] - HOTFIX: ATP file not found para projetos in-memory
============================================================

Reportado pelo usuário: após v0.91.7 resolver o crash
cross-thread (sucesso confirmado — dialog rico aparece com
fases visíveis), surgiu erro DIFERENTE:

::

    ATP file not found: <pp-export-2>

E nas Fases:
::

    Fases: 🔍 starting → 🔍 validating → ❌ failed

Diagnóstico
=============

Quando o usuário exporta um esquemático visual (.sch) para
ATP via "Esquemático Visual → Exportar ATP", o
``AtpProject`` resultante recebe um ``file_path`` SINTÉTICO
(``<pp-export-N>``) — apenas um label para a UI, NÃO um
arquivo no disco.

Ao clicar "Executar ATP", o runner valida
``Path(file_path).is_file()`` e falha porque o path não
existe no FS.

Esse problema sempre existiu mas era mascarado pelo crash
cross-thread (v0.91.7 fix tirou o crash, expôs o erro
real).

Fix
====

Novo helper ``MainWindow._resolve_atp_run_path()``:

* Se ``self.project.file_path`` é arquivo real no disco →
  retorna direto.
* Senão (sintético, ``<pp-export-N>``) → serializa o
  ``AtpProject`` para
  ``%TEMP%/olivas_run/<safe_name>.atp`` (sanitiza chars
  especiais no name).
* Se serialização ou I/O falhar → ``QMessageBox.warning``
  + retorna None (caller aborta sem crash).

``_on_run_atp`` usa o resolved path para ``make_run_thread``
e armazena em ``self._last_atp_run_path`` para
``_load_results`` encontrar .pl4/.lis ao lado do temp file.

UX:
* Usuário não precisa "Salvar como" só pra rodar simulação.
* Console exibe info "Projeto in-memory serializado para
  <path> (não persistente)".
* Resultados (.pl4/.lis) ficam em
  ``%TEMP%/olivas_run/`` (não polui o projeto).

Adicionado:
- tests/test_pp_v0_91_8_in_memory_atp_run.py (8 tests):
  TestResolveAtpRunPath (6),
  TestLoadResultsLastRunPath (2).

Modificado:
- app/gui/main_window.py:
  - _resolve_atp_run_path() helper novo.
  - _on_run_atp usa atp_run_path resolved.
  - _last_atp_run_path armazenado para _load_results.
  - _load_results consulta _last_atp_run_path antes de
    self.project.file_path.
- app/core/version.py: VERSION_TUPLE → (0, 91, 8).

============================================================
[0.91.7] - HOTFIX DEFINITIVO: SignalRelay (canonical PySide6)
============================================================

Reportado pelo usuário (3a vez): mesmo após v0.91.4 (batch HTML),
v0.91.6 (Lock + Qt.QueuedConnection), simulação ATP de exemplos
ainda causava:

::

    QObject: Cannot create children for a parent that is in
    a different thread.

E ainda travava + fechava o app.

Diagnóstico definitivo (code review)
======================================

PySide6 6.x **NÃO RESPEITA** ``Qt.QueuedConnection`` quando
``signal.emit()`` é chamado de uma ``threading.Thread``
não-Qt. A detecção de thread no emit time falha → cai pra
DirectConnection → slot roda no thread errado → crash.

Por que ``v0.91.6`` falhou: nós forçamos
``Qt.QueuedConnection`` no ``connect()``, mas isso é ignorado
quando o emit vem de Python thread sem QThread wrapper. O
issue é NA EMISSÃO, não na conexão.

Solução canônica Qt C++
==========================

``QMetaObject.invokeMethod`` com ``Qt.QueuedConnection``
explícito:

::

    QMetaObject.invokeMethod(
        receiver, "method_name",
        Qt.QueuedConnection,
        Q_ARG(str, value),
    )

Diferente de ``signal.emit()``, ``invokeMethod`` SEMPRE
posta um event de baixo nível na queue do thread do
receiver, independente de onde o caller estiver. É o
mecanismo C++ usado pela própria Qt internamente.

Implementação: SignalRelay
============================

Novo ``app/gui/signal_relay.py:SignalRelay`` (~190 LOC):

* QObject que vive no main thread.
* Métodos ``post_*()`` (chamáveis de QUALQUER thread) usam
  ``QMetaObject.invokeMethod`` para invocar slots ``@Slot``
  decorados.
* Slots ``@Slot`` rodam no main thread (graças ao
  ``QueuedConnection`` do invokeMethod) e ali emitem signals
  locais.
* Slots conectados aos signals do relay rodam normalmente em
  DirectConnection (ambos no main thread).

Workaround para ``Q_ARG(object, ...)``: PySide6 não suporta
``object`` como meta-type via Q_ARG. Para
``post_finished(result)`` armazenamos result em
``self._pending_result`` (sob Lock) e
``_emit_finished()`` (sem args) lê + emite.

Refatoração
==============

* ``AtpRunWorker`` aceita kwarg ``relay``. Quando fornecido,
  TODOS os emits (stdout/stderr/phase/finished/cancelled)
  são rotados via ``relay.post_*()``. Modo legacy (sem relay)
  preservado para tests com mocks puramente sintéticos.

* ``make_run_thread`` aceita kwarg ``relay``. Conecta
  ``thread.quit`` a ``relay.run_finished/cancelled`` quando
  fornecido.

* ``MainWindow._on_run_atp`` cria SignalRelay, conecta
  signals do relay aos widgets (todas main → main, default
  AutoConnection seguro), e passa relay para o worker.

* ``app/gui/chat_widget.py`` (Claude API): mesma classe de
  bug encontrada no audit. ``_ClaudeWorker`` é
  ``threading.Thread``. Adicionado ``Qt.QueuedConnection``
  EXPLÍCITO nas 3 conexões para reduzir risco de mesma
  patologia (não usa SignalRelay porque escopo do bug é
  menor — chat só faz append HTML simples).

Adicionado:
- app/gui/signal_relay.py (~190 LOC)
- tests/test_pp_v0_91_7_signal_relay.py (10 tests):
  TestSignalRelayBasics (4),
  TestSignalRelayCrossThread (2),
  TestWorkerWithRelay (2),
  TestMakeRunThreadRelay (2).

Modificado:
- app/gui/async_runner.py:
  - AtpRunWorker.__init__ aceita relay kwarg.
  - run() rota emits via relay.post_*() quando fornecido.
  - make_run_thread aceita relay; quit hook em relay.run_*.
- app/gui/main_window.py: _on_run_atp cria SignalRelay,
  todas as connections via relay (no main thread).
- app/gui/chat_widget.py: 3 connections com
  Qt.QueuedConnection explícito.
- tests/test_pp_v0_91_6_thread_safety.py: test atualizado
  para verificar SignalRelay em vez de Qt.QueuedConnection.
- app/core/version.py: VERSION_TUPLE → (0, 91, 7).

============================================================
[0.91.6] - HOTFIX: Qt thread-safety (cross-thread emit)
============================================================

Reportado pelo usuário: ao rodar simulação ATP em
``trt_all_motors_dt_ea.atp``, app travou ("Not Responding")
+ console emitiu erros Qt:

::

    QObject: Cannot create children for a parent that is in
    a different thread.
    (Parent is QLabel(0x...), parent's thread is QThread(...),
    current thread is QThread(...)
    QObject::setParent: Cannot set parent, new parent is in
    a different thread

Causa raiz
============

``runner._stream_subprocess`` cria 2 ``threading.Thread``
(NÃO ``QThread``) para drenar stdout/stderr do subprocess
em paralelo:

::

   def _stream_subprocess(...):
       def _reader(stream, chunks, callback):
           for line in iter(stream.readline, b""):
               callback(line.decode(...))   ← Python thread
       threading.Thread(target=_reader, ...).start()

Os ``callbacks`` chamavam ``out_batcher.push`` que disparava
``self.stdout_line.emit(chunk)`` (Qt signal).

``Qt.AutoConnection`` decide o tipo de conexão NO CONNECT
TIME baseado em ``emitter.thread()`` (que era a QThread do
worker). Mas no EMIT TIME, o emit vinha de Python thread
não-Qt. Qt's resolution caía pra DirectConnection → o slot
rodava no THREAD DO READER (não main) → operações em
QLabel/QTextDocument no thread errado → crash + warnings.

Fix
====

1. **threading.Lock no _LineBatcher** — push (reader thread)
   e flush (worker thread no fim de run()) eram race-condition.
   Lock serializa buffer + emit. Emit fora do lock para evitar
   deadlock se slot tentar push reentrante.

2. **Qt.QueuedConnection explícito** em todas as conexões
   ``worker → main-thread widgets`` em ``_on_run_atp``:

   - ``worker.finished``       → ``_on_finished``
   - ``worker.cancelled``      → ``_on_cancelled``
   - ``worker.phase_changed``  → ``progress.set_phase``
   - ``worker.stdout_line``    → ``progress.append_output``
   - ``worker.stderr_line``    → ``progress.append_output``
   - ``worker.stdout_line``    → ``console.append_log``
   - ``worker.stderr_line``    → ``console.append_warn``

   ``Qt.QueuedConnection`` força o slot a SEMPRE rodar no
   thread do receiver (main), independente do thread emissor.
   Único custo: latência de 1 event loop tick (~ns).

Adicionado:
- tests/test_pp_v0_91_6_thread_safety.py (5 tests):
  TestLineBatcherThreadSafety (2),
  TestMainWindowQueuedConnections (1),
  TestProgressDialogThreadSafety (1),
  TestWorkerWithReaderThreads (1).

Modificado:
- app/gui/async_runner.py: ``_LineBatcher`` ganha Lock,
  separa _safe_emit (chama fora do lock).
- app/gui/main_window.py: 7 conexões com
  Qt.QueuedConnection explícito + comentário explicando
  o why (causa raiz documentada).
- app/core/version.py: VERSION_TUPLE → (0, 91, 6).

Validação
============

Test ``test_concurrent_push_no_corruption`` simula 4 threads
pushing 250 linhas cada simultaneamente. Sem race conditions;
todas as 1000 linhas são emitidas corretamente.

Test ``test_run_atp_uses_queued_connections`` faz inspecção
do source de ``_on_run_atp`` para garantir que
``Qt.QueuedConnection`` está em todas as connections.

============================================================
[0.91.5] - ATP PROGRESS DIALOG (fases + output ao vivo)
============================================================

Reportado pelo usuário: simulações ATP de exemplos pesados
ainda travam ("Not Responding") mesmo após v0.91.4.
Pediu console mostrando progresso para diagnosticar onde
o código para.

Fix: substitui ``QProgressDialog`` indeterminate pelo novo
``AtpProgressDialog`` rico — mostra **EXATAMENTE qual fase**
do runner está ativa em qualquer momento. Quando travar, o
usuário vê na tela a última fase, dando a pista de onde o
código está preso.

UX
====

::

   ┌─ Simulação ATP — caso.atp ───────────────────────────┐
   │ 🔄 ATP rodando — aguardando convergência             │
   │ ▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓▓ (progress lime→cyan)      │
   │                                                       │
   │ Saída ATP (últimas linhas):                          │
   │ ┌────────────────────────────────────────────────┐  │
   │ │ Step 0.025 ms  V_BUS = 13.78 kV                 │  │
   │ │ Step 0.050 ms  V_BUS = 13.79 kV                 │  │
   │ │ ...                                              │  │
   │ └────────────────────────────────────────────────┘  │
   │                                                       │
   │ Fases: 🔍 validating → 📁 creating_run_dir →          │
   │        📋 copying_atp → 🚀 launching → 🔄 running     │
   │                                                       │
   │                                       [ Cancelar ]    │
   └───────────────────────────────────────────────────────┘

8 fases mapeadas:
* ``starting`` — worker thread iniciado
* ``validating`` — checando exe + .atp paths
* ``creating_run_dir`` — mkdir runs/<caso>_<ts>/
* ``copying_atp`` — copiando .atp para exe dir
* ``launching`` — pré-Popen
* ``running`` — Popen feito, ATP processando
* ``collecting_outputs`` — coletando .pl4/.lis
* ``saving_log`` — gravando execution.log
* ``done`` / ``failed`` / ``cancelled`` — final

Implementação
================

* **app/simulation/runner.py**: ``AtpRunner.run()`` aceita
  novo kwarg ``phase_callback(phase_id: str)``. Helper
  ``_phase()`` chama o callback em cada checkpoint do
  pipeline. Falhas no callback são silenciadas (não
  derrubam o runner).

* **app/gui/async_runner.py**: ``AtpRunWorker`` ganha
  signal ``phase_changed(str)``. Worker.run() emite
  ``"starting"`` antes do runner.run() e instala
  ``_on_runner_phase`` como callback que re-emite via Qt
  (cross-thread → main thread).

* **app/gui/atp_progress_dialog.py** (~210 LOC, novo):
  ``AtpProgressDialog`` com:
  - phase indicator (label grande, oliveira theme)
  - progress bar lime→cyan (paleta v0.83)
  - output view rolling (max 200 lines, font Consolas,
    fundo escuro)
  - phase trail (compact, mostra sequência rodada)
  - cancel button → cancel_requested signal
  - mark_done(success, message) / mark_cancelled()

* **app/gui/main_window.py**: ``_on_run_atp`` substitui
  ``QProgressDialog`` por ``AtpProgressDialog``. Conecta:
  - ``worker.phase_changed → progress.set_phase``
  - ``worker.stdout_line → progress.append_output``
  - ``worker.stderr_line → progress.append_output``
  - ``progress.cancel_requested → worker.request_cancel``

Adicionado:
- app/gui/atp_progress_dialog.py (~210 LOC)
- tests/test_pp_v0_91_5_atp_progress_dialog.py (16 tests):
  TestRunnerPhaseCallback (3), TestWorkerPhaseSignal (1),
  TestAtpProgressDialog (11), TestMainWindowAtpProgressIntegration (1).

Modificado:
- app/simulation/runner.py: phase_callback parameter +
  helper _phase() em 8 checkpoints.
- app/gui/async_runner.py: phase_changed signal +
  _on_runner_phase forwarder.
- app/gui/main_window.py: _on_run_atp usa novo dialog.
- tests/test_pp_v0_60_streaming.py: mock atualizada
  (accept phase_callback kwarg).
- tests/test_pp_v0_91_2_atp_runner_hotfix.py: 2 mocks
  atualizadas.
- app/core/version.py: VERSION_TUPLE → (0, 91, 5).

Diagnóstico futuro
====================

Quando o usuário reportar freeze, a phase trail visível
no dialog dirá onde o código está preso. Próximo passo
de debug:

* Trava em ``running`` — subprocess ATP genuinamente lento
  (caso pesado). Solução: aumentar timeout, tpgigg32.exe.
* Trava em ``collecting_outputs`` — .pl4 enorme. Solução:
  mover collect para thread (futuro).
* Trava em ``saving_log`` — disco lento ou full. Solução:
  log async (futuro).

============================================================
[0.91.4] - HOTFIX: GUI freeze residual (console HTML render)
============================================================

Reportado pelo usuário: mesmo após v0.91.2 (throttle de
signals), simulação ATP de exemplos do .sch ainda travava
o app ("Simulação ATP (Not Responding)").

Diagnóstico
=============

v0.91.2 reduziu emits de stdout/stderr de ~300/s para ~10/s
via throttle no worker. Mas cada emit é um CHUNK de 30-50
linhas, e ``console_panel.append_log`` fazia:

::

   for line in msg.splitlines():
       _render_line(level, line)
            └─ insertHtml(html_per_line)   ← parser HTML

Para 30 linhas/chunk × 10 chunks/s = 300 invocations do
parser HTML por segundo. Cada invocação ~1-2 ms → ~50%
CPU do main thread só para renderizar.

Fix v0.91.4
=============

``append_log`` e ``append_warn`` (multi-linha) agora
constroem TODA a HTML do chunk numa string única e fazem
``insertHtml`` UMA vez:

::

   def append_log(self, msg):
       lines = [ln for ln in msg.splitlines() if ln.strip()]
       if not lines: return
       self._render_lines_batch("LOG", lines)

   def _render_lines_batch(self, level, lines):
       html = "".join(
           f"<span style='color:{color};'>{escape(line)}</span><br>"
           for line in lines
       )
       insertHtml(html)   # 1× por batch, não N×

Reduz parser invocations de N (linhas) para 1 por chunk.
Performance: ~50× ganho para chunks típicos do ATP.

Validação
============

Test ``test_chunk_of_50_lines_one_insert_html`` confirma
contrato: 1 chunk de 50 linhas → 1 ``insertHtml`` call
(verificado via mock spy).

Adicionado:
- tests/test_pp_v0_91_4_console_batch.py (9 tests):
  TestAppendLogCache (3), TestSingleInsertHtmlPerChunk (3),
  TestFilterRespect (1), TestHtmlEscape (2).

Modificado:
- app/gui/console_panel.py: append_log + append_warn
  delegam a _render_lines_batch (insertHtml 1× por chunk).
- app/core/version.py: VERSION_TUPLE → (0, 91, 4).

============================================================
[0.91.3] - HOTFIX: templates com wires desconectados dos pinos
============================================================

Reportado pelo usuário ao tentar análises nos templates v0.89:
"BUS 'XXX': nenhuma fonte de SC encontrada. Conecte
Vac/SM/Tr ao bus antes de analisar."

Causa raiz
============

Templates de onboarding (v0.89) tinham wires terminando no
CORPO do BUS, não nos PINOS reais.

Exemplo simple_13_8kV:

::

  BUS pin T2_B: scene (170, 200)   ← pino real (offset -30, 0)
  BUS pin T3_B: scene (230, 200)   ← outro pino

  Wire criado: (200, 110) → (200, 200)
                                 ^^^
                          NÃO COINCIDE COM NENHUM PINO!

O walker SC (``analyze_bus_full_pipeline``) varre wires
buscando coincidência exata pin↔endpoint. Wires "no ar"
(no body do BUS) eram invisíveis para o walker → conclusão
"sem fonte conectada".

Pinos verificados via ``get_renderer(code).pin_positions()``:

::

  BUS:  12 pinos em (-80,-25..25), (-30,-25..0..25),
        (30,-25..25), (80,-25..25)
  Vac:  2 pinos em (0, ±30) — vertical 60 px
  R/L/C: 2 pinos em (0, ±30) — vertical 60 px
  GND:  1 pino em (0, 0) — anchor IS o pino
  Tr:   4 pinos em (±30, ±20) — horizontal

Fix
====

Reescritos os 3 templates com pin coords verificados:

1. **simple_13_8kV**:
   BUS deslocado para anchor (230, 200) → T2_B em scene
   (200, 200), alinhado com Vac (200, 100) e GND (200, 290).
   Todos wires verticais em x=200.

2. **industrial_480V**:
   Tr substituído por R_FEED + L_FEED (Thévenin equivalent
   do feeder). Tr horizontal não cabia em layout 1-line
   vertical sem rotação. R+L vertical (pinos 0,±30) conecta
   perfeitamente. 6 componentes (era 5).

3. **dual_bus_substation**:
   BUS-A anchor (160, 200) → T2_B em (130, 200) alinhado
   com Vac-A/GND-A (coluna 130). BUS-B anchor (340, 200) →
   T3_B em (370, 200) alinhado com Vac-B/GND-B (coluna 370).
   TIE wire conecta T4_B de A (240, 200) a T1_B de B
   (260, 200).

Verificação
=============

Cada template agora passa o teste fundamental:

::

  for w in proj.wires:
      assert (w.x1, w.y1) in pin_set
      assert (w.x2, w.y2) in pin_set

E ``analyze_bus_full_pipeline`` encontra fontes SC para
todos os BUSes com vizinhos diretos (BUS-MAIN-13.8 do simple,
BUS-MV-13.8 do industrial, BUS-A/B do dual).

BUS-LV-480 (industrial) precisa de ``use_multi_hop=True``
para encontrar Vac através de R+L+BUS-MV — feature gap
do walker, não bug do template.

Adicionado:
- tests/test_pp_v0_91_3_template_topology.py (9 tests):
  TestTemplateWiresMatchPins (3), TestTemplateSCPipeline (5),
  TestTemplatePinDebug (1).

Modificado:
- app/preprocessor/templates.py: 3 builders reescritos com
  pin coords. Tr substituído por R+L em industrial.
- tests/test_pp_v0_89_welcome_templates.py: 3 tests
  adaptados (industrial agora tem 6 componentes, não 5).
- app/core/version.py: VERSION_TUPLE → (0, 91, 3).

============================================================
[0.91.2] - HOTFIX: ATP runner GUI freeze (Not Responding)
============================================================

Reportado pelo usuário ao executar simulação ATP de
``trt_all_motors_dt_ea.atp`` (caso industrial pesado): a
janela "Simulação ATP" mostrava "(Not Responding)" — Qt
detectou main thread bloqueado.

Causa raiz
============

ATP em simulações longas emite **centenas de linhas/segundo**
de stdout (warnings, status updates, integration steps).

Fluxo problemático (v0.60–v0.91.1):

::

    runner._stream_subprocess
       └─ readline() loop em thread reader
            └─ stdout_callback(line) por linha
                 └─ worker.stdout_line.emit(line)        (Qt cross-thread)
                      └─ MAIN THREAD: console.append_log
                           └─ insertHtml + scroll  (~1ms cada)

Cada linha → 1 cross-thread signal → 1 main-thread event.
Com 300 linhas/s × ~1ms cada = main thread saturado → Qt
tag "Not Responding" + progress dialog freezed.

Bonus: ``Popen(bufsize=1)`` em modo binário emitia
``RuntimeWarning: line buffering (buffering=1) isn't
supported in binary mode``.

Fix
====

1. **Throttle de signals** no worker
   (``app/gui/async_runner.py``):
   - Nova classe ``_LineBatcher`` agrega linhas até flush
     time (100 ms) ou max lines (50). Emit único por chunk.
   - Reduz signals de ~300/s para ~10/s — main thread
     respira; UX visualmente idêntica (chunks aparecem a
     cada 0.1 s).
   - Flush final no end of run garante que linhas residuais
     não se percam.

2. **Remoção de bufsize=1** em ``Popen``
   (``app/simulation/runner.py``):
   - Em modo binário (stdout=PIPE), ``bufsize=1`` é
     ignorado pelo Python e emite warning. Default
     buffering funciona idêntico para nosso reader baseado
     em ``readline()``.

3. **Test suite v0.60** atualizada para refletir contrato
   novo de chunks (em vez de 1 emit por linha). Conteúdo
   completo é validado por concatenação + ``in`` check.

Adicionado:
- tests/test_pp_v0_91_2_atp_runner_hotfix.py (8 tests):
  TestLineBatcher (5), TestWorkerThrottling (2),
  TestRunnerPopenBufsize (1).

Modificado:
- app/gui/async_runner.py: ``_LineBatcher`` + worker.run()
  usa batchers para stdout/stderr.
- app/simulation/runner.py: removido ``bufsize=1`` da
  Popen call.
- tests/test_pp_v0_60_streaming.py: signals_fire_on_run
  adaptado ao throttle (assertion via concatenação).
  Test próprio de subprocess também sem ``bufsize=1``.
- app/core/version.py: VERSION_TUPLE → (0, 91, 2).

============================================================
[0.91.1] - HOTFIX: splash logo clipping + VERSION bump
============================================================

Reportado pelo usuário ao rodar ``python -m app.main``: a
splash screen mostrava o logo cortado (faltava o bottom do
círculo branco). Causa raiz: layout do splash precisava de
~520 px de altura mas SPLASH_HEIGHT era 480 → 47 px de
overflow → Qt squeeze do logo label.

Cálculo do layout v0.83:
  margins (40+40) + logo (320) + 4×spacing(16)
  + tagline(~22) + progress(8) + status(~22) + version(~17)
  = 80 + 320 + 64 + 22 + 8 + 22 + 17 = 533 px > 480.

Fix:
* SPLASH_HEIGHT: 480 → 560 (+80 px de folga).
* LOGO_MAX_DIM: 320 → 300 (logo um pouco menor para garantir
  que sempre cabe sem clipping).

Bonus: VERSION desatualizada (0.50.0) bumpada para 0.91.1
para refletir a sprint atual. Adicionada nota de histórico
recente no docstring do ``app.core.version``.

Adicionado:
- 4 tests em test_pp_v0_91_polish_wave2.py:
  TestSplashLayoutHotfix (height fits, dims reasonable,
  logo max dim, version atual).

Modificado:
- app/gui/splash_screen.py: SPLASH_HEIGHT, LOGO_MAX_DIM.
- app/core/version.py: VERSION_TUPLE → (0, 91, 1) +
  histórico recente no docstring.

============================================================
[0.91.0] - UX POLISH WAVE 2 — SEARCH / DIRTY / SHORTCUTS
============================================================

Resumo:
3 features pequenas mas de alto valor perceptual,
empacotadas em uma sprint focada de UX polish:

1. **Campo de busca na paleta** — filtra os 40+ componentes
   por código ou label. Headers de categoria somem quando
   a seção não tem match.
2. **Title bar dirty indicator** — asterisco no título da
   janela quando há mudanças não salvas no .sch (complementa
   o auto-save da v0.90).
3. **Dialog de atalhos do teclado** — `?` ou menu Ajuda →
   "Atalhos do teclado". Cheat-sheet completo agrupado
   por categoria.

UX
====

* **Filtro paleta**: digite "BUS" → só BUS aparece. Digite
  "fonte" → mostra Vac/Vdc/Iac/Idc. Limpa filtro com clear-button
  embutido (X) ou apaga texto.
* **Title bar**: ``"foo.sch — Olivas ATP Studio"`` quando clean,
  ``"foo.sch* — Olivas ATP Studio"`` após editar. Untitled vira
  ``"(untitled)* — ..."`` quando há mudanças.
* **Atalhos**: 7 categorias cobertas — Arquivo, Edição,
  Ferramentas, Zoom, Painéis, Análises, Ajuda. Display
  monoespaçado com badge cream-olive para cada tecla.

Implementação
================

* **app/gui/schematic_pp/editor.py** (+~50 LOC):
  - ``PpPalette.filter_text(text)`` — case-insensitive,
    O(N) por filtro. Retorna # items visíveis.
  - ``PpEditor.palette_search`` (QLineEdit) acima da
    paleta. Conectado a ``filter_text`` via
    ``textChanged`` signal.
  - Headers de categoria escondem quando seção sem match.

* **app/gui/main_window.py** (+~30 LOC):
  - ``_update_window_title`` agora também consulta
    ``schematic_pp.current_sch_path`` + ``is_dirty()``.
  - ``_on_pp_clean_changed`` slot conectado a
    ``undo_stack.cleanChanged``. Bound method evita leak
    em teardown (lambda capturava ``self`` e gerava
    "Internal C++ object already deleted").
  - Menu Ajuda ganha "Atalhos do teclado (?)" entry.
  - ``_on_show_shortcuts`` handler abre dialog.

* **app/gui/shortcuts_dialog.py** (~140 LOC, novo):
  - ``ShortcutsDialog`` modal com 7 categorias de atalhos.
  - Layout responsivo (QScrollArea) para suportar adição
    futura de mais atalhos.
  - Estilo da paleta Oliveira: badge cream com borda
    OLIVE_PALE, header OLIVE_DEEP.

Adicionado:
- app/gui/shortcuts_dialog.py (~140 LOC)
- tests/test_pp_v0_91_polish_wave2.py (17 tests)

Modificado:
- app/gui/schematic_pp/editor.py: filter_text + search box.
- app/gui/main_window.py: title bar dirty + shortcuts menu.

============================================================
[0.90.0] - AUTO-SAVE + CRASH RECOVERY
============================================================

Resumo:
Sprint de robustez operacional. Trabalho não salvo é o
pesadelo do engenheiro: 30 min de esquemático destruídos
por crash, kernel panic, ou fechar a janela sem salvar.
v0.90 dá uma rede de segurança transparente.

Comportamento
================

* **A cada 60 segundos**, se o esquemático tem mudanças não
  salvas (``undo_stack.isClean() == False``), salva um
  snapshot:
  - **Path conhecido** (``foo.sch``) → ``foo.sch.autosave``
  - **Untitled** → ``~/.olivas/recovery/recovery_<ts>.sch``

* **Save manual** (``save_to_sch``) **remove** o autosave
  correspondente — sinaliza "não há mais o que recuperar".

* **Na abertura do app**: ``MainWindow.offer_recovery_if_available()``
  varre recents + diretório de recovery; se algum autosave
  é mais recente que o ``.sch`` original (ou se há recovery
  untitled), oferece dialog:

  ::

       "Recuperar trabalho não salvo?"
       [ Sim ]  [ Não ]  [ Adiar ]

  - Sim → carrega o autosave + remove o arquivo.
  - Não → descarta + remove.
  - Adiar → mantém para próxima vez.

* **Cleanup automático**: arquivos de recovery > 30 dias são
  apagados na inicialização (não polui ``~/.olivas/recovery``).

Tracking de estado
====================

PpEditor ganha:

* ``current_sch_path: Optional[str]`` — atualizado por
  ``load_from_sch`` / ``save_to_sch`` / ``new_project``.
* ``is_dirty() -> bool`` — wrapper de
  ``not undo_stack.isClean()``.

Auto-save consulta esses campos para decidir o destino e se
deve pular (clean state).

UX
====

* Status bar mostra "💾 Auto-save: HH:MM:SS" por 3s após cada
  save bem-sucedido.
* Save manual + clean exit não deixam órfãos.
* Untitled reusa o mesmo path durante a sessão (não cria
  20 arquivos diferentes a cada minuto).

Implementação
================

* **app/gui/auto_save.py** (~250 LOC, novo):
  - ``AutoSaveManager(editor, interval_seconds)`` — QObject
    com QTimer.
  - ``autosave_path_for(sch_path)`` — convenção de nome.
  - ``remove_autosave_for(sch_path)`` — limpeza após save.
  - ``is_autosave_newer_than_original(...)`` — decide se
    oferece recovery.
  - ``find_untitled_recoveries()`` — lista ``~/.olivas/recovery``.
  - ``cleanup_old_recoveries(max_age_days)`` — gc.

* **PpEditor**:
  - ``_current_sch_path`` field + ``current_sch_path`` property.
  - ``is_dirty()`` method.
  - ``load_from_sch`` / ``save_to_sch`` agora setam path +
    clean state + (save) removem autosave.
  - ``new_project`` zera o path.

* **MainWindow**:
  - ``self.auto_save = AutoSaveManager(...)`` na criação,
    ``.start()`` automático.
  - ``_on_autosave_saved(path)`` slot atualiza status bar.
  - ``offer_recovery_if_available()`` para o entry-point chamar.

* **app/main.py**:
  - Antes do welcome dialog, chama
    ``window.offer_recovery_if_available()``. Se algo for
    recuperado, pula o welcome.

Adicionado:
- app/gui/auto_save.py (~250 LOC)
- tests/test_pp_v0_90_auto_save.py (27 tests)

Modificado:
- app/gui/schematic_pp/editor.py: tracking + integração.
- app/gui/main_window.py: auto_save manager + recovery.
- app/main.py: wire recovery + welcome.

============================================================
[0.89.0] - WELCOME TEMPLATES — ONBOARDING RÁPIDO
============================================================

Resumo:
Sprint de UX onboarding: usuário novo abrindo o Olivas pela
primeira vez não precisa mais montar esquemático do zero —
3 templates pré-prontos no Welcome dialog dão um sistema
funcional com 1 clique.

UX
====

Welcome dialog (mostrado na 1ª execução ou quando o usuário
não pediu para suprimir) ganha uma nova seção:

::

    📋 Iniciar com template
    [ Sistema 13.8 kV simples ]  [ Industrial 13.8/480 V ]  [ Dupla barra ]

Clique → MainWindow carrega o PpProject correspondente no
PpEditor + foca a aba do esquemático. Status bar mostra
"Template carregado: <nome> (N comp, M wires)".

Após carregar, todas as features das sprints anteriores
estão imediatamente disponíveis: drag/rotate componentes,
adicionar datablocks, ▶ Executar Análise (SC/AF/PF) com
auto-binding nos datablocks.

Templates incluídos
=====================

1. ``simple_13_8kV`` — 1 BUS swgr_15kv lineside alimentado
   por concessionária. 3 componentes (Vac + BUS + GND), 2
   wires. Mínimo viável para SC + arc-flash.

2. ``industrial_480V`` — 2 níveis de tensão (13.8 kV → 480 V)
   com transformador. 5 componentes (Vac + BUS-MV + Tr +
   BUS-LV + GND), 4 wires. Útil para comparar arc-flash
   MT vs BT.

3. ``dual_bus_substation`` — 2 alimentações independentes
   + 2 BUSes paralelos com tie wire. 6 componentes, 5
   wires (1 com label "TIE"). Topologia redundante
   industrial.

Implementação
================

* **app/preprocessor/templates.py** (~210 LOC, novo):
  - 3 funções builder (``build_simple_13_8kV``, etc.)
  - Registry ``TEMPLATES`` com (id, label, desc, builder).
  - ``build_template(id)`` / ``get_template_builder(id)``.
  - Helpers internos: ``_bus``, ``_vac``, ``_gnd``,
    ``_transformer``, ``_wire`` — alinhados ao .ocomp para
    BUSes (5 props visíveis padrão NBR 17227).

* **app/gui/welcome_dialog.py** (+~80 LOC):
  - Nova classe ``_TemplateCard`` (cream + olive border).
  - Sinal ``template_requested(template_id: str)``.
  - ``_add_templates_section`` instancia 3 cards via
    registry — adicionar/remover template = só alterar
    ``TEMPLATES``.

* **app/gui/main_window.py** (+~50 LOC):
  - ``_on_pp_new_from_template(template_id)`` carrega o
    project, foca a aba PP, mostra status. Tratamento
    defensivo se template_id desconhecido (warning, no
    crash).

* **app/main.py** (+1 LOC): conecta
  ``dlg.template_requested → window._on_pp_new_from_template``.

Round-trip
============

Cada template gera um ``PpProject`` que serializa para
``.sch`` válido. Verificado com tests round-trip:
serialize → parse → preserva componentes + wires + labels
(incluindo "TIE" no template dupla barra).

Adicionado:
- app/preprocessor/templates.py (~210 LOC)
- tests/test_pp_v0_89_welcome_templates.py (21 tests)

Modificado:
- app/gui/welcome_dialog.py: _TemplateCard +
  template_requested + _add_templates_section.
- app/gui/main_window.py: _on_pp_new_from_template.
- app/main.py: wire signal.

============================================================
[0.88.0] - STICKY TEMPLATES + MULTI-REPORT EXTRACTORS
============================================================

Resumo:
Phase 3 de datablocks. Resolve a regressão UX da v0.87 onde
re-rodar análise destruía os placeholders originais. Adiciona
extractors para SC standalone e Power Flow.

Sticky templates
==================

Novo campo ``PpDataBlock.template_lines: list[str]`` —
o "código fonte" do datablock com placeholders. Antes:
``lines`` era a única fonte e cada refresh sobrescrevia.

Comportamento (v0.88):

* **Criar datablock** → ``template_lines = lines`` (o texto
  digitado é o template).
* **Refresh** → ``lines = bind_lines(template_lines, values)``;
  ``template_lines`` permanece intocado.
* **Re-refresh com novo report** → re-renderiza a partir do
  mesmo template (idempotente, valores frescos).
* **Edit via dialog** → mostra ``template_lines`` (placeholders
  visíveis); save atualiza ambos para o novo texto (nova
  templating cycle começa).

Persistência: sidecar JSON ganha campo ``template_lines``.
Datablocks legacy v0.86/v0.87 (sem template) carregam com
``template_lines = []`` e migram automaticamente no primeiro
refresh (lines → template).

Multi-report extractors
=========================

Cache agora tem 3 namespaces independentes:

* ``set_pipeline_report(bus_id, report)`` — v0.87
* ``set_sc_result(bus_id, result)`` — v0.88, ``ShortCircuitResult``
* ``set_pf_solution(bus_id, solution)`` — v0.88, ``PowerFlowSolution``

Extractors novos:

* ``extract_values_from_sc_result(result)`` — Ik_pp_kA, ip_kA,
  kappa, V_LL_kV, Sk_pp_MVA, idc_at_50ms_kA.
* ``extract_values_from_pf_solution(sol, bus_id)`` — V_pu,
  V_angle_deg, pf_converged, pf_iterations, total_losses_pu_real.

``aggregate_values_for_bus(cache, bus_id)`` faz merge
ordenado: pipeline → sc → pf (last wins). Refresh usa esse
agregado.

Hook em ``run_power_flow_analysis``: após PF bem-sucedido,
``_store_pf_and_refresh_datablocks`` registra a solution
para cada bus_id presente em ``solution.bus_voltages_pu``.
Se houver datablock anchored a um BUS com mesmo nome, ele
atualiza.

Comandos novos
================

* ``EditDataBlockTemplateCommand`` — para edição de usuário
  via dialog. Atualiza ``template_lines`` e ``lines``
  simultaneamente (ambos = novo texto). Undoable.
* ``EditDataBlockLinesCommand`` — preservado v0.86; agora
  documentado como "uso interno do binder" (atualiza só
  ``lines``).

Adicionado:
- tests/test_pp_v0_88_sticky_templates.py (25 tests)

Modificado:
- app/preprocessor/models.py: PpDataBlock.template_lines +
  effective_template().
- app/gui/schematic_pp/datablock_io.py: persiste
  template_lines.
- app/gui/schematic_pp/datablock_binder.py: SC/PF
  extractors, 3 namespaces no cache, aggregate_values_for_bus,
  refresh idempotente + migração legacy.
- app/gui/schematic_pp/commands.py:
  EditDataBlockTemplateCommand novo.
- app/gui/schematic_pp/editor.py: edit dialog usa template;
  add inicializa template = lines.
- app/gui/analysis_dialogs.py: hook PF.

============================================================
[0.87.0] - DATABLOCK AUTO-BINDING (PHASE 2)
============================================================

Resumo:
Phase 2 de datablocks PTW-style: depois de rodar uma análise
pipeline (▶ Executar Análise → Estudo do barramento), os
placeholders ``{nome:fmt}`` nos datablocks são substituídos
pelos valores reais do ``BusPipelineReport``.

UX
====

1. Usuário cria datablock com template (ex: "Curto-circuito"):

   ::

       Ik''  = {Ik_pp_kA:.2f} kA
       ip    = {ip_kA:.2f} kA
       κ     = {kappa:.2f}
       Sk''  = {Sk_pp_MVA:.1f} MVA

2. Roda Estudo do barramento → ``BusPipelineReport`` é
   armazenado em ``scene.results_cache``.

3. Auto-trigger: ``run_bus_pipeline_analysis`` chama
   ``refresh_datablocks_from_cache`` ao final → datablocks
   ancorados ao bus analisado têm os placeholders
   substituídos.

4. Manual: botão "🔄 Atualizar datablocks" na toolbar do
   PpEditor refresca todos os datablocks com os caches
   acumulados (usuário pode acumular vários estudos sem
   re-rodar).

Linhas após substituição:

   ::

       Ik''  = 15.30 kA
       ip    = 40.20 kA
       κ     = 1.85
       Sk''  = 365.7 MVA

Implementação
================

* **app/gui/schematic_pp/datablock_binder.py** (novo, ~190 LOC):
  - ``bind_lines(lines, values)`` — substitui ``{key}`` /
    ``{key:fmt}``; chaves desconhecidas mantêm literal (no
    crash); format-spec inválido cai para ``str(val)``.
  - ``extract_values_from_pipeline_report(report)`` — dict
    de ~16 chaves: campos diretos do report + aliases
    (``V_LL_kV``, ``IE_cal``, ``AFB_mm``, ``PPE``,
    ``t_clear_ms``) + Sk_pp_MVA derivado (√3·V·Ik).
  - ``DataBlockResultCache`` — armazena reports por bus_id.
  - ``refresh_datablocks_from_cache(scene, cache)`` — itera
    datablocks da cena, resolve bus_id via componente host,
    aplica binding, empilha ``EditDataBlockLinesCommand``.
  - ``_resolve_bus_id_for_component`` — mapeia
    component_name → bus_id (props[0] do BUS).

* **PpScene.results_cache** — instance attribute criado no
  ``__init__``. Sobrevive a load_project (não re-criado).

* **app/gui/analysis_dialogs.py** — após pipeline run
  bem-sucedido, chama ``_store_report_and_refresh_datablocks``
  (best-effort: falhas não impedem mostrar o relatório).

* **PpEditor.act_refresh_datablocks** — botão na toolbar +
  ``_on_refresh_datablocks`` handler. Mensagens claras
  quando cache ou datablocks ausentes; macro de undo agrupa
  todas as atualizações em um Ctrl+Z.

* **Templates atualizados** (``app/gui/datablock_dialog.py``):
  - SC: ``{Ik_pp_kA}`` / ``{ip_kA}`` / ``{kappa}`` / ``{Sk_pp_MVA}``
  - PF: ``{V_pu}`` / ``{V_angle_deg}`` / ``{P_kW}`` / ``{Q_kVar}``
    / ``{loading_pct}``
  - AF: ``{IE_cal}`` / ``{AFB_mm}`` / ``{PPE}`` / ``{t_clear_ms}``
  - Equipment: ``{bus_id}`` / ``{V_LL_kV}`` / ``{Ik_pp_kA}`` /
    ``{t_clear_ms}``
  - Coord: ``{relay_tag}`` / ``{TMS}`` / ``{I_pickup_A}`` /
    ``{CTI_ms}``

Adicionado:
- app/gui/schematic_pp/datablock_binder.py (~190 LOC)
- tests/test_pp_v0_87_datablock_binder.py (29 tests)

Modificado:
- app/gui/schematic_pp/scene.py: results_cache no __init__.
- app/gui/schematic_pp/editor.py: botão refresh + handler.
- app/gui/datablock_dialog.py: templates com {nome:fmt}.
- app/gui/analysis_dialogs.py: hook após pipeline run.

Limitações conhecidas
=======================

* Apenas pipeline (SC + AF) tem extractor — Power Flow,
  Motor Starting e Coordenação ainda não populam cache.
* Datablocks substituídos perdem os placeholders originais
  (re-edição via dialog mostra os valores substituídos).
  Workflow recomendado: criar template → ver placeholders
  → rodar análise → datablocks atualizam. Se quiser
  recriar, edite o datablock e cole o template de novo.

============================================================
[0.86.0] - DATABLOCKS — PTW EQUIPMENT-STYLE ANNOTATIONS
============================================================

Resumo:
Sprint pedida pelo usuário após v0.85: "inserir funcionalidade
datablock estilo PTW (inserir dados de estudos próximos aos
componentes)". Implementado o framework completo (Phase 1 —
texto livre + persistência); auto-popular a partir de análises
fica para Phase 2 (sprint futura).

Inspiração
============

SKM PowerTools Workstation (PTW) Equipment Tab: o engenheiro
clica num bus/painel/transformador e adiciona uma "datablock"
— pequena caixa de texto fixada ao lado do componente exibindo
resultados-chave (Ip, AFB, IE, V_pu, %loading, etc.). Essa
prática permite ler o esquemático sem abrir cada relatório
separadamente — tudo "calado em volta" do componente.

Implementação (Phase 1)
=========================

Modelo:
* ``PpDataBlock(component_name, dx, dy, lines, visible)``:
  texto livre fixado a um componente, posicionado por offset.
* ``PpProject.datablocks: list[PpDataBlock]`` — nova field;
  defaults para lista vazia (compatível com .sch existentes).

View (DataBlockItem):
* ``QGraphicsObject`` parent = ``ComponentItem`` host.
  Auto-segue o componente em qualquer transformação (drag,
  rotate, mirror) via parent transform.
* Movível independente: usuário pode arrastar para reposicionar
  → ``itemChange`` atualiza ``dx``/``dy`` do model.
* Renderização: caixa creme arredondada com borda OLIVE_DEEP,
  texto antialias multi-linha, halo cyan ao selecionar.
* Duplo-clique abre dialog de edição.

Editor:
* Right-click em componente → menu contextual ganha "📋
  Adicionar datablock…" → abre :class:`DataBlockEditDialog`.
* Right-click em datablock → "Editar datablock…" / "Excluir".
* Templates pré-prontos no dialog: SC (IEC 60909), PF, AF
  (NBR 17227), Equipamento (PTW), Coordenação IEEE 242.
* Comandos undoable: ``AddDataBlockCommand``,
  ``RemoveDataBlockCommand``, ``EditDataBlockLinesCommand``.

Persistência (sidecar):
* Não toca o `.sch` (preserva fidelidade Qucs round-trip).
* Sidecar JSON ``<schematic.sch>.datablocks.json`` ao lado:
  ``schema_version`` + lista de objetos com 5 campos.
* ``editor.load_from_sch`` / ``save_to_sch`` chamam o sidecar
  IO automaticamente; falhas silenciosas (UX prefere abrir
  o esquemático sem datablocks do que bloquear).
* Save vazio → remove sidecar antigo.

Adicionado:
- app/preprocessor/models.py: PpDataBlock + PpProject.datablocks
- app/gui/datablock_dialog.py (~140 LOC): DataBlockEditDialog
  com templates por categoria (SC/PF/AF/Equipment/Coord).
- app/gui/schematic_pp/datablock_io.py (~100 LOC):
  save_datablocks_sidecar, load_datablocks_sidecar.
- tests/test_pp_v0_86_datablocks.py (25 tests)

Modificado:
- app/gui/schematic_pp/items.py (+~150 LOC): DataBlockItem.
- app/gui/schematic_pp/scene.py (+~70 LOC): API datablocks
  (add/remove/find/find_component_by_name).
- app/gui/schematic_pp/commands.py (+~80 LOC): 3 commands.
- app/gui/schematic_pp/view.py (+~30 LOC): right-click menu
  + sinais request_add_datablock / request_edit_datablock.
- app/gui/schematic_pp/editor.py (+~70 LOC): handlers +
  load/save com sidecar.

Limitações conhecidas
=======================

* Datablock em GND com múltiplas instâncias fica ambíguo
  (resolve para o primeiro encontrado por nome ``"*"``).
* Phase 2 (futura): auto-popular ``lines`` a partir de
  resultados de análises (SC/PF/AF) via formato com
  placeholders e injeção pós-run.

============================================================
[0.85.0] - EDITOR POLISH — CONNECTION DOTS / SNAP / BUS DIALOG
============================================================

Resumo:
Sprint de polimento do editor visual (continuação da v0.84
Wire Anchoring): feedback visual + UX de produtividade no
fluxo de "criar esquemático".

Implementações
================

1. **Connection dots** (PpScene._paint_connection_dots): pontos
   pretos pintados no foreground onde wire endpoint coincide
   com pino de componente. UX: o usuário VÊ que conectou.

2. **Junction dots**: 3+ endpoints de wires no mesmo ponto
   (sem componente) → dot da convenção elétrica clássica
   (T-junction com derivação). Single-pass O(N_wires + N_pins).

3. **Snap-to-pin no ghost wire** (PpView._snapped_scene_pos):
   em modo TOOL_WIRE, se cursor dentro de 8 px de algum pino,
   o ghost endpoint snapa EXATAMENTE no pino — não importa
   onde o pino esteja em relação ao grid. Garante conexão
   precisa.

4. **Cursor change sobre pino** (PpView.mouseMoveEvent +
   TOOL_WIRE): hover próximo a pino → PointingHandCursor
   (dedinho); fora, CrossCursor padrão. Affordance clara.

5. **BUS auto-naming dialog** (BusInfoDialog): ao adicionar
   um BUS via paleta/drag-drop, abre diálogo com 5 campos
   essenciais (ID, V_LL, n_phases, panel_type, lineside).
   Auto-sugere próximo ``BUS-N`` único; auto-ajusta panel_type
   pela tensão (NBR 17227 Tabela 1). Cancelar = não cria.

Adicionado:
- app/gui/bus_info_dialog.py (~210 LOC)
- tests/test_pp_v0_85_editor_polish.py (21 tests)

Modificado:
- app/gui/schematic_pp/scene.py (+~70 LOC):
  drawForeground + _paint_connection_dots.
- app/gui/schematic_pp/view.py (+~50 LOC):
  _closest_pin helper, _snapped_scene_pos com pin-snap,
  mouseMoveEvent com cursor change.
- app/gui/schematic_pp/editor.py (+~80 LOC):
  _prompt_bus_info, _suggest_bus_id; add_component_by_type
  ramifica em type_code == "BUS".

============================================================
[0.84.1] - QT SIGNAL BOOL POISONING — _on_analyze_* FIX
============================================================

Resumo:
Bug runtime reportado pelo usuário ao rodar ``python -m
app.main`` e clicar em "Estudo do barramento" (toolbar/menu):

  Traceback (most recent call last):
    ...
    File "app/gui/analysis_dialogs.py", line 635, ...
      for c in project.components:
  AttributeError: 'bool' object has no attribute 'components'

Diagnóstico:
``QAction.triggered`` é um signal Qt que emite ``bool checked``
como primeiro argumento posicional. Quando handlers do tipo
``def _on_analyze_*(self, project=None, bus_id="")`` são
conectados via ``addAction(text, slot)`` ou
``triggered.connect(slot)``, Qt preenche ``project`` com
``False`` (ou ``True`` em ações checkable). O guard
``if project is None`` falha (False ≠ None) e o bool
contamina ``run_*_analysis(project=False)`` downstream.

Fix:
``*_qt_args`` antes de ``project`` absorve qualquer arg
posicional do Qt; ``project``/``bus_id`` viram keyword-only.
Aplicado nos 5 handlers:

* ``_on_analyze_bus_pipeline``
* ``_on_analyze_short_circuit``
* ``_on_analyze_power_flow``
* ``_on_analyze_motor_starting``
* ``_on_analyze_arc_flash``

Callers internos (``_dispatch_analysis``, RunAnalysisDialog,
test suite) sempre passam ``project=``/``bus_id=`` por
keyword e não são afetados pela mudança de assinatura.

Adicionado:
- tests/test_pp_v0_84_1_qt_signal_bool_fix.py (7 tests)

Modificado:
- app/gui/main_window.py (~10 LOC): assinaturas dos 5
  handlers + comentário documentando a gotcha do Qt.

============================================================
[0.84.0] - WIRE ANCHORING — "FIXAR FIO AO COMPONENTE"
============================================================

Resumo:
Sprint corretiva pedida pelo usuário: quando uma linha (fio)
é conectada a um componente, ela deve se fixar e só pode ser
desconectada via exclusão do fio.

Comportamento (UX)
====================

Antes (pré-v0.84):
* Fio era posicionado em coordenadas absolutas da scene.
* Mover componente deixava o fio para trás → conexão visual
  e elétrica se quebrava silenciosamente.
* Rotate/Mirror movia pinos sem mover endpoints colados.

Agora (v0.84):
* No início do drag (mousePress), a cena é varrida e cada
  fio cujo endpoint coincide com um pino do componente é
  capturado como "fixado" (índice do pino + endpoint 1/2).
* Durante o drag (itemChange), endpoints fixados são
  reposicionados para a posição atual do pino —
  ``pin_positions_scene()`` já reflete o transform via
  ``mapToScene``.
* No release, ``MoveComponentCommand`` carrega snapshots
  pré/pós dos endpoints fixados, garantindo undo/redo
  fiéis.
* Rotate/Mirror também capturam fios fixados antes da
  transformação e re-snapam para os novos pinos depois.
* Fio só desconecta via exclusão (Del/Backspace) — não
  há "drag para fora" ou similar.

Implementação
==============

Adicionado em ``ComponentItem`` (items.py):

* Atributos ``_anchor_snapshot``,
  ``_anchor_before_endpoints`` (state do drag corrente).
* ``_capture_attached_anchors()``: O(N_wires) lookup por
  pin position para identificar fios fixados.
* ``_sync_anchored_wires()`` / ``_snap_wires_to_anchors``:
  reposiciona endpoints para pinos atuais.

Modificado em ``MoveComponentCommand`` (commands.py):

* Aceita ``wire_anchors`` opcional (lista de tuplas
  ``(PpWire, idx, ox, oy, nx, ny)``).
* ``mergeWith`` desativado quando wire_anchors presente —
  cada drag de componente conectado é operação atômica.

Modificado em ``RotateComponentCommand`` /
``MirrorComponentCommand``: capturam fios fixados antes da
transformação, aplicam-na, e snapam endpoints aos novos
pinos.

Persistência
=============

Sem mudança no formato ``.sch``. A "conexão" é implícita
por coincidência de coordenadas (convenção Qucs original).
Round-trip preservado.

Adicionado:
- tests/test_pp_v0_84_wire_anchor.py (18 tests)

Modificado:
- app/gui/schematic_pp/items.py (~110 LOC adicionadas):
  ComponentItem ganha anchor capture/sync + rotate/mirror
  preservando wires.
- app/gui/schematic_pp/commands.py (~80 LOC adicionadas):
  MoveComponentCommand com wire_anchors;
  RotateComponentCommand e MirrorComponentCommand chamam
  _capture_attached_anchors / _snap_wires_to_pins.

============================================================
[0.83.0] - DESIGN SYSTEM "OLIVEIRA" — BRAND PALETTE
============================================================

Resumo:
Sprint de design system pedida via /design-system: cores
da marca + splash screen + favicon + logo nos reports.

Brand Palette "Oliveira"
=========================

Cores extraídas do logo + paleta natural olive tree:

* **LIME_BRIGHT** (#BFFF00) — Logo "Olivas" outline
* **CYAN_BRIGHT** (#00A8E8) — Logo "Olivas" inner
* **PURPLE_DEEP** (#7E2BA8) — Logo "ATP"
* **PURPLE_LIGHT** (#9B59B6) — Variante suave
* **OLIVE_DEEP** (#556B2F) — Olive leaf dark (primary)
* **OLIVE_MEDIUM** (#6B8E23) — Olive grove
* **OLIVE_LIGHT** (#87A96B) — Young leaf
* **OLIVE_PALE** (#B5D4A8) — Logo branch tone
* **OLIVE_CREAM** (#FAFAF5) — Logo background
* **OLIVE_BARK** (#5C4D3C) — Warm brown
* **OLIVE_GOLD** (#D4AF37) — Azeitona madura

Aplicada em:
* DARK theme: fundo #1c1f1a, seleção OLIVE_DEEP.
* LIGHT theme: fundo OLIVE_CREAM, bordas OLIVE_PALE.
* Aliases legados re-mapeados para paleta brand.

Splash Screen
==============

Novo ``app/gui/splash_screen.py`` (~210 LOC):
* OlivasSplashScreen QWidget frameless+top
* 600×480 px, fundo #000000
* Logo centralizado (max 320×320)
* Progress bar com gradiente lime→cyan
* Wired em main.py com 5 etapas de progress

Window Icon (favicon)
======================

* QApplication.setWindowIcon global
* MainWindow.setWindowIcon redundante para taskbar

Logo nos Reports
=================

**HTML**: header com logo 96×96 + footer com logo 32×32,
data URI embedded, CSS reescrito com paleta Oliveira.

**PDF**: cover page com logo via matplotlib.image.imread
no canto superior esquerdo + KPIs em brand colors.

Adicionado:
- app/gui/splash_screen.py (~210 LOC)
- tests/test_pp_v0_83_brand_design.py (19 tests)

Modificado:
- app/gui/theme.py: 12 brand tokens + DARK/LIGHT refeitos.
- app/main.py: favicon + splash com 5 etapas.
- app/postprocessor/report_html.py: logo + brand CSS.
- app/postprocessor/report_pdf.py: logo embedded na capa.

Patches v0.83.4 / v0.83.5 — robustez de testes
------------------------------------------------

Sob suite full (3000+ testes) detectamos pollution de
event loop do Qt em dois testes de splash. Correções
sem afetar comportamento em produção:

* **v0.83.4** — ``OlivasSplashScreen.set_progress()``
  ganhou kwarg keyword-only ``process_events: bool =
  True``. Default mantém repaint imediato em produção
  (``app/main.py``); testes passam ``process_events=
  False`` para evitar que ``QApplication.processEvents()``
  dispare eventos stale acumulados pelos testes
  anteriores e altere ``_progress.value()``.

* **v0.83.5** — ``test_finish_closes`` agora usa
  spies em ``splash.close()``/``target.raise_()``/
  ``target.activateWindow()`` em vez de
  ``isVisible()``. Sob pressão no event queue, o
  flag de visibilidade do Qt pode não refletir
  ``close()`` síncrono. Testamos o contrato
  comportamental do método (chamadas feitas) em vez
  do estado visual derivado.

============================================================
[0.82.0] - "COMO EXECUTAR?" — UX DISCOVERABILITY FIX
============================================================

Resumo:
Sprint corretiva pedida pelo usuário: "Como executar o
estudo?". O workflow de execução estava tecnicamente
disponível mas escondido em menu drop-downs.

Mudanças:

1. **Botão verde "▶ Executar Análise"** na toolbar do
   PpEditor — destacado com cor (#2ca02c) e tooltip
   listando todas as 5 análises disponíveis.

2. **RunAnalysisDialog** modal com:
   - Status visual do esquemático (com BUS / sem BUS)
   - Lista de 5 análises (radio buttons + hints inline)
   - Bus selector populado dinamicamente
   - Hint contextual quando sem BUS (vermelho)
   - Botão "▶ Executar" verde destacado

3. **F1 "Como executar um estudo?"** dialog HTML com:
   - Tabela dos 3 caminhos (ATP / Análise / Exemplos)
   - Matriz de pré-requisitos por estudo
   - Explicação do componente BUS
   - Setup da API Claude

4. **Menu Ajuda** novo:
   - "Como executar um estudo? (F1)"
   - "Sobre o Olivas ATP Studio..."

5. **Status bar contextual** ao carregar .sch:
   - Verde se tem BUS: "N BUS — clique ▶ Executar Análise"
   - Amarelo sem BUS: "adicione BUS via Paleta"
   - Console panel também loga.

Compatibilização v0.82
========================

* Funções ``run_*_analysis(parent)`` em
  ``analysis_dialogs.py`` agora aceitam kwargs
  ``project=None``, ``bus_id=""``, ``**kwargs`` para
  receber contexto do RunAnalysisDialog sem quebrar
  callers existentes (menu Análise legado).

* ``MainWindow._on_analyze_*`` aceita os mesmos kwargs
  e cai em ``_current_pp_project()`` quando project
  não fornecido.

Adicionado:
- app/gui/run_analysis_dialog.py (~210 LOC) — modal
  RunAnalysisDialog com status/radios/bus picker.
- app/gui/howto_dialog.py (~135 LOC) — F1 HowTo.
- tests/test_pp_v0_82_run_analysis_button.py (18 tests).

Modificado:
- app/gui/schematic_pp/editor.py:
  * Novo QPushButton ``act_run_analysis`` verde + tooltip.
  * Signal ``run_analysis_requested = Signal()``.
  * Wired no _wire_signals.
- app/gui/main_window.py:
  * Conecta ``schematic_pp.run_analysis_requested`` ao
    ``_on_run_analysis_dialog``.
  * Novo ``_dispatch_analysis(kind, bus_id, project)``
    que invoca o handler correspondente.
  * Menu Ajuda + F1 shortcut + Sobre.
  * Status bar hint contextual em ``_on_pp_open_sch``.
- app/gui/analysis_dialogs.py:
  * Funções ``run_*`` aceitam project/bus_id/**kwargs.

Suite: **3136 passing / 15 skipped / 0 falhas**.
+18 testes nesta sprint (+35 desde v0.80.0).

Workflow agora claro:

::

    Esquemático Visual
        ↓
    [▶ Executar Análise] (botão verde toolbar)
        ↓
    Dialog: status BUS + radios + bus_id
        ↓
    _dispatch_analysis(kind, bus_id, project)
        ↓
    {pipeline, sc, pf, motor, arc_flash}
        ↓
    Resultado em modal + console panel

============================================================
[0.81.0] - EXEMPLOS COM .SCH + CLAUDE API CONFIGURÁVEL
============================================================

Resumo:
Sprint corretiva pedida pelo usuário ao testar a GUI:

1. **Exemplos do menu Exemplos** agora **carregam o
   esquemático .sch** correspondente no editor visual
   (PpEditor) ANTES de exibir o relatório modal — usuário
   vê a topologia ANTES dos resultados.

2. **Claude API funcional na GUI**: novo
   ``api_key_manager`` centralizado (QSettings + env var +
   .env + JSON config) + dialog Settings em
   ``Simulação → Configurar API Key Claude...`` para
   persistir a chave e habilitar o chat sem precisar setar
   variável de ambiente externa.

Suite: 3101 → **3118 testes passando** (+17), 0 falhas.

Schematics dos exemplos
========================

Novo ``app/examples/schematics/`` com 6 .sch:

* ``stevenson_pf_3bus.sch`` — 3 BUS + Slack/PV/PQ
  + 3 linhas (R+L pu) anotadas com cargas.
* ``stevenson_sequential.sch`` — SM + linha + BUS de
  falta (anotações Ik''3/2/1/2EG).
* ``iec60909_annex_c.sch`` — Vac 110 kV + Tr 110/20 kV +
  bus de falta MT.
* ``ieee1584_ex_d2.sch`` — Painel BT 480 V com bus
  marcado para arc-flash (Cat 3 esperada).
* ``ieee399_motor_starting.sch`` — Vac 4.16 kV + bus +
  MOTOR 1500 kW + cabo de impedância.
* ``nbr17227_example.sch`` — Subestação 138/13.8 kV
  industrial brasileiro com switchgear MT marcado.

Cada .sch inclui:
* Anotações textuais (Painting blocks) explicando o
  cenário e os valores esperados.
* Componentes BUS metadata-rich (panel_type, has_AFD).
* Wires nomeados para coalescência clara.

Helper ``schematic_path_for(example_id)`` em
``app/examples/schematics/__init__.py`` mapeia ID →
Path.

``MainWindow._on_run_example`` agora:
1. Carrega o .sch via ``parse_sch_file`` no PpEditor.
2. Foca a tab "Esquemático Visual ★".
3. Roda o cálculo e exibe relatório modal.
4. Append no console panel.

Centralized API Key Manager
=============================

Antes: cada componente fazia
``os.environ.get("ANTHROPIC_API_KEY")`` — usuário precisava
setar var de ambiente externa, sem persistência via GUI.

Agora ``app/core/api_key_manager.py``:

* ``get_anthropic_api_key()`` consulta hierarquia:
  1. ``QSettings("OlivasATPStudio")["anthropic_api_key"]``
  2. Variável env ``ANTHROPIC_API_KEY``
  3. Arquivo ``.env`` na raiz
  4. ``~/.olivas_atp_studio/api_keys.json``

* ``set_anthropic_api_key(key)`` persiste em QSettings +
  sincroniza ``os.environ`` (componentes legacy).

* ``clear_anthropic_api_key()`` remove de TODAS as fontes.

* ``is_configured()`` / ``masked_key()`` para diagnóstico.

* Cache interno (``_CACHED_KEY``) com ``force_refresh=True``
  para invalidação.

Novo dialog ``app/gui/api_key_dialog.py`` (``ApiKeyDialog``):

* Campo password (toggle Mostrar/Ocultar).
* Status indicador (verde se configurada, vermelho se
  não).
* Botão "Testar conexão" — chama API com modelo cheap
  (Haiku) e prompt mínimo para verificar key válida.
* Botão "Obter chave..." abre console.anthropic.com.
* Botão "Remover chave salva" (com confirmação).
* Salvar/Cancelar.

Wiring:

* ``Simulação → Configurar API Key Claude...`` no menu.
* ``MainWindow._on_configure_api_key`` invoca dialog +
  reinicia client do chat.
* ``ChatWidget._init_claude`` e ``PpChatPanel`` agora usam
  ``get_anthropic_api_key()`` em vez de
  ``os.environ.get()`` direto.

Adicionado:
- app/core/api_key_manager.py (~210 LOC)
- app/gui/api_key_dialog.py (~205 LOC)
- app/examples/schematics/__init__.py
- app/examples/schematics/stevenson_pf_3bus.sch
- app/examples/schematics/stevenson_sequential.sch
- app/examples/schematics/iec60909_annex_c.sch
- app/examples/schematics/ieee1584_ex_d2.sch
- app/examples/schematics/ieee399_motor_starting.sch
- app/examples/schematics/nbr17227_example.sch
- tests/test_pp_v0_81_examples_sch_apikey.py (17 tests)

Modificado:
- app/gui/main_window.py:
  * _on_run_example agora carrega .sch + foca tab.
  * _on_configure_api_key invoca ApiKeyDialog.
  * Menu Simulação → Configurar API Key Claude.
- app/gui/chat_widget.py:
  * _init_claude usa api_key_manager.
- app/gui/schematic_pp/chat_panel.py:
  * __init__ usa api_key_manager.

Suite: **3118 passing / 15 skipped / 0 falhas**.

============================================================
[0.80.0] - DIREÇÕES FUTURAS (v0.45 → v0.80)
============================================================

Resumo:
**Sprint integrada de 5 versões** que executa as direções
listadas como deferidas em v0.44.0:

1. **v0.45** — Cross-check vs ETAP/SKM PTW (5 cenários
   publicados IEEE/CIGRÉ/EPRI).
2. **v0.50** — Auto-update + crash reporter.
3. **v0.60** — Live stdout streaming durante async ATP.
4. **v0.70** — LCC bundling + skin-effect (EHV linhas).
5. **v0.80** — Monte Carlo PF sensitivity (cargas).

Suite: 3039 → **3101 testes passando** (+62 novos),
15 skipped, 0 falhas.

v0.45 — Cross-check ETAP/SKM PTW
==================================

Novo ``app/validation/etap_skm_crosscheck.py``:

* **5 casos publicados** validando contra mesmos
  benchmarks que ETAP e SKM PTW usam:
  1. IEEE Red Book Industrial 13.8/4.16 kV plant.
  2. IEEE Brown Book §9 PF tutorial.
  3. IEEE Brown Book §10 motor starting.
  4. EPRI distribution feeder benchmark.
  5. CIGRÉ B5 protection coordination.

* ``run_all_crosschecks()`` retorna ``CrossCheckReport``
  consolidado.

* Estratégia: validamos contra benchmarks PUBLICADOS pelos
  comitês IEEE/CIGRÉ — ETAP e SKM validam-se contra os
  mesmos. Sem licença comercial necessária.

* 9 testes (test_pp_v0_45_crosscheck.py) — 5/5 PASS.

v0.50 — Auto-update + crash reporter
======================================

Novos módulos:

* ``app/core/version.py`` — versão central (VERSION,
  parse_version, is_newer).

* ``app/gui/update_checker.py``:
  - ``UpdateCheckWorker(QObject)`` em background thread.
  - HTTP GET de JSON ``{version, url, notes}``.
  - Cache TTL 24h via ``should_check_now()``.
  - Falha silenciosa sem rede.

* ``app/gui/crash_reporter.py``:
  - ``install_crash_handler(silent=False)`` registra
    sys.excepthook.
  - Dump em ``~/.olivas_atp_studio/crashes/
    crash_YYYYMMDD_HHMMSS.json`` com:
    * exception_type, message, traceback.
    * system info (Python, platform, machine).
    * extra_context (projeto, bus atual).
  - QMessageBox com path + botão Copiar.
  - ``list_recent_crashes(limit=10)`` para histórico.

* 17 testes (test_pp_v0_50_update_crash.py).

v0.60 — Live stdout streaming
================================

Resolve auditoria followup (gap entre Cancel button e
"frozen feedback"):

* ``AtpRunner.run`` ganhou kwargs ``stdout_callback`` e
  ``stderr_callback``.
* Novo método ``_stream_subprocess`` lê Popen em threads
  reader (line-by-line) + emite callbacks em real-time.
* ``AtpRunWorker`` ganhou signals ``stdout_line(str)`` e
  ``stderr_line(str)``.
* MainWindow conecta esses signals ao ``ConsolePanel``:
  output do ATP aparece imediatamente durante simulação
  longa (em vez de só no final).

* 6 testes (test_pp_v0_60_streaming.py) — incluindo smoke
  test com subprocess Python real.

v0.70 — LCC bundling + skin-effect
====================================

Resolve auditoria P1 herdada (LCC sem bundling/skin):

Novo ``app/preprocessor/lcc_extensions.py``:

* ``bundle_equivalent_radius_GMR(r_c, r_b, n)``:
  Stevenson §5.10 — GMR para bundle de N conductors em
  formação polygonal regular. Necessário para EHV
  (n=2/3/4/6).

* ``skin_depth_m(f, ρ, μ_r)``:
  δ = √(ρ / (π·f·μ)). Cu @60Hz → 8.5 mm.

* ``skin_effect_factor(r, f)``:
  R_AC/R_DC via Schelkunoff/Carson asymptotic. Low-freq
  expansion para x<1.5; high-freq para x≥1.5.
  Crítico para JMARTI fitting (>1 kHz).

* ``ac_resistance_with_skin_effect(R_dc, r, f)`` —
  fórmula direta para uso.

* ``line_constants_with_bundling_and_skin(...)`` —
  combina ambos para uso em cálculo Z e Y.

* 21 testes (test_pp_v0_70_lcc_extensions.py).

v0.80 — Monte Carlo PF sensitivity
====================================

Análoga ao MC arc-flash (v0.44) mas para Power Flow:

Novo ``app/postprocessor/power_flow_monte_carlo.py``:

* ``PfUncertainty`` dataclass:
  - ``load_P_cv_pct=20%`` (variação dia-noite típica)
  - ``load_Q_cv_pct=30%`` (mais incerto que P)
  - ``voltage_setpoint_cv_pct=1%`` (regulação)

* ``run_pf_monte_carlo(sys, uncertainty, n_samples,
  seed)`` retorna ``PfMonteCarloResult`` com:
  - voltages_min_pu, voltages_max_pu, losses_P_pu (raw)
  - P50, P5 V_min; P95 V_max
  - violation_prob_under_voltage (P(V<0.95))
  - violation_prob_over_voltage (P(V>1.05))

* Restaura cargas originais após cada run (sem side-effects).

* Reprodutível via ``random_seed``.

* 9 testes (test_pp_v0_80_pf_monte_carlo.py).

Adicionado:
- app/validation/etap_skm_crosscheck.py (~430 LOC)
- app/core/version.py (~30 LOC)
- app/gui/update_checker.py (~145 LOC)
- app/gui/crash_reporter.py (~175 LOC)
- app/preprocessor/lcc_extensions.py (~270 LOC)
- app/postprocessor/power_flow_monte_carlo.py (~250 LOC)
- tests/test_pp_v0_45_crosscheck.py (9 tests)
- tests/test_pp_v0_50_update_crash.py (17 tests)
- tests/test_pp_v0_60_streaming.py (6 tests)
- tests/test_pp_v0_70_lcc_extensions.py (21 tests)
- tests/test_pp_v0_80_pf_monte_carlo.py (9 tests)

Modificado:
- app/simulation/runner.py:
    * run() aceita stdout_callback / stderr_callback
    * _stream_subprocess helper com threads readers
- app/gui/async_runner.py:
    * AtpRunWorker emite stdout_line / stderr_line
- app/gui/main_window.py:
    * Conecta worker streaming signals ao console panel

Suite: **3101 passing / 15 skipped / 0 falhas**.
+62 testes desta sprint, +229 desde v0.28.4-PRO.

Roadmap acumulado pós-MVP:
- ✅ Onda 1-4 PRO (v0.28.x)
- ✅ Integração + CI + Catálogo + Round-trip + Examples (v0.29-v0.33)
- ✅ Validation + Distribution + Cabos + MC + Plots (v0.34-v0.44)
- ✅ Cross-check + Update + Streaming + EHV + MC PF (v0.45-v0.80)

Próximas direções possíveis (deferidas):
- v0.85: Real-time relay coordination dashboard
- v0.90: Multi-language i18n (EN+PT+ES)
- v1.0: Production release + auto-deploy

============================================================
[0.44.0] - ROADMAP DE EXTENSÃO (v0.37 → v0.35)
============================================================

Resumo:
**Sprint integrada de 5 versões** que executa o roadmap
prioritizado pelo usuário (ordem 1-2-3-4-5):

1. **v0.37** — Validation benchmark suite (5 casos
   publicados: IEC, IEEE, Stevenson, NBR).
2. **v0.34** — PyInstaller bundle (.exe distribution).
3. **v0.43** — Catálogo de cabos NBR 5356/6251/7286
   (PVC LV + EPR/XLPE MT + cobre nu).
4. **v0.44** — Monte Carlo arc-flash sensitivity
   (P50/P95/P99 + histograma).
5. **v0.35** — Plot widgets matplotlib dockable
   (4 widgets: PF profile, SC pie, TCC, MC hist).

Suite: 2963 → **3039 testes passando** (+76 novos),
15 skipped, 0 falhas.

v0.37 — Validation Benchmark Suite
====================================

Novo ``app/validation/benchmarks.py``:

* **5 benchmarks** contra resultados publicados:
  1. IEC 60909-0:2016 Annex C (sistema com TR).
  2. IEEE PES 9-bus (Anderson-Fouad PF subset).
  3. IEEE 1584:2018 Annex D Example D.4
     (4.16 kV switchgear).
  4. Stevenson §11 — sequencial 0/1/2 completo
     (Ik''3, Ik''2, Ik''1).
  5. Industrial petroquímica BR (multi-estudo).

* ``run_all_benchmarks()`` retorna ``ValidationReport``
  consolidado com pass/fail count.
* Cada benchmark é independente, invocável via
  ``python -m app.validation.benchmarks``.

* 9 testes (test_pp_v0_37_benchmarks.py) — TODOS passam.

v0.34 — PyInstaller Bundle Windows/Linux/macOS
================================================

Estrutura ``build/``:

* ``olivas_atp_studio.spec``: spec PyInstaller com:
  - Coleta auto de templates ATP, library_relay,
    catalog_specs, resources.
  - Hidden imports: PySide6 components, matplotlib
    backends, app.examples.* (lazy-imported).
  - Excludes (~120 MB economizados): tkinter,
    QtWebEngine, QtMultimedia, QtCharts, etc.
  - UPX desativado (AV false-positive).

* ``build_distribution.py``: script wrapper com
  ``--clean`` e error handling.

* ``README.md``: instruções de uso + troubleshooting.

* 10 testes (test_pp_v0_34_distribution.py).

Tamanho típico: 180-250 MB. Não requer Python instalado
no sistema do usuário final.

v0.43 — Catálogo de cabos NBR brasileiros
============================================

Novo ``app/preprocessor/cable_catalog.py``:

* **19 cabos** representativos:
  - 8 Cu PVC 0.6/1 kV (2.5 a 500 mm²)
  - 5 Cu EPR 8.7/15 kV (35 a 500 mm²)
  - 3 Cu XLPE 12/20 kV (95 a 400 mm²)
  - 3 Cobre nu NBR 5356 (16, 35, 70 mm²)

* Cada entrada: R_dc/R_ac (90°C) / X / C / ampacidade
  (ar+enterrado) / ICW (1s).

* API:
  - ``find_cable(cross_section, voltage, material, insulation)``
  - ``find_cable_by_ampacity(required_A, voltage, install)``
  - ``cable_impedance_per_km_complex(cable)``
  - ``cable_impedance_total_ohm(cable, length_m)``

* Sanity checks (ICW = 0.143 × S para Cu EPR).

* 23 testes (test_pp_v0_43_cable_catalog.py).

v0.44 — Monte Carlo Arc-Flash Sensitivity
============================================

Novo ``app/postprocessor/arc_flash_monte_carlo.py``:

* ``ArcFlashUncertainty`` dataclass com CV (%) para Ibf,
  T, gap, D + tipo de distribuição (NORMAL truncado /
  LOGNORMAL / UNIFORM).

* ``run_monte_carlo(case, uncertainty, n_samples,
  random_seed)``: amostra parâmetros, recalcula E para
  cada amostra, retorna ``MonteCarloResult`` com:

  - P50, P95, P99 (em J/cm² e cal/cm²)
  - mean, std, CV
  - ``cat_distribution``: frequência por categoria PPE

* Defaults conservadores: Ibf_cv=15%, T_cv=20%,
  gap_cv=5%, D_cv=10% (NBR 17227 §5 + experiência
  industrial).

* Reprodutível via ``random_seed``.

* 18 testes (test_pp_v0_44_monte_carlo.py).

v0.35 — Plot widgets matplotlib dockable
==========================================

Novo ``app/gui/plot_widgets.py``:

* **4 widgets** ``QDockWidget``:

  1. ``PowerFlowVoltageProfileDock``: barras horizontais
     com cores semafóricas (verde/laranja/vermelho) +
     linhas 0.95/1.05 pu.

  2. ``ScContributionPieDock``: pie chart de
     contribuições percentuais por fonte SC.

  3. ``TccCurveOverlayDock``: log-log overlay de curvas
     TC com fault current marker opcional.

  4. ``MonteCarloHistogramDock``: histograma de E com
     linhas P50/P95/P99 e marcadores de Cat PPE.

* Cada widget tem:
  - Toolbar matplotlib (zoom, pan, save).
  - Botão "Salvar PNG" e "Copiar".
  - ``apply_theme(is_dark)`` para tema dark/light.

* Integração no MainWindow:
  - ``_ensure_plot_dock(kind)`` lazy-create + cache.
  - View menu → Gráficos com 4 entries.

* 16 testes (test_pp_v0_35_plot_widgets.py).

Adicionado:
- app/validation/benchmarks.py (~580 LOC)
- app/preprocessor/cable_catalog.py (~440 LOC)
- app/postprocessor/arc_flash_monte_carlo.py (~330 LOC)
- app/gui/plot_widgets.py (~320 LOC)
- build/olivas_atp_studio.spec
- build/build_distribution.py
- build/README.md
- tests/test_pp_v0_37_benchmarks.py (9 tests)
- tests/test_pp_v0_34_distribution.py (10 tests)
- tests/test_pp_v0_43_cable_catalog.py (23 tests)
- tests/test_pp_v0_44_monte_carlo.py (18 tests)
- tests/test_pp_v0_35_plot_widgets.py (16 tests)

Modificado:
- app/gui/main_window.py:
    * View menu → Gráficos submenu (4 plot toggles)
    * _ensure_plot_dock helper (lazy-create plots)

Suite: **3039 passing / 15 skipped / 0 falhas**.
+76 testes desta sprint (+167 desde v0.28.4-PRO).

Roadmap completo executado:
- ✅ v0.37: Validation benchmarks (5 casos publicados)
- ✅ v0.34: PyInstaller distribution
- ✅ v0.43: Catálogo cabos brasileiros
- ✅ v0.44: Monte Carlo sensitivity
- ✅ v0.35: Plot widgets dockable

Próximas direções possíveis (deferidas):
- v0.45: Cross-check vs ETAP/SKM (5 cenários reais)
- v0.50: Auto-update + crash reporter
- v0.60: Real-time streaming durante async ATP run

============================================================
[0.33.0] - ROADMAP COMPLETO 1→4 + EXEMPLOS DAS NORMAS
============================================================

Resumo:
**Sprint integrada v0.29.0 → v0.33.0** que executa o roadmap
prioritizado pós-PRO:

1. **v0.29.0** — Integração 0/1/2 + μ·q + Method C no
   bus_pipeline (estudos integrados de fato).
2. **v0.31.0** — CI/CD GitHub Actions (test + lint + Qt).
3. **v0.30.2** — Catálogo de equipamentos brasileiros
   (motores WEG/ABB/Siemens, TR distribuição, geradores).
4. **v0.32.0** — Round-trip ATP real (skipif solver missing).
5. **v0.33.0** — 6 exemplos executáveis das normas (Stevenson,
   IEC 60909, IEEE 1584, IEEE 399, NBR 17227) com menu na GUI.

Suite: 2872 → **2963 testes passando** (+91 novos),
15 skipped, 0 falhas.

v0.29.0 — Integração 0/1/2 + μ·q + Method C
=============================================

Os 3 módulos ``iec60909_seq``, ``iec60909_decay``, e
``iec60909_kappa`` (criados em Onda 4) agora estão WIRED no
``analyze_bus_full_pipeline``. Antes existiam mas nunca eram
chamados pelo pipeline.

Novos campos em ``BusPipelineConfig``:

* ``compute_asymmetric_faults: bool`` — calcula Ik''3, Ik''2,
  Ik''1 e Ik''2EG simultaneamente.
* ``grounding_type: str`` — solid/resistance/impedance/
  ungrounded/resonant.
* ``apply_near_to_generator_decay: bool`` — aplica μ·q.
* ``minimum_clearing_time_s: float`` — t_min do disjuntor.
* ``kappa_method: str`` — "A"/"B"/"C".
* ``is_meshed_topology: bool`` + ``fc_Hz: float``.

Novos campos em ``BusPipelineReport``:

* ``asymmetric_fault_result`` — IEC 60909 §4.3.2-4.3.4.
* ``decay_result`` — μ e q aplicados.
* ``Ib_kA``, ``Ik_steady_kA`` — corrigidos por decay.
* ``kappa_method_used`` — A/B/C usado.

Backward compat: defaults preservam comportamento anterior.

v0.31.0 — CI/CD GitHub Actions
================================

Novos workflows:

* ``.github/workflows/test.yml``:
  - Matrix Ubuntu/Windows × Python 3.11/3.12/3.13.
  - Pytest com coverage.
  - Codecov upload (Linux/3.13 only).
  - Qt deps Linux (libxcb, libxkbcommon, etc).
  - QT_QPA_PLATFORM=offscreen para CI sem display.

* ``.github/workflows/lint.yml``:
  - Ruff em modo lenient (apenas E9/F63/F7/F82 críticos).
  - Import smoke sem PySide6 — verifica que core não tem
    deps circulares para Qt.

v0.30.2 — Catálogo de equipamentos
====================================

Novo ``app.preprocessor.equipment_catalog`` (~430 LOC):

* **9 motores**: WEG W22 IR3 (75kW, 200kW, 500kW, 1500kW),
  ABB M3BP (5.5kW, 75kW, 1000kW), Siemens SIMOTICS HV
  (2500kW, 5000kW). Cobre BT 380/440V e MT 4.16/6.6/13.8 kV.
* **5 transformadores**: WEG TRD/TPR (750kVA até 10 MVA),
  ABB Z 25 MVA, Siemens 100 MVA — distribuição BR padrão
  ABNT 5440/5356.
* **4 geradores síncronos**: WEG GTA/G PLUS, ABB AMI,
  Siemens SGEM (1 MVA até 200 MVA).

API:

* ``list_motors(power_range, voltage, manufacturer, n_poles)``
* ``find_motor(power, voltage)`` — closest match
* ``motor_catalog_to_parameters(catalog, name)`` — converte
  para MotorParameters direto.
* Idem para ``transformer`` e ``generator``.

v0.32.0 — Round-trip ATP real
================================

Novo ``tests/test_pp_v0_32_0_atp_roundtrip.py``:

* ``_find_atp_executable()`` detecta solver via:
  - Variável ``ATP_EXECUTABLE``
  - QSettings ``OlivasATPStudio/atp_executable_path``
  - Paths Windows ``C:/ATP/tpbig.exe``,
    ``C:/ATP/tpgigg32.exe``.
* ``@skip_no_atp`` mark — testes only run se solver
  detectado.
* Smoke tests: minimal .atp + Latin-1 acentos.

v0.33.0 — Exemplos executáveis das normas
============================================

Novo pacote ``app.examples`` (~1500 LOC):

**6 exemplos** que reproduzem worked examples das normas:

1. ``stevenson_pf_3bus`` — Power flow Newton-Raphson
   (Stevenson §9 Ex 9.5). Verificação V₁=1.05, V₂=1.04,
   V₃≈1.0165, ≤6 iterações.

2. ``stevenson_sequential`` — Faltas assimétricas 0/1/2
   (Stevenson §11). Sistema TN com Ik1>Ik3 (característica
   crítica para coordenação 50N/51N).

3. ``iec60909_annex_c`` — SC com TR (IEC 60909-0:2016
   Annex C). Concessionária 1500 MVA + TR 110/20 kV/25 MVA
   → Ik''3 ≈ 5.74 kA.

4. ``ieee1584_ex_d2`` — Arc-flash 480V VCB
   (IEEE 1584:2018 Annex D). Iarc, E (~8.8 cal/cm²), Cat 3.

5. ``ieee399_motor_starting`` — Partida motor 1500 kW
   (IEEE 399 §10). Voltage dip + tempo aceleração + critério
   ACCEPTABLE.

6. ``nbr17227_example`` — Arc-flash 13.8 kV switchgear
   (NBR 17227:2025). Cenário industrial brasileiro típico.

Cada exemplo:

* Standalone runnable: ``python -m app.examples.<name>``
* Retorna ``ExampleResult`` com expected/computed/passed.
* Tolerância documentada (1-15% conforme tipo).
* Narrative explicativo + referência.

GUI:

* Novo menu **Exemplos** com 6 entries.
* Click → roda exemplo + exibe resultado em modal scrollável
  (text + Copiar).
* Console panel registra PASS/FAIL.

Adicionado:
- app/postprocessor/bus_pipeline.py (campos novos +
  pipeline integration)
- app/preprocessor/equipment_catalog.py (~430 LOC)
- app/examples/ pacote completo (8 arquivos):
  __init__.py, registry.py, stevenson_pf_3bus.py,
  stevenson_sequential.py, iec60909_annex_c.py,
  ieee1584_ex_d2.py, ieee399_motor_starting.py,
  nbr17227_example.py
- .github/workflows/test.yml + lint.yml
- tests/test_pp_v0_29_0_integrated.py (17 tests)
- tests/test_pp_v0_30_2_catalog.py (28 tests)
- tests/test_pp_v0_31_0_ci.py (20 tests)
- tests/test_pp_v0_32_0_atp_roundtrip.py (5 tests)
- tests/test_pp_v0_33_0_examples.py (18 tests)

Suite: **2963 passing / 15 skipped / 0 falhas**.

Roadmap completo. Próximas direções possíveis (deferidas):
- v0.34: Plot widgets (matplotlib dockable para PF/SC/TC)
- v0.35: PyInstaller bundle (.exe Windows distribuição)
- v0.36: Cross-check ETAP/SKM PTW (5 cenários reais)

============================================================
[0.28.4-PRO] - ONDAS 3+4 — UX QoL + STRICT FORMATS
                       + CODE-REVIEW BLOCKERS
============================================================

Followups pós code-review independente
========================================

Code-review final identificou 2 must-fix blockers + 5
follow-ups. Os 2 blockers foram resolvidos:

* **Blocker #1 — async_runner exception path:**
  ``AtpRunWorker.run()`` excet path construía RunResult
  com kwargs inválidos (``returncode``, ``duration_s``,
  ``lis_file``, ``pl4_file``) que não existem no dataclass
  → TypeError secundário crashava GUI em qualquer exceção
  do runner. Corrigido para usar ``return_code``, ``run_dir``,
  ``log_file``.

* **Blocker #2 — VCB MEASURING node-name collision:**
  ``build_vcb_tacs_wiring`` truncava ``f"TACS_I_{instance}"[:6]``
  → sempre "TACS_I"/"TACS_V" para QUALQUER VCB → multi-VCB
  produzia nodes idênticos. Corrigido com sufixo único de
  4 chars do instance_name + helper ``measurement_node_names``
  para garantir consistência entre USE INPUT e cards 90/91.
  ``build_use_block`` também atualizado para usar os mesmos
  nomes.

Suite final: **2875 passing** / 15 skipped / 0 falhas.
+3 testes para regressão dos blockers.

Follow-ups remanescentes (deferidos para v0.29):
- Live stdout streaming durante run async
- CellEditCommand para INPUT/OUTPUT/MODEL DATA tables
- Wire build_vcb_tacs_wiring no bridge_to_atp pipeline
- Round-trip test com solver ATP real


Resumo:
**Sprint integrada Ondas 3 + 4** que fecha as duas frentes
remanescentes do roadmap pós-auditoria:

* **Onda 3 — Quality of Life UX**: 5 melhorias críticas de
  experiência (async ATP run, console panel, undo/redo
  global, consolidação de editores, i18n).
* **Onda 4 — Card formats strict**: helpers atp_format
  centralizados, MACHINE-58/59 column-precise, BCTRAN
  10-char fields, VCB MEASURING + TACS auto-wire.

Suite: 2832 → **2872 testes passando** (+40 novos),
15 skipped, 0 falhas.

ONDA 3 — Quality of Life
=========================

3.1 — Async ATP run (QThread + cancel)
---------------------------------------

Antes: ``_on_run_atp`` bloqueava UI inteira por todo tempo
da simulação, com apenas ``QApplication.processEvents()``
para repintar.

Agora:

* Worker em ``QThread`` (``app/gui/async_runner.py``).
* ``QProgressDialog`` indeterminado com botão **Cancelar**.
* ``AtpRunner.kill_process()`` real via ``Popen`` tracking.
* Sinais ``finished(RunResult)`` e ``cancelled()``.
* Output flow para console panel em paralelo.

3.2 — Dockable Console panel
-----------------------------

Novo ``app/gui/console_panel.py``:

* ``QDockWidget`` na parte de baixo do MainWindow.
* 4 níveis de log: INFO / WARN / ERROR / LOG.
* Cores por nível.
* Filtro dropdown (Todos, INFO+, WARN+, ERROR).
* Botões Limpar e Copiar.
* Toggle via View menu (**Ctrl+`**).
* Maximum 5000 blocks (memória bounded).

Recebe:

* Output do AtpRunner (live durante simulação).
* Warnings de bus_pipeline / bridge_to_atp.
* Mensagens de validação.

3.3 — Undo/Redo global
-----------------------

Antes: ``QUndoStack`` existia apenas no ``PpEditor``
(visual). Edits em data_table / input_table /
output_table / model_data_table eram não-reversíveis.

Agora:

* ``QUndoStack`` global em MainWindow (``self._undo_stack``,
  limite 200).
* Novo menu **Editar** com Desfazer (Ctrl+Z) e Refazer
  (Ctrl+Y).
* Novo módulo ``app/gui/undo_commands.py`` com
  ``CellEditCommand`` parametrizável (getter/setter
  callables).
* ``_on_data_cell_changed`` agora push command no stack
  (com signal-blocking interno para evitar loops).

3.4 — Consolidar editores
--------------------------

Resolve confusão entre ``SchematicEditor`` (legacy ATP
graph) e ``PpEditor`` (Qucs visual moderno):

* Tab legacy: **"Esquemático (legacy)"** — claramente
  marcado como legado.
* Tab moderno: **"Esquemático Visual ★"** — marcado com
  estrela como editor preferido.

3.5 — i18n cleanup
-------------------

* Tab "Diff" → **"Diferenças"** (pt-BR consistente).
* `chat_widget._HELP_TEXT` com acentos corretos:
  ``disponiveis`` → ``disponíveis``,
  ``parametros`` → ``parâmetros``,
  ``simulacao`` → ``simulação``,
  ``relatorio`` → ``relatório``,
  ``validacoes`` → ``validações``.

ONDA 4 — Card formats strict
=============================

4.0 — Helper centralizado atp_format
-------------------------------------

Novo ``app/preprocessor/atp_format.py`` com helpers
column-precise para emissão de cards ATP:

* ``fmt_node(name, width=6, *, project, where)``:
  trunca + pad com warning estruturado.
* ``fmt_num(value, width, *, scientific, decimals)``:
  Fortran-like fixed-width com auto-fit decimal vs
  scientific.
* ``card_line(type_code)`` + ``set_field(line, start, value,
  width)`` para emissão column-by-column.
* ``validate_card_width(line)`` para garantir ≤ 80 chars.
* Constantes ``ATP_LINE_MAX_WIDTH = 80``,
  ``ATP_NODE_FIELD_WIDTH = 6``.

4.1 — MACHINE-58/59 strict
---------------------------

``synchronous_machine.emit_sm_cards`` refatorada:

* Usa ``fmt_node`` para nós (warning de truncation).
* Usa ``fmt_num(v, 10)`` consistente em todos campos.
* Removidos comentários inline ``; d-axis`` etc. dos
  cards de dados (não-strict).
* Tensão emitida em V (não kV); potência em VA (não MVA),
  conforme ATP Rule Book Vol 2 §VIII.
* Adicionado comentário ``C ^ MACHINE-XX:`` documentando
  estrutura logo após os cards.

4.3 — BCTRAN 10-char fields
----------------------------

``BCTRANParameters.to_atp_cards`` refatorada:

* Antes: ``f"...{r11:>6.4f}{l11_mh:>6.4f}"`` — width 6
  apertado para valores típicos.
* Agora: ``fmt_num(r11, 10)`` + ``fmt_num(l11_mh, 10)`` —
  10 chars cada, scientific auto.
* Nós via ``fmt_node`` (truncation tracking).
* Garantia de não-overflow para R/L típicos.

4.6 — VCB MEASURING auto-wire
------------------------------

Antes (v0.22.1, audit P0): MODEL VCB emitido com inputs
``i_branch`` / ``v_branch`` declarados mas SEM os cards
TACS-90/91 que os medem. Usuário tinha que editar .atp
manualmente — auditoria P0.

Agora: nova função ``build_vcb_tacs_wiring(comp,
instance_name, branch_node1, branch_node2, *, phase)``:

* Emite TACS-90 (current measure) com nome
  ``TACS_I_<instance>``.
* Emite TACS-91 (voltage measure) com nome
  ``TACS_V_<instance>``.
* Inclui comentário documentando phase (VCB3) ou
  monofásico (VCB).

Os outputs ``SWCMD_<instance>`` (switch command) e
``REIGN_<instance>`` (counter) ficam disponíveis para
gating/reuso.

Adicionado:
- app/gui/async_runner.py (~110 LOC)
- app/gui/console_panel.py (~180 LOC)
- app/gui/undo_commands.py (~75 LOC)
- app/preprocessor/atp_format.py (~190 LOC)
- tests/test_pp_v0_28_3_pro_onda3.py (19 tests)
- tests/test_pp_v0_28_4_pro_onda4.py (21 tests)

Modificado:
- app/gui/main_window.py:
  * Imports QToolBar, QStyle, QIcon, QUndoStack,
    QKeySequence
  * _build_toolbar (Onda 2.2)
  * Menu Editar (Onda 3.3)
  * Console panel + toggle (Onda 3.2)
  * Async runner integration em _on_run_atp (Onda 3.1)
  * Tab labels (Esquemático legacy + Visual ★, Diferenças)
  * Cell-change handlers usando CellEditCommand
- app/simulation/runner.py:
  * Popen + _active_process tracking
  * kill_process() method (Onda 3.1)
- app/gui/chat_widget.py:
  * _HELP_TEXT acentos pt-BR (Onda 3.5)
- app/preprocessor/synchronous_machine.py:
  * emit_sm_cards strict format (Onda 4.1)
- app/preprocessor/bctran.py:
  * to_atp_cards 10-char fields (Onda 4.3)
- app/preprocessor/vcb_model_emitter.py:
  * build_vcb_tacs_wiring (Onda 4.6)
- tests/test_pp_synchronous_machine.py: ajustes para
  novo formato strict.
- tests/test_main_window_pp.py: ajuste para tab name
  com ★.

ATP Studio v0.28.4-PRO ENCERRA o roadmap pós-auditoria.
Status:

* ✅ Onda 1: 8/8 P0 ATP core
* ✅ Onda 2: 5/5 UX foundation
* ✅ Onda 3: 5/5 Quality of Life
* ✅ Onda 4: 6/6 Card formats + VCB auto-wire

Próximo passo recomendado: code-review independente +
re-auditoria completa para confirmar status profissional
end-to-end.

============================================================
[0.28.2-PRO] - ONDA 1+2 — ATP CORE + UX FOUNDATION
                       + CODE-REVIEW FOLLOWUPS
============================================================

Followups pós code-review independente
========================================

Após Onda 1+2 implementadas, code-review independente
identificou 5 itens PARTIAL/melhorias. Todos resolvidos:

* **_inject_sm_cards migrado** para _insert_lines_at (era a
  única injeção que ainda usava o padrão fragmentado).
* **_mark_modified() agora WIRED** em edits reais
  (data/input/output/model_data cell changes), eliminando o
  "feature decorativa" identificado no review.
* **Confirm-on-close** quando há mudanças não salvas
  (QMessageBox em _on_close_case).
* **BCTRAN 3w resistências** Wye-equivalent agora também
  validadas (R_h/R_m/R_b clampadas a 0.0001 com warning).
* **Encoding ordering corrigido**: utf-8 → cp1252 → latin-1
  (cp1252 antes de latin-1 porque latin-1 sempre sucede,
  mascarando erros reais de cp1252).
* **Toolbar Ctrl+S Save**: agora há ação dedicada além do
  Save As (consistente com menu).


Resumo:
**Sprint integrada Onda 1 + Onda 2** que ataca os achados
das auditorias P0 e UX:

* **Onda 1 — ATP core P0**: 8 correções críticas no parser/
  bridge/coalescer/BCTRAN/vector-fitting (auditoria total).
* **Onda 2 — UX foundation**: 5 features GUI principais
  expondo os ~6500 LOC de postprocessor antes invisíveis.

Suite expandida de 2795 → **2832 testes passando**
(+37 novos), 15 skipped, 0 falhas.

ONDA 1 — Correções ATP core P0
================================

1.1 — Type codes Iac/Idc CORRIGIDOS
------------------------------------

* ``_convert_iac``: ``-4`` (errado) → ``-14`` (AC current cosine)
* ``_convert_idc``: ``-1`` (errado) → ``-11`` (DC current step)

Bug crítico: type-codes não-existentes em ATP eram silenciosa-
mente misinterpretados pelo solver. Auditoria P0.

1.2 — Encoding fallback
-----------------------

Novo helper ``_read_atp_text(path)`` em ``core/parser.py``
tenta UTF-8 → Latin-1 → CP1252 antes de cair no fallback
``errors="replace"``. Resolve corrupção silenciosa de
arquivos ATPDraw com comentários acentuados (Latin-1 padrão
Windows).

1.3 — Truncation warning helper
-------------------------------

Novo ``_truncate_atp_name(name, *, where, project, max_len=6)``
em ``bridge_to_atp.py``. Substitui ``name[:6]`` espalhado em
30+ pontos. Quando truncamento ocorre, emite warning
estruturado em ``project.warnings`` com:

* Nome original
* Nome truncado
* Contexto (where)
* Aviso de risco de colisão

1.4 — _insert_lines_at refactor
--------------------------------

Novo helper centralizado substitui o padrão fragmentado
``for other in ("SWITCH", "SOURCE")`` espalhado em 9
funções ``_inject_*``. Lógica:

* Seções acima do insert_at: não afetadas
* Seções abaixo: shift inteiro
* grow_section explícito: cresce essa seção quando
  ``insert_at == section.end_line + 1``
* Default: cresce a seção que contém o insert_at

Resolve bug onde uma seção esquecida (ex: OUTPUT em versão
futura) causaria corrupção silenciosa de slicing.

1.5 — tail_lines correto
------------------------

``core/parser.py`` agora calcula tail a partir do **fim da
última seção parseada**, não do PRIMEIRO BLANK encontrado.
Resolve bug onde BLANK BRANCH terminando /BRANCH era
interpretado como início do tail final.

1.6 — Pin-on-wire-midpoint
---------------------------

Novo passo 4.5 em ``coalesce_nodes`` que detecta pinos no
**meio** de wires (não só endpoints). Função auxiliar
``_point_on_segment(ax, ay, bx, by, px, py)`` para
verificação colinearidade + bounding box. Resolve bug
topológico onde pinos no meio de fios eram desconectados.

1.7 — BCTRAN 3w warn-and-clamp
-------------------------------

``compute_bctran_parameters_3w`` agora detecta x_h/x_m/x_b
< 0 (Wye-equivalent não-físico) e emite UserWarning
clampando para 0.001. Antes: corrupção silenciosa da matriz
de impedâncias. Auditoria P0.

1.8 — Vector-fit frequency normalization
-----------------------------------------

``vector_fit`` agora aceita ``normalize_frequency=True``
(default). Normaliza ω para ω/ω_max antes do LSQ e
desnormaliza polos/resíduos depois. Resolve ill-conditioning
para faixas amplas (>10⁶ Hz). Standard practice em VF
papers (Gustavsen 1999).

Adicional: validação ``samples >= 2*n_poles + extras``
(min_samples Gustavsen).

ONDA 2 — UX foundation
========================

2.1 — Menu Análise
-------------------

Novo menu na barra de menu com 5 entries expondo
postprocessor antes invisível na GUI:

* **Estudo completo do barramento...** → bus_pipeline
* **Curto-circuito (IEC 60909)...** → SC + sequencial
  0/1/2 + Methods A/B/C + grounding types
* **Fluxo de potência...** → Newton-Raphson 2-bus
* **Partida de motor (IEEE 399)...** → motor_starting
  com LoadType
* **Arc-flash (IEEE 1584 / NBR 17227)...** → arc_flash
  com 5 configs eletrodos + 8 classes equipamento
* **Relatório completo (HTML/PDF)...** → bus_pipeline +
  report_html / report_pdf

Novo módulo ``app/gui/analysis_dialogs.py`` com 4 dialogs
parametrizados + helpers ``run_*_analysis``.

2.2 — Toolbar primária
-----------------------

Antes: 0 toolbars no MainWindow. Agora: ``QToolBar`` "Principal"
com 7+ actions:

* Open (Ctrl+O), Save (Ctrl+Shift+S)
* Validate (Ctrl+Shift+V), Diff (Ctrl+D)
* Run ATP (F5), Estudo do barramento (F7)
* SC standalone

Ícones nativos via ``QStyle.standardIcon`` (sem dependências
externas). Status tips em todas as actions.

2.3 — Welcome dialog
---------------------

Novo módulo ``app/gui/welcome_dialog.py``:

* 3 cards de ação: Abrir .atp / Abrir .sch / Novo PP
* Lista de arquivos recentes (até 10)
* Checkbox "Não mostrar novamente" persistido em QSettings

Mostrado em ``app/main.py`` antes do MainWindow visible.
Suprimível pelo usuário.

2.4 — Recent files
-------------------

* ``_load_recent_files`` / ``_save_recent_files`` /
  ``_add_to_recent`` em MainWindow
* Submenu **Arquivo → Recentes** populado dinamicamente
* Limite ``RECENT_FILES_MAX = 10``
* No-duplicates (move ao topo se já existe)
* Auto-clean ao detectar arquivo movido/deletado
* Suporta .atp e .sch (auto-routing pelo suffix)

2.5 — Modified-state indicator
-------------------------------

* Novo ``self._modified_paths: set[str]``
* ``_mark_modified(path)`` / ``_mark_clean(path)`` /
  ``_is_modified(path)``
* ``_update_window_title()`` adiciona ``*`` ao path no title
* ``_refresh_case_combo_marks()`` adiciona ``*`` ao combo
* Novo **Ctrl+S** = save in-place (vs Ctrl+Shift+S = Save As)

Adicionado:
- app/gui/analysis_dialogs.py (~530 linhas, 4 dialogs +
  4 run_*_analysis helpers)
- app/gui/welcome_dialog.py (~230 linhas)
- tests/test_pp_v0_28_2_pro.py (18 tests Onda 1)
- tests/test_pp_v0_28_2_pro_onda2.py (19 tests Onda 2)

Modificado:
- app/preprocessor/bridge_to_atp.py (type codes,
  _truncate_atp_name, _insert_lines_at, refactor 6
  _inject_* helpers)
- app/core/parser.py (encoding fallback, tail_lines fix)
- app/preprocessor/node_coalescer.py (pin-on-wire-midpoint,
  _point_on_segment)
- app/preprocessor/bctran.py (warn-and-clamp Wye)
- app/preprocessor/vector_fitting.py (normalize_frequency,
  min_samples check)
- app/gui/main_window.py (Menu Análise, Toolbar, Recent,
  Modified state, Save Ctrl+S)
- app/main.py (Welcome dialog launch)
- tests/test_pp_bctran_3w.py (std data ajustado para
  Wye-consistent)

Suite: **2832 passing / 15 skipped / 0 falhas**.
+37 testes vs v0.28.1.

============================================================
[0.28.1] - REFINAMENTOS P3 (limitações pós-PRO)
============================================================

Resumo:
Resolve as **4 limitações P3** documentadas no encerramento
da v0.28.0-PRO, eliminando heurísticas hardcoded em favor
de modelos paramétricos profissionais.

Mudanças
=========

P3.1 — motor_starting Z_th complex
-----------------------------------

Removida heurística "90% indutivo" hardcoded em
``calculate_voltage_dip_pu``. Novo campo:

::

    MotorStartingCase(
        ...,
        bus_thevenin_impedance_complex=complex(0.10, 0.50),
    )

Quando ``bus_thevenin_impedance_complex`` é fornecido (típico
vindo do SC IEC 60909-0 com R/X real), o cálculo usa o Z
EXATO. Quando None (default), mantém heurística como
backward compat.

P3.2 — LoadType enum (curva torque×velocidade)
-----------------------------------------------

Novo enum ``LoadType`` em ``motor_starting.py``:

* **CONSTANT** (factor 1.0): guincho, esteira, britador.
* **LINEAR** (factor 0.5): ventilador axial leve.
* **QUADRATIC** (factor 1/3): ventilador centrífugo, bomba.
* **CUBIC** (factor 1/4): compressor.

``estimate_starting_time_s`` usa o factor correspondente
para T_load_avg. Exemplo: bomba centrífuga acelera ~3× mais
rápido que carga constante (T_load_avg = T_n/3 vs T_n).

P3.3 — relay_coordination electromechanical flag
--------------------------------------------------

Constantes de margem documentadas:

* ``MARGIN_DIGITAL_S = 0.20`` (IEEE 242 §15.3 digital).
* ``MARGIN_ELECTROMECHANICAL_S = 0.30`` (relés ABB CO-7,
  GE IAC, Westinghouse CO).
* ``MARGIN_HYBRID_S = 0.25``.

Novo flag ``electromechanical: bool = False`` em
``CoordinationCheck``. Se True E ``margin_required_s``
ainda no default, eleva automaticamente para 0.30s.
Override explícito do usuário é respeitado.

P3.5/6 — trt_analyzer slope negativo + filtro digital
------------------------------------------------------

``_compute_max_rrrv`` ganhou 3 parâmetros:

* ``window_us``: restrição temporal IEC 62271-100 §6.111.4.
* ``consider_negative_slope=True`` (default): captura
  oscilação pole-to-pole via ``|slope|``.
* ``filter_window=5`` (default): média móvel central
  atenua ruído numérico do PL4.

Novo helper ``_moving_average_filter``. ``analyze_trt``
expõe os 3 parâmetros como kwargs.

Adicionado:
- tests/test_pp_v0_28_1.py (18 testes):
    * TestLoadType (5)
    * TestStartingTimeWithLoadType (3)
    * TestZthComplex (3)
    * TestElectromechanicalFlag (3)
    * TestTrtSlopeAndFilter (4)

Modificado:
- app/postprocessor/motor_starting.py:
    * Novo enum LoadType + average_load_torque_factor.
    * MotorStartingCase ganhou load_type +
      bus_thevenin_impedance_complex.
    * calculate_voltage_dip_pu prioriza Z_th complex.
    * estimate_starting_time_s usa factor por LoadType.

- app/postprocessor/relay_coordination.py:
    * Constantes MARGIN_DIGITAL_S/ELECTROMECHANICAL_S/HYBRID_S.
    * CoordinationCheck.electromechanical flag.
    * __post_init__ aplica margem 0.30s se flag setada.

- app/postprocessor/trt_analyzer.py:
    * _moving_average_filter helper.
    * _compute_max_rrrv com window_us/filter_window/
      consider_negative_slope.
    * analyze_trt expõe os 3 parâmetros.

Suite: **2795 testes passando** (15 skipped, 0 falhas).
+18 novos testes. Status mantido como profissional.

Limitações remanescentes (deferidas para v0.29+):
* GUI exposure dos novos cálculos (em auditoria UX).
* Catalog de motores e cargas industriais.
* Persistência de cenários multi-bus.

============================================================
[0.28.0-PRO] - ELEVAÇÃO MVP → PROFISSIONAL
============================================================

Resumo:
**Sprint majestosa de endurecimento** que endereça todas as
fragilidades P0 + P1 + P2 da auditoria v0.27.11.1, elevando
o ATP Studio de "MVP avançado" para **status profissional**
adequado a:

* Laudos finais de arc-flash (P0.1 resolvido)
* Estudos de near-to-generator (P1.3 resolvido)
* Sistemas malhados grandes (P1.4 resolvido)
* Faltas LG/LL/LLG (P1.5 resolvido)
* Sistemas com aterramentos não-solidamente aterrados (P2.9)

Suite expandida de 2652 para **2777 testes passando** /
15 skipped / 0 falhas. **+125 novos testes** nesta sprint.

P0.1 — NBR 17227 Tabela 6 completa
====================================

Substitui calibração single-K=6.23 do MVP por estrutura
profissional IEEE 1584:2018 §4.6 + interpolação §4.7:

* **EnergyEqCoefficients** dataclass (k1..k4) com fórmula
  log-linear:

  ::

      E[J/cm²] = T_s · (12.552/50) · 10^(
          k1 + k2·log10(G) + k3·log10(Iarc) + k4·log10(D)
      ) · CF

* **ENERGY_COEFFICIENTS** table com **15 entries**
  (5 configs × 3 bandas) — calibrado contra IEEE 1584:2018
  Annex D worked examples:
    * VCB 600V Ex 4.2 → 36.80 J/cm² (target: 36.8)
    * VCB 14300V típico → 74.32 J/cm² (target: ~75)
* **calculate_energy_at_band_J_per_cm2** — energia para uma
  banda Voc específica.
* **interpolate_energy_VLL** — interpolação Equações (28-30)
  entre 600/2700/14300 V.
* **calculate_enclosure_correction_factor** — CF auto por
  EquipmentClass (IEEE 1584:2018 §4.8 Eq 38-43).
* **validate_ibf_kA / validate_gap_mm** — ranges IEEE
  1584:2018 §4.2 (LV: 0.5-106 kA, 6.35-76.2 mm; MV:
  0.2-65 kA, 19.05-254 mm).
* **HCB / VOA / HOA** com coeficientes próprios (eram
  fallback VCB silencioso no MVP).

Precisão: ±15% das soluções IEEE 1584:2018 Annex D ao
longo do range 0.208-15 kV.

P1.5 — Componentes simétricas 0/1/2 (faltas assimétricas)
============================================================

Novo módulo ``app.standards.iec60909_seq`` com IEC 60909-0
§4.3 completo:

* **FaultType** enum: THREE_PHASE / LINE_TO_LINE /
  LINE_TO_GROUND / DOUBLE_LINE_TO_GROUND.
* **GroundingType** enum: SOLIDLY / RESISTANCE / IMPEDANCE
  / UNGROUNDED / RESONANT (Petersen).
* **SequenceImpedances** dataclass (Z_0/Z_1/Z_2).
* **sequence_impedances_from_grounding** helper para inferir
  Z_0 do tipo de aterramento.
* **three_phase_fault_kA / line_to_line / line_to_ground /
  double_line_to_ground** — fórmulas IEC literal.
* **calculate_all_faults** wrapper consolidado.
* **AsymmetricFaultResult** com summary() + maximum_fault +
  Ik1/Ik3 ratio para diagnóstico de aterramento.

Crítico para coordenação 50N/51N e dimensionamento de
malha de terra.

P1.3 — Decaimento μ·q near-to-generator
============================================

Novo módulo ``app.standards.iec60909_decay``:

* **mu_factor(Ik''/IrG, t_min)** — IEC 60909-0 §4.5.2.2
  Fig 5 calibrado.
* **q_factor(t_min)** — IEC 60909-0 §4.6.1.2 Fig 8 com
  interpolação log-linear de 1.0 a 0.79.
* **apply_near_to_generator_decay** wrapper:
    * Ib = μ · Ik''  (breaking)
    * Ik = μ · q · Ik''  (steady-state)
* Auto-detecta near (r > 2) vs far (r ≤ 2).

Resolve a sobrestimação de breaking duty do MVP que
considerava Ib = Ik = Ik'' sempre.

P1.4 — Method C (frequency-equivalent)
=========================================

Novo módulo ``app.standards.iec60909_kappa`` com 3 métodos
da IEC 60909-0 §4.3.1.2:

* **kappa_method_A** — single ratio (radial).
* **kappa_method_B** — Method A × 1.15 (margem segurança).
* **kappa_method_C** — frequência reduzida fc=20 Hz para
  malhas multi-R/X.
* **kappa_recommended** dispatcher por método.
* **recommend_method_for_topology** — radial vs malhada.

Crítico para sistemas malhados industriais — Method B
sobrestima ip até 30% nestes casos.

P1.1 + P1.2 — bus_pipeline endurecido
========================================

* **Warnings críticos** quando defaults usados:
    * S_kQ default 500 MVA (concessionária real >1500 MVA).
    * uk default 10% (TR real 4-8%).
* **_safe_short_name** helper substitui ``comp.name[:6]`` em
  4 lugares; emite warning estruturado quando truncamento
  ocorre (rastreabilidade vs colisão).

P2.1 — contribution_breakdown complexo
=========================================

Substitui divisor de módulos (Z_eq / Z_i) por divisor de
Y_i complexo:
* I_i = V_th · Y_i = V_th / Z_i (com fase).
* Frações normalizadas pela soma de magnitudes.
* **Soma das frações = 1** garantido (era inconsistente).

P2.10/11 — multihop_walker loop detection
============================================

* **chain_fingerprints** set rastreia chains únicas (mesmas
  fontes via paths diferentes).
* Loop detectado emite warning estruturado e EVITA dupla
  contagem.
* Parâmetro ``warnings`` propagado de
  ``build_sc_network_multi_hop`` para ``find_source_chains``.

P2.7/9 — relay_suggestions sanity
====================================

* **Warning crítico** quando ``load_S_MVA=None`` (heurística
  Ik''/20 tóxica para CCM com Z_pu=15-25%).
* **grounding_type** flag em ``suggest_settings_for_bus``:
    * solid → 51N pickup = 10% × 51 (TN).
    * resistance → 30% (TT).
    * impedance/ungrounded → 50% (IT).
    * resonant → 5% (Petersen).
* **pickup_51N_factor** override explícito.

P2.12 — TMS range reconciliação
==================================

* ``operate_time_iec_s`` aceita ``tms_range`` parameter
  (default IEC [0.05, 1.0]).
* ``TcCurveSetting`` ganhou ``tms_range_override`` e
  ``time_dial_range_override`` para vendor-specific
  (Schneider P3U30: [0.025, 1.5] aceito).
* Inconsistência registry vs solver eliminada.

Adicionado:
- app/standards/iec60909_seq.py (~430 linhas)
- app/standards/iec60909_decay.py (~250 linhas)
- app/standards/iec60909_kappa.py (~180 linhas)
- tests/test_pp_arc_flash_pro.py (41 testes)
- tests/test_pp_iec60909_seq.py (27 testes)
- tests/test_pp_iec60909_decay.py (20 testes)
- tests/test_pp_iec60909_kappa.py (17 testes)
- tests/test_pp_v0_28_0_pro.py (20 testes)

Modificado:
- app/standards/nbr17227.py (Tabela 6, validações,
  interpolação, CF)
- app/postprocessor/short_circuit.py
  (contribution_breakdown complexo)
- app/postprocessor/bus_pipeline.py (warnings críticos,
  _safe_short_name helper)
- app/postprocessor/multihop_walker.py (loop detection)
- app/postprocessor/relay_suggestions.py (heuristic warning,
  grounding_type)
- app/standards/iec60255.py (tms_range parameter)

Status pós-sprint
==================

Suite: **2777 passing / 15 skipped / 0 falhas**
(+125 testes nesta sprint).

ATP Studio v0.28.0-PRO está agora em status profissional,
adequado para:
* ✅ Laudos finais de arc-flash (P0.1 resolvido)
* ✅ Estudos near-to-generator com geradores grandes (P1.3)
* ✅ Sistemas malhados industriais (P1.4)
* ✅ Faltas LG/LL para coordenação 50N/51N (P1.5)
* ✅ Sistemas com aterramentos diversos (P2.9)
* ✅ Relé Schneider P3U30 com TMS range estendido (P2.12)

Limitações REMANESCENTES (deferidas para v0.28.1+):
* P3.1: motor_starting Z_th complex (em vez de heurística).
* P3.2: motor LoadType enum (CONSTANT/LINEAR/QUADRATIC).
* P3.3: relay_coordination electromechanical flag.
* P3.5/6: trt_analyzer slope negativo + filtro digital.

Referências adicionais (vs v0.27.11.1):
- IEEE Std 1584-2018 §4.6 Equation (3) (calibrated)
- IEEE Std 1584-2018 §4.7 Equations (28-30) (interpolation)
- IEEE Std 1584-2018 §4.8 Equations (38-43) (CF)
- IEC 60909-0:2016 §4.3.1 (κ Method A/B/C)
- IEC 60909-0:2016 §4.3.2-4.3.4 (faltas assimétricas)
- IEC 60909-0:2016 §4.5 (μ-factor)
- IEC 60909-0:2016 §4.6 (q-factor)
- Stevenson, *Power System Analysis*, §11 (Symmetrical
  Components)


============================================================
[0.27.11.1] - SC STANDALONE (SKM PTW-style) — c_max/c_min
============================================================

Resumo:
**Modo standalone explícito** para o estudo de curto-circuito,
permitindo cálculo SEM dependência do estudo de fluxo de
potência (PF). Replica o workflow de ferramentas comerciais
como SKM PowerTools Workstation (PTW) e ETAP, usando o
voltage factor **c** da IEC 60909-0 §4.2.2 Table 1, com
auto-classificação por nível de tensão.

Motivação
==========

A v0.27.11 introduziu a integração PF→SC via
``pre_fault_voltage_pu``, mas faltava deixar EXPLÍCITO que o
estudo de SC pode (e frequentemente DEVE) ser feito sem o
PF — usando os valores conservadores tabelados da norma.
Esta sub-sprint torna isso óbvio na API e adiciona
auto-classificação de c por nível de tensão.

Tabela 1 da IEC 60909-0:2016 §4.2.2
====================================

::

    +----------------+--------+--------+
    | Sistema        | c_max  | c_min  |
    +================+========+========+
    | LV residencial |  1.05  |  0.95  |
    | LV industrial  |  1.10  |  0.95  |
    | MV (1-35 kV)   |  1.10  |  1.00  |
    | HV (>35 kV)    |  1.10  |  1.00  |
    +----------------+--------+--------+

* **c_max**: máxima Ik'' — dimensionamento de equipamentos
  (breaker rating, busway short-time rating, busbar
  bracing).
* **c_min**: mínima Ik'' — sensibilidade da proteção
  (instantâneo deve disparar mesmo no Ik'' mínimo).

API atualizada
===============

::

    from app.postprocessor.bus_pipeline import (
        BusPipelineConfig, analyze_bus_full_pipeline,
    )

    # Modo standalone "max" (default — equipamentos):
    config = BusPipelineConfig()
    # → para 13.8 kV (MV): c=1.10 auto-classificado
    report = analyze_bus_full_pipeline(
        project, "BUS-MAIN-13.8",
        coordination_clearing_time_ms=500.0,
        config=config,
    )

    # Modo standalone "min" (proteção):
    config_min = BusPipelineConfig(calculation_kind="min")
    # → para 13.8 kV: c=1.00; para 0.4 kV: c=0.95
    report_min = analyze_bus_full_pipeline(
        project, "BUS-MAIN-13.8",
        coordination_clearing_time_ms=500.0,
        config=config_min,
    )

    # Modo standalone com c manual (override):
    config_custom = BusPipelineConfig(voltage_factor_c=1.07)
    # → ignora kind e auto-classify, usa exatamente 1.07

    # Modo PF-driven (mais preciso):
    report_pf = analyze_bus_full_pipeline(
        project, "BUS-MAIN-13.8",
        coordination_clearing_time_ms=500.0,
        pre_fault_voltage_pu=0.97,   # vindo do estudo PF
    )

Comportamento de resolve_voltage_factor_c()
============================================

* ``BusPipelineConfig.voltage_factor_c = None`` (default):
  auto-classifica via ``classify_voltage(rated_voltage_kV)``
  da IEC 60909-0 e seleciona c_max/c_min conforme
  ``calculation_kind``.
* ``voltage_factor_c = float``: override total — ignora
  ``calculation_kind`` e usa o valor exato.

Modificado:
- app/postprocessor/bus_pipeline.py:
    * BusPipelineConfig.voltage_factor_c agora Optional[float]
      (default None → auto-classifica).
    * Novo campo BusPipelineConfig.calculation_kind: str = "max".
    * Novo método BusPipelineConfig.resolve_voltage_factor_c(
      rated_voltage_kV) — devolve c efetivo.
    * build_sc_network_from_bus usa resolve_voltage_factor_c().
    * _build_transformer_feeder_source usa
      resolve_voltage_factor_c() no lado HV.
    * analyze_bus_full_pipeline propaga calculation_kind para
      net.calculate_at_bus().
    * Docstring de BusPipelineConfig com tabela completa Table 1
      e exemplos de uso. Docstring de analyze_bus_full_pipeline
      explícita sobre os modos standalone vs PF-driven.

- app/postprocessor/multihop_walker.py:
    * chain_to_sc_source() agora usa resolve_voltage_factor_c()
      para auto-classificação (corrige uso direto do
      Optional[float]).

Adicionado:
- tests/test_pp_sc_standalone.py (22 testes):
    * TestResolveVoltageFactor (8): auto-classificação LV/MV/HV,
      kind=max/min, override explícito, consistência com
      iec60909.voltage_factor_c().
    * TestStandaloneScMaxVsMin (3): cálculo SKM PTW-style
      max-max e min-min, ratio c_max/c_min.
    * TestBackwardCompatibility (2): defaults e código antigo
      explícito ainda válidos.
    * TestIecTable1 (9): valores literais de Table 1 para
      LV residencial, LV industrial, MV, HV com kind=max/min;
      thresholds de classify_voltage().

Suite acumulada v0.27.11.1: 2652 testes passando (15 skipped,
0 falhas). 22 novos testes nesta sub-sprint.

Limitações conhecidas
======================

* O auto-classify usa thresholds da IEC 60909-0 internacional;
  se o usuário precisar ABNT NBR 7163 para classificação BR
  (1 kV → BT, 1-69 kV → MT, 69-230 kV → AT, > 230 kV → EAT),
  ainda é necessário configurar voltage_factor_c manualmente.
* O kind="min" propaga para calculate_at_bus, mas não muda
  o R/X usado no kappa — para análise de coordenação
  apertada (NBR 14039 §6.2), considere usar
  ``pre_fault_voltage_pu`` do estudo PF.

Referências:
- IEC 60909-0:2016 §4.2.2 Table 1 (Voltage factor c).
- SKM Power*Tools Workstation User Manual §SC (cita c_max/min).
- ETAP 22.0 User Guide §Short-Circuit (Standalone IEC mode).
- ABNT NBR 14039:2005 §5.2 (níveis de tensão BR).

============================================================
[0.27.11] - ESTUDOS INTEGRADOS: PF + MOTOR STARTING + SC
============================================================

Resumo:
Fundação para a **cadeia de estudos integrados** pedida no
NBR 17227 §5.1.1 e em IEEE 399 (Brown Book): fluxo de
potência → curto-circuito → coordenação + arc-flash. Esta
sprint entrega os DOIS módulos que faltavam (Power Flow e
Motor Starting) e integra V_pre-fault no pipeline de SC,
substituindo o c=1.10 default da IEC 60909-0 §3.8 por valor
real quando o estudo de PF está disponível.

Motivação
==========

A IEC 60909-0 §3.8 usa um voltage factor **c** (1.10 max para
HV, 1.05 LV nominal, 0.95 LV mínimo) que compensa variações
da tensão real da rede. Esses defaults são **conservadores**.
Para estudos com pouca margem (arc-flash NBR 17227 com clearing
rápido, coordenação seletiva apertada), precisamos da tensão
**real** pré-falta — que vem do estudo de PF.

Cadeia de estudos integrados (NBR 17227 §5.1.1)
================================================

::

    ┌──────────────────┐
    │ POWER FLOW       │  ← v0.27.11 NOVO
    │ + MOTOR STARTING │  ← v0.27.11 NOVO
    └────────┬─────────┘
             ↓ V_pre-fault, I_load, Z_th
    ┌──────────────────┐
    │ SHORT-CIRCUIT    │  v0.27.7.x (existente)
    │ (IEC 60909-0)    │
    └────────┬─────────┘
             ↓ Ik''
    ┌──────────────────┐
    │ COORDINATION     │  v0.27.7.6 (existente)
    │ (IEEE 242)       │
    └────────┬─────────┘
             ↓ T_clearing
    ┌──────────────────┐
    │ ARC-FLASH        │  v0.27.7.x (existente)
    │ (NBR 17227)      │
    └──────────────────┘

API — Power Flow
=================

::

    from app.postprocessor.power_flow import PowerFlowSystem

    sys = PowerFlowSystem(base_MVA=100.0)
    sys.add_slack(id="UTIL", V_pu=1.0, rated_voltage_kV=138.0)
    sys.add_pv(id="GEN", P_pu=0.50, V_pu=1.04)
    sys.add_pq(id="BUS-MAIN", P_pu=-0.80, Q_pu=-0.30)
    sys.add_branch("UTIL", "BUS-MAIN", X_pu=0.05)
    sys.add_branch("UTIL", "GEN", X_pu=0.10)

    sol = sys.solve(tolerance=1e-6, max_iterations=50)
    print(sol.summary())
    # === Power Flow Solution (✓ Converged) ===
    # Iterations: 4
    # Max mismatch: 2.31e-11 pu
    # Bus voltages:
    #     UTIL: |V| = 1.0000 pu, ∠ = +0.000°
    #     GEN:  |V| = 1.0400 pu, ∠ = +0.583°
    #     BUS-MAIN: |V| = 0.9876 pu, ∠ = -1.770°

    # Usa V_pre-fault no SC:
    v_pre = sys.get_bus("BUS-MAIN").V_pu_solved
    report = analyze_bus_full_pipeline(
        project, "BUS-MAIN",
        coordination_clearing_time_ms=500.0,
        pre_fault_voltage_pu=v_pre,   # ← NOVO em v0.27.11
    )

API — Motor Starting
=====================

::

    from app.postprocessor.motor_starting import (
        MotorStartingCase, analyze_motor_starting,
    )

    case = MotorStartingCase(
        motor_name="M-MAIN-1500",
        motor_rated_power_kW=1500.0,
        motor_rated_voltage_kV=13.8,
        motor_rated_pf=0.88,
        motor_efficiency=0.96,
        locked_rotor_current_pu=6.0,
        starting_pf=0.30,
        starting_torque_pu=1.4,
        load_torque_pu=1.0,
        inertia_motor_kg_m2=80.0,
        bus_pre_fault_voltage_pu=0.97,    # do PF
        bus_thevenin_impedance_ohm=0.50,  # do SC: V/Ik''
        bus_rated_voltage_kV=13.8,
    )
    rpt = analyze_motor_starting(case)
    print(rpt.summary())
    # === Motor Starting Analysis — M-MAIN-1500 ===
    #   Synchronous speed: 1800 rpm
    #   Voltage dip:  0.945 pu  (2.58% drop)
    #   Start current: 0.503 kA
    #   Start S:       12.04 MVA
    #   Time to 95%:   1.85 s
    #   Acceptance: ACCEPTABLE
    #   Rationale:
    #     • V_during = 0.945 pu > 0.85 (IEEE 399 limit).

Critérios de aceitação
=======================

* **V > 0.85 pu** durante a partida (IEEE 399 §10).
* **V > 0.80 pu** absoluto mínimo (NEMA MG 1).
* Rationale recomenda partida assistida (soft-starter, VFD,
  auto-trafo) quando V < 0.80 pu.

Algoritmo Newton-Raphson (Power Flow)
======================================

* **Bus types**: SLACK (V,θ fixos), PV (P,|V| fixos), PQ
  (P,Q fixos).
* **Y-bus**: π-model com R+jX série + B/2 shunt + tap.
* **Jacobian** completo (H, N, M, L blocks).
* **Convergência**: 1e-6 pu default, max 50 iter.
* **3-bus Stevenson**: 4 iter para 1e-11 pu.

Modelagem do Motor Starting (IEEE 399 §10)
============================================

* Voltage dip via divisor de impedância:

  ::

      V_during = V_pre × Z_M / (Z_th + Z_M)

* Z_M = (1/I_LR_pu) × V²/S, com R/X derivado do starting_pf.
* Z_th heurística 90% indutivo (típico HV/MV).
* Tempo de aceleração: t = J × Δω / (T_m_avg - T_load_avg).

Adicionado:
- app/postprocessor/power_flow.py (~710 linhas):
    * BusType enum (SLACK/PV/PQ).
    * PfBus + PfBranch dataclasses.
    * LineFlow + PowerFlowSolution frozen dataclasses
      com summary().
    * build_ybus(buses, branches) — assembla Y matrix
      complexa numpy.
    * solve_power_flow(...) — Newton-Raphson completo
      (Jacobian H/N/M/L).
    * _compute_line_flows() helper.
    * PowerFlowSystem builder com add_slack/add_pv/add_pq/
      add_branch/solve/get_bus.
    * Validação de pré-condições (1 SLACK obrigatória,
      branches com Z não-zero, buses referenciadas).

- app/postprocessor/motor_starting.py (~460 linhas):
    * StartingResult enum (ACCEPTABLE/MARGINAL/UNACCEPTABLE).
    * MotorStartingCase frozen dataclass com 13 parâmetros
      do motor + bus.
    * MotorStartingReport com voltage_dip_pu/pct,
      starting_current_kA, starting_apparent_power_MVA,
      starting_time_s, synchronous_speed_rpm,
      motor_impedance_ohm, acceptance, rationale.
    * motor_impedance_at_start_ohm(case) — Z_M complex.
    * calculate_voltage_dip_pu(case) — divisor.
    * estimate_starting_time_s(case) — t = 2J × ωs × 0.95
      / (T_m - T_load).
    * synchronous_speed_rpm(f, poles), classify_acceptance(V).
    * analyze_motor_starting(case) — entry point.

- tests/test_pp_power_flow.py (31 testes):
    * BusType + PfBus + PfBranch.
    * build_ybus: 2-bus, 3-bus simétrica, R+jX,
      shunt B, validações.
    * solve_power_flow: 2-bus convergência, 2-bus sem
      carga, Stevenson 3-bus, slack-validation,
      iterations.
    * LineFlow: direção, perdas, conservação P=0 sem R.
    * PowerFlowSystem: builder API, get_bus.
    * Summary text format.
    * Conservação de potência (slack ≈ Σload).

- tests/test_pp_motor_starting.py (35 testes):
    * StartingResult + thresholds (0.85, 0.80 pu).
    * synchronous_speed_rpm: 4p/60Hz, 2p/60Hz, 4p/50Hz.
    * classify_acceptance: zonas + boundaries.
    * motor_impedance_at_start_ohm: magnitude, R<X com
      pf=0.3, edge case pf=1.
    * calculate_voltage_dip_pu: rede forte/fraca,
      proporcionalidade V_pre, Z_th=0.
    * estimate_starting_time_s: finito, infinito (torque
      insuficiente), inércia, torque sensitivity.
    * analyze_motor_starting: ACCEPTABLE/UNACCEPTABLE
      cenários, rationale, refs IEEE 399.
    * MotorStartingReport.summary().

- tests/test_pp_integrated_studies.py (8 testes):
    * pre_fault_voltage_pu kwarg em analyze_bus_full_pipeline.
    * Rescaling logic (V_pre_fault vs c default IEC 60909).
    * Workflow integrado PF → SC (Z_th) → Motor Starting.
    * Cenário rede fraca → motor UNACCEPTABLE
      (justifica partida assistida).
    * Power balance 3-bus.

Modificado:
- app/postprocessor/bus_pipeline.py:
    * analyze_bus_full_pipeline ganhou kwarg
      pre_fault_voltage_pu: Optional[float] = None.
    * Quando fornecido, reescala Ik''/ip/Ib/Iss/idc por
      V_real/c (proporcionalidade IEC 60909-0 §3.8).
    * Cria novo ShortCircuitResult com voltage_factor_c
      = pre_fault_voltage_pu (registra V_real usado).
    * Adiciona warning indicando substituição.
    * Docstring atualizada para documentar integração com
      app.postprocessor.power_flow.

Limitações conhecidas
======================

* PF apenas trifásico balanceado (positive-sequence).
  Sequencial 0/1/2 fica para v0.27.11.5.
* PF sem PV→PQ switching quando Q excede limites.
* Motor starting assume torque constante; curva torque-
  speed completa fica para refinamento futuro.
* Pipeline ainda não auto-constrói PowerFlowSystem a
  partir do PpProject (usuário monta manualmente). Auto-
  build virá em v0.27.11.5.

Referências:
- IEEE Std 399-1997 (Brown Book) §9 (PF), §10 (Motor
  Starting Studies).
- IEC 60909-0:2016 §3.8 (voltage factor c).
- Stevenson, *Power System Analysis*, McGraw-Hill 1994 §9.
- Hadi Saadat, *Power System Analysis*, 2nd ed §6.
- NEMA MG 1-2018 §20.43 (Motor starting limits).
- NBR 17227:2025 §4.2.2 (Motor contribution to SC),
  §5.1.1 (estudos integrados).

============================================================
[0.27.10] - PDF REPORT EXPORT (matplotlib PdfPages)
============================================================

Resumo:
**Export PDF multi-página** do relatório de pipeline,
complementando o HTML report (v0.27.7.10). Usa
``matplotlib.backends.backend_pdf.PdfPages`` — sem novas
dependências externas (reportlab/weasyprint não foram
necessários).

API
====

::

    from app.postprocessor.bus_pipeline import (
        analyze_bus_full_pipeline,
    )
    from app.postprocessor.report_pdf import save_pdf_report

    report = analyze_bus_full_pipeline(
        project, "BUS-MAIN",
        coordination_clearing_time_ms=500.0,
        use_multi_hop=True,
        multi_vendor_suggestions=True,
    )
    save_pdf_report(report, "report-BUS-MAIN.pdf")

Estrutura do PDF (A4 portrait)
================================

==========  ============================================
Página      Conteúdo
==========  ============================================
1           Capa: título, bus_id, ratings, KPIs grandes
2           Topology: diagrama hierárquico + tabela
3           SC + Arc-flash: tabelas com refs normativas
4           Arc-flash boundary plot (círculos + cor Cat)
5           TC curves overlap (log-log multi-vendor)
6+          Relay settings — uma página por relé com
            vendor format em monospace
Final       Warnings + lista completa de refs normativas
==========  ============================================

Layout
======

* A4 portrait (8.27" × 11.69")
* Texto via ``fig.text()`` em coordenadas relativas
* Tabelas via ``axes.table()`` com colunas customizadas
* Plots via figures dedicadas com axis posicionados
* Cores Cat PPE consistentes com HTML (verde Cat 0 → preto
  DANGER)
* Header/footer em cada página

Metadata PDF
============

* **Title** — "Bus Pipeline Report — <bus_id>"
* **Author** — "Olivas ATP Studio"
* **Subject** — descrição da análise
* **Keywords** — short-circuit, arc-flash, NBR 17227, etc.
* **CreationDate** — timestamp atual

Adicionado:
- app/postprocessor/report_pdf.py (~530 linhas):
    * ``save_pdf_report(report, path)`` — função pública.
    * 8 page builders: cover, topology, SC+arc-flash,
      boundary, TC curves, relay settings (1 por sg),
      warnings+refs.
    * 3 axis renderers reutilizáveis:
      _render_topology_axes, _render_arc_flash_boundary_axes,
      _render_tc_curves_axes.
    * Constantes A4 + paleta Cat PPE.
    * Footer com "Olivas ATP Studio — <section>".

Adicionado (testes):
- tests/test_pp_report_pdf.py (11 testes):
    * TestPdfGeneration (3) — file created, header válido,
      tamanho razoável.
    * TestPdfStructure (2) — múltiplas páginas, full report
      tem mais páginas (multi-vendor).
    * TestNoGlyphWarnings (2) — sem warnings de font para
      glyphs unicode (emoji removido).
    * TestPdfEdgeCases (3) — empty relays, com warnings,
      Cat DANGER.
    * TestPdfMetadata (1) — /Info dict + PDF header/EOF.

Verificação manual
===================

Switchgear 13.8 kV / 25 kA / multi-vendor:

* PDF gerado: 100 KB
* 9 páginas (1 cover + 1 topology + 2 SC/AF + 1 TC + 3 relays + 1 footer)
* Header: %PDF-1.4 ✓
* EOF: %%EOF ✓
* Sem warnings de glyph (limpo após remover emoji)
* Metadata /Info presente

Diferenciais consolidados v0.27.7.x → v0.27.10
================================================

Pipeline single-call agora produz **3 formatos de saída**:

* **summary()** — texto plano legível
* **save_html_report()** — HTML standalone com gráficos
* **save_pdf_report()** — PDF A4 multi-página

Cada formato preserva refs normativas auditáveis e vendor
formats nativos para SEL/ABB/Schneider.

Próximas sub-sprints
=====================

* v0.27.8: Multi-mass mecânica (SSR), saturação SM,
  exciter/governor systems.
* v0.27.9: Cable Constants (subterrâneos com bainha) —
  completa trilha LCC.
* v0.27.11: Batch report — analisa múltiplos buses e gera
  relatório consolidado HTML/PDF de planta inteira.


============================================================
[0.27.7.10] - VENDOR FORMATS + HTML REPORT WITH GRAPHICS
============================================================

Resumo:
**Duas entregas convergentes** que finalizam o ciclo de
relatórios v0.27.7.x:

**Parte A — Vendor-specific relay settings**: cada
``RelaySuggestion`` agora exporta ajustes no formato textual
do fabricante, pronto para colar/digitar nas ferramentas de
configuração reais (QuickSet, PCM600, Easergy Pro):

* **SEL-751** → ``SET <name>=<value>`` (ASCII/QuickSet)
* **ABB Relion 615** → blocos function-block PCM600
* **Schneider Easergy P3U** → seções por stage (Easergy Pro)

**Parte B — HTML report generator**: relatório auto-contido
com gráficos matplotlib embeded como base64 PNG. Aberto em
qualquer navegador, sem dependências.

Vendor formats — exemplos
==========================

**SEL-751** (paste em QuickSet ASCII):

::

    GROUP 1 — Phase + Ground Time/Inst Overcurrent

    50P1P = 20000.0      ; 50 Phase 1 instantaneous pickup (A primary)
    50P1D = 0.000        ; 50 Phase 1 delay (s)
    51P1P = 1045.9       ; 51 Phase 1 time pickup (A primary)
    51P1C = C1           ; 51 Phase 1 curve (IEC SI)
    51P1TD = 0.500       ; 51 Phase 1 TD (TMS)
    50G1P = 10000.0      ; 50G ground inst pickup (A)
    51G1P = 104.6        ; 51G ground time pickup (A)
    50BF1P = 18000.0     ; 50BF backup pickup (90% of 50)

    ; ===== ARC-FLASH DETECTION (AFD) =====
    ; Recomenda-se SEL-751A com AFR (Arc-Flash Reduction)
    ; ou módulo SEL-751 + AF-2 sensor óptico.

**ABB REF615** (PCM600):

::

    [PHHPTOC1] — Phase High-set Overcurrent (50)
      PickupOpVal     = 20000.0 A
      OperateDelay    = 0 ms

    [PHIPTOC1] — Phase Inverse Time Overcurrent (51)
      PickupOpVal     = 1045.9 A
      CurveType       = "IEC Norm Inv"
      TimeMultiplier  = 0.500

    [EFLPTOC1] — Earth-Fault Inverse Time (51N)
      PickupOpVal     = 104.6 A
      ...

**Schneider P3U** (Easergy Pro):

::

    [Stage 1 — Phase Time-OC (I>, ANSI 51)]
      Pickup          = 1045.9 A
      Curve           = IEC NI
      Time multiplier = 0.500

    [Stage 2 — Phase Inst (I>>, ANSI 50)]
      Pickup          = 20000.0 A
      Delay           = 0 ms
      ...

Mapeamento de curvas IEC/IEEE → códigos do fabricante
======================================================

==========  =======  ===========  ============
IEC type    SEL-751  ABB REL615   Schneider P3U
==========  =======  ===========  ============
SI          C1       IEC Norm Inv IEC NI
VI          C2       IEC Very Inv IEC VI
EI          C3       IEC Ext Inv  IEC EI
LTI         C4       IEC Long Inv IEC LTI
==========  =======  ===========  ============

==========  =======  ===========  ============
IEEE type   SEL-751  ABB REL615   Schneider P3U
==========  =======  ===========  ============
U1 (Mod)    U1       ANSI Mod Inv IEEE MI
U2 (Very)   U2       ANSI Very    IEEE VI
U3 (Ext)    U3       ANSI Ext     IEEE EI
==========  =======  ===========  ============

HTML report
============

O relatório HTML inclui:

1. **Header**: bus_id, ratings, panel_type, AFD status,
   timestamp.
2. **KPIs**: Ik'', ip, E (cal/cm²), DLA (mm), Cat PPE
   (com cor pela categoria — verde Cat 0 → preto DANGER).
3. **Topology**: sources_summary + diagrama hierárquico.
4. **SC Analysis** (IEC 60909-0): tabela de Ik'', ip, κ.
5. **Arc-flash Analysis** (NBR 17227 / IEEE 1584): tabela
   completa + boundary plot (círculos concêntricos com working
   distance e DLA).
6. **Topology Chains** (multi-hop): tabela das cadeias
   descobertas.
7. **Relay Settings**: TC curves overlap (log-log) + bloco
   por fabricante com formato vendor-specific.
8. **Warnings** (quando aplicável).
9. **Footer** com refs normativas.

Gráficos embeded (matplotlib + base64)
=======================================

Todos os PNGs gerados internamente, sem deps externas no
runtime do navegador:

* **TC curves overlap**: log-log com pickups + Ik'' marker.
* **Arc-flash boundary**: círculos concêntricos coloridos
  pela Cat PPE.
* **Motor decay**: exponencial NBR 17227 §4.2.2 com banda
  3-8 ciclos destacada.
* **Topology diagram**: caixas hierárquicas com flechas.

Adicionado:
- app/postprocessor/relay_suggestions.py:
    * ``RelaySuggestion.to_vendor_format()`` — dispatcher
      automático por fabricante.
    * ``_to_sel_format()``, ``_to_abb_format()``,
      ``_to_schneider_format()``, ``_to_generic_format()``.
    * Mapeamento de curvas IEC/IEEE → códigos do vendor.
    * Inclusão automática de blocos 50BF, 87, AFD quando
      recomendados.

- app/postprocessor/report_html.py (~510 linhas):
    * ``generate_html_report(report)`` — HTML auto-contido.
    * ``save_html_report(report, path)`` — salva em arquivo.
    * 4 funções de plot via matplotlib + base64:
        - ``_plot_tc_curves``
        - ``_plot_arc_flash_boundary``
        - ``_plot_motor_decay``
        - ``_plot_topology_diagram``
    * 9 builders de seção HTML.
    * CSS inline industrial (alto contraste, color-coded
      Cat PPE).

Adicionado (testes):
- tests/test_pp_report_html.py (32 testes):
    * TestVendorFormatDispatch (6) — SEL/ABB/Schneider
      dispatch + mapeamentos de curva.
    * TestVendorFormatContents (4) — 50BF, AFD, 87T,
      stages.
    * TestVendorFormatPickupValues (1) — valores numéricos.
    * TestHtmlGeneration (12) — minimal/full report,
      KPIs, topology, arc-flash, relay sections, warnings,
      base64 images, refs.
    * TestSaveHtmlReport (2) — file I/O.
    * TestPlotHelpers (7) — 4 plots + edge cases (vazio).

Verificação manual
===================

Switchgear 13.8 kV / 25 kA / 20 MVA:

* Vendor formats gerados com pickups corretos
  (1046 A 51, 20000 A 50).
* HTML report ~140 KB, totalmente standalone, abre em
  Chrome/Firefox/Edge.
* Gráficos renderizados em alta resolução (100 dpi).
* CSS inline com Cat 3 = laranja, Cat 0 = verde.

Diferenciais consolidados v0.27.7.x
====================================

Após v0.27.7.5 a v0.27.7.10, o pipeline Bus → análise
completa entrega:

| Etapa                                | Módulo                         |
|--------------------------------------|--------------------------------|
| Walking topológico (1 ou multi-hop)  | bus_pipeline + multihop_walker |
| SC IEC 60909-0                       | short_circuit                  |
| Motor contribution NBR 17227 §4.2.2  | motor                          |
| Arc-flash NBR 17227 / IEEE 1584      | arc_flash                      |
| AFD treatment                        | bus                            |
| Relay suggestions IEEE 242 §15       | relay_suggestions              |
| Vendor-specific settings (SEL/ABB/SE)| relay_suggestions              |
| HTML report com gráficos             | report_html                    |
| **Pipeline single-call**             | bus_pipeline                   |

Tudo com refs auditáveis às normas e testes automatizados.

Diferenciais vs SKM PTW / ETAP / EasyPower
============================================

* **Open-source** — Olivas é o único com pipeline completo
  open-source.
* **Refs normativas embutidas** — cada decisão referencia
  IEC/IEEE/NBR/NFPA explicitamente no código.
* **Vendor formats nativos** — gera ajustes prontos para
  digitar nas ferramentas reais (QuickSet, PCM600, Easergy
  Pro).
* **HTML reports** standalone — sem dependências externas no
  runtime do cliente.
* **Tests automatizados** — 2545+ testes garantem reproduti-
  bilidade.

Próximas sub-sprints
=====================

* v0.27.8: Multi-mass mecânica (SSR), saturação SM,
  exciter/governor systems.
* v0.27.9: Cable Constants (subterrâneos com bainha) —
  completa trilha LCC.
* v0.27.10: Export PDF do relatório (reportlab + matplotlib).


============================================================
[0.27.7.9] - MOTOR CONTRIBUTION (NBR 17227 §4.2.2)
============================================================

Resumo:
**Motor contribution para SC** conforme IEC 60909-0 §6.5 e
ABNT NBR 17227:2025 §4.2.2. Em ambientes industriais com
muitos motores (CCMs com IMs e MS), a contribuição inicial
para SC é significativa durante 3-8 ciclos (50-133 ms),
afetando arc-flash com proteção rápida.

Modelagem (IEC 60909-0 §6.5)
==============================

Motor de indução:

::

    X''_M = (1 / I_LR_rel) · V² / S      (em pu, base motor)
    I''_M ≈ I_LR = I_rM · I_LR_rel        (kA RMS, subtransitório)

Decaimento exponencial:

::

    f(t) = exp(-t / Td_pp_ms)

Para IM com Td_pp = 20 ms (típico):

==============  =========  ============================
t               f(t)       Comentário
==============  =========  ============================
0 ms            1.000      pico subtransitório
16.7 ms (1 cy)  0.434      ainda forte
50 ms (3 cy)    0.082      limite inferior NBR 17227
100 ms (6 cy)   0.007      praticamente zero
133 ms (8 cy)   0.002      limite superior NBR 17227
==============  =========  ============================

Para motor síncrono, Td_pp ≈ 200 ms — contribuição
permanece significativa por mais tempo.

Adicionado:
- app/preprocessor/motor.py (~310 linhas):
    * ``MotorType`` enum (induction, synchronous).
    * ``MotorParameters`` (frozen, 11 campos): name, nodes,
      motor_type, V/P/PF/η, locked_rotor_pu, starting_pf,
      n_poles, Td_pp_ms.
    * ``rated_apparent_power_kVA``, ``rated_current_A``,
      ``locked_rotor_current_A``, ``base_impedance_ohm``.
    * ``subtransient_reactance_pu`` = 1/I_LR_rel.
    * ``subtransient_impedance_ohm`` (complexa, R+jX).
    * ``initial_sc_contribution_kA`` = I_LR / 1000.
    * ``contribution_factor_at_time`` — decay exponencial.
    * ``validate_motor`` — name, nodes, ratings, locked_rotor
      em range realista (>1 e <15), n_poles par.
    * ``motor_to_sc_source`` — converte para ``ScSource``.
    * ``emit_motor_metadata_lines`` — cards "C MOTOR: ...".
    * Helpers: ``make_default_induction_motor`` (NEMA B),
      ``make_large_synchronous_motor`` (1 MW MS).

- catalog_specs/MOTOR.ocomp (9 props, 3 pinos A/B/C):
    * motor_type, V_LL, P_kW, PF, η, locked_rotor_pu,
      starting_pf, n_poles, Td_pp_ms.
    * llm_hints com refs IEC 60909-0 §6.5, NBR 17227 §4.2.2,
      IEEE 242 §15, IEEE C37.96, NEMA MG-1.

- app/preprocessor/symbols.py:
    * ``MotorSymbol`` — círculo central com "M" + 3 leads
      (A/B/C) à direita.

Modificado:
- app/preprocessor/bridge_to_atp.py:
    * Import do motor module.
    * ``_convert_motor``: lê 9 props, parse MotorType enum
      com fallback induction.
    * ``_inject_motor_metadata``: injeta comentários no
      /BRANCH; warning final mostra I_rM, contribuição SC,
      Td.
    * ``to_atp``: branch ``elif ctype == "MOTOR"``.

- app/postprocessor/bus_pipeline.py:
    * ``SC_SOURCE_TYPES`` ganha "MOTOR" → "motor".
    * ``build_sc_network_from_bus`` branch para "motor"
      via ``_extract_motor_source`` helper.

- app/postprocessor/multihop_walker.py:
    * ``is_ultimate_source`` reconhece motors (não tem
      upstream a explorar).
    * ``chain_to_sc_source`` branch "motor" reconstrói
      ``MotorParameters`` e usa ``subtransient_impedance_ohm``.

- app/preprocessor/catalog.py: ``_ENTRIES`` 48 → 49.

- tests/test_pp_registry_guard.py: counts 48 → 49.

Adicionado (testes):
- tests/test_pp_motor.py (39 testes):
    * TestMotorType (2)
    * TestRatedQuantities (5) — S=P/(η·PF), I_rM, I_LR,
      Z_base, η=0 rejeitado.
    * TestSubtransient (2) — X_pu=1/I_LR_rel, Z complexa.
    * TestContributionDecay (6) — f(0)=1, e^-1 em t=τ,
      3 ciclos IM, 8 ciclos IM ≈ 0, MS persiste, t<0
      rejeitado.
    * TestValidator (9) — defaults válidos, name vazio,
      long, voltage zero, PF range, locked_rotor low/high,
      n_poles ímpar.
    * TestMotorToScSource (2)
    * TestEmitMetadata (3)
    * TestBridgeMotor (4) — emite metadata, motor_type
      inválido fallback, voltage inválida warned, helper.
    * TestPipelineIntegration (4) — classify_sc_source,
      SC_SOURCE_TYPES, is_ultimate_source no walker,
      _extract_motor_source.
    * TestRealisticScenarios (2) — IM 500 HP 4.16 kV,
      decay 3-8 ciclos NBR 17227.

Verificação manual
===================

IM 100 kW / 480 V / NEMA B (locked_rotor=6×):

* I_rM = 149 A (rated current)
* I_LR = 894 A (locked rotor)
* X''_M = 0.32 Ω (subtransient impedance)
* Contribuição SC inicial = 0.89 kA

Decay (NBR 17227 §4.2.2):

* 3 ciclos (50 ms): 8.2% (ainda detectável)
* 8 ciclos (133 ms): 0.2% (praticamente zero)

Aplicação em arc-flash
=======================

Para um CCM 4.16 kV com 10 motores de 500 HP cada:

* I_LR_total ≈ 10 × 336 A = 3.4 kA adicionais ao Ik''
* Em arc-flash com clearing 50 ms, motors contribuem
  ~28% (decay = 0.28) → 0.95 kA adicionais
* Aumento de E ≈ 28% sobre o cenário sem motors

⇒ Não pode ser ignorado em sistemas industriais.

Próximas sub-sprints
=====================

* v0.27.7.10: Report HTML/PDF com gráficos (TC curves,
  arc-flash boundary, topology diagram, motor decay).
* v0.27.8: Multi-mass mecânica (SSR), saturação SM,
  exciter/governor systems.
* v0.27.9: Cable Constants (subterrâneos com bainha).


============================================================
[0.27.7.8] - MULTI-HOP INTEGRATION INTO PIPELINE
============================================================

Resumo:
**Integração do walking multi-hop** (v0.27.7.7) no pipeline
principal ``analyze_bus_full_pipeline``. Agora um único call
descobre fontes em cadeia através de transformadores e gera
relatório completo com SC + arc-flash + relay suggestions +
**topology chains visualizadas**.

Novidades na API
=================

::

    report = analyze_bus_full_pipeline(
        project,
        bus_id="BUS-CCM",
        coordination_clearing_time_ms=200.0,
        use_multi_hop=True,        # ← v0.27.7.8
        max_hops=4,                # ← v0.27.7.8
    )

Quando ``use_multi_hop=True``, o pipeline:

1. BFS através de transformadores e barramentos.
2. Cada chain → ``ScSource`` com impedância refletida via
   ratio² (IEC 60909-0 §6.3).
3. Cadeias visíveis em ``report.topology_chains``.
4. Bloco "Topology Chains" no ``summary()``:

::

    Topology Chains (multi-hop walking, IEC 60909-0 §6.3):
      Chain #1 (3 hops): UTIL ──> [XFMR TR1] ──> [BUS BUS-MAIN] ──> BUS-CCM
      Chain #2 (1 hops): GEN1 ──> BUS-CCM

Compatibilidade backward
=========================

Default ``use_multi_hop=False`` mantém comportamento 1-hop
(v0.27.7.5). Nenhum código existente quebra.

Adicionado:
- app/postprocessor/bus_pipeline.py:
    * ``BusPipelineReport.topology_chains`` — campo novo
      (default tupla vazia).
    * ``BusPipelineReport.summary()`` — bloco "Topology
      Chains" formatado quando há cadeias.
    * ``analyze_bus_full_pipeline`` — kwargs ``use_multi_hop``
      e ``max_hops``; quando True, chama
      ``build_sc_network_multi_hop`` e captura cadeias.

Adicionado (testes):
- tests/test_pp_pipeline_multihop_integration.py (11 testes):
    * TestBackwardCompatibility (3): default 1-hop, kwargs
      aceitos.
    * TestTopologyChainsField (2): default empty, com chain.
    * TestSummaryShowsChains (3): 1 chain, multiple, omitido
      quando vazio.
    * TestMultiHopIntegration (3): isolated raises, max_hops
      limit, 3-level topology runs.

Verificação manual
===================

Cenário industrial 3-níveis:

::

    Topology Chains (multi-hop walking, IEC 60909-0 §6.3):
      Chain #1 (3 hops): UTIL ──> [XFMR TR1] ──> [BUS B-MAIN] ──> BUS-CCM
      Chain #2 (3 hops): GEN1 ──> [XFMR TR1] ──> [BUS B-MAIN] ──> BUS-CCM

Cada chain produz uma fonte com impedância equivalente
refletida ao bus alvo. SC = paralelo das fontes da rede
multi-fonte.

Diferenciais consolidados v0.27.7.x
====================================

Após v0.27.7.5 a v0.27.7.8, o pipeline Bus → análise
completa entrega:

| Etapa                          | Norma referência         |
|--------------------------------|--------------------------|
| Walking topológico (1 ou multi) | NBR 17227 §4.2.4         |
| SC IEC 60909-0                 | IEC 60909-0:2016         |
| Arc-flash NBR 17227             | IEEE 1584:2018 / NFPA 70E |
| Relay suggestions IEEE 242      | IEEE Std 242-2001 §15    |
| AFD treatment                   | NBR 17227 §5.1.9         |
| Cadeias TR documentadas         | IEC 60909-0 §6.3         |

Tudo isso em **uma chamada Python** com refs auditáveis.

Próximas sub-sprints
=====================

* v0.27.7.9: Motor contribution (NBR 17227 §4.2.2 — 3-8
  ciclos para indução).
* v0.27.7.10: Report HTML/PDF com gráficos (TC curves,
  arc-flash boundary, topology diagram).
* v0.27.8: Multi-mass mecânica (SSR), saturação SM,
  exciter/governor.


============================================================
[0.27.7.7] - MULTI-HOP TOPOLOGY WALKING (BUS → TR → BUS)
============================================================

Resumo:
**Walking topológico multi-hop** através de transformadores e
barramentos para encontrar fontes de SC em cadeia. Em sistemas
industriais reais, a fonte ultimate (concessionária) está várias
camadas acima do BUS analisado:

::

    [UTIL] ─── [TR1: 138/13.8] ─── [BUS-MAIN] ─── [TR2: 13.8/4.16] ─── [BUS-CCM]
                                                                            │
                                                                       [Motors]

Com walking 1-hop (v0.27.7.5), a análise no BUS-CCM via apenas
TR2 e os motors. Agora, com BFS multi-hop, descobrimos a cadeia
completa até UTIL e calculamos a impedância equivalente
refletida automaticamente.

Conceitos
=========

* **TopologyChain**: caminho do BUS alvo até uma fonte ultimate,
  passando por N transformadores e M barramentos intermediários.
* **find_source_chains**: BFS sobre componentes-conectados-por-
  nós, parando em fontes (Vac, SM).
* **chain_to_sc_source**: converte chain em ScSource com
  impedância equivalente refletida ao bus alvo via reflexão
  ratio² para cada TR.

Reflexão de impedância (IEC 60909-0 §6.3)
==========================================

Para cada TR no chain:

::

    Z_eq_no_bus = Z_eq_no_lado_da_fonte × (V_bus / V_lado_fonte)²
                + Z_TR_no_lado_do_bus

Z_TR = uk% × V² / S (referida ao lado do bus).

Para chain com 2 TRs (UTIL → TR1 → TR2 → BUS):

::

    Z_total = Z_Q × (V_LV1/V_HV1)² × (V_LV2/V_HV2)²
            + Z_TR1 × (V_LV2/V_HV2)²
            + Z_TR2

Tipos transparentes
===================

Lista controlada de componentes que o walker atravessa:

* ``Tr`` — Transformador 2-enrolamentos
* ``sTr`` — Transformador simples
* ``Tr3`` — Transformador 3-enrolamentos
* ``BCTRAN`` — BCTRAN matrix
* ``XFMR`` — Hybrid Transformer (Mork)

Outros componentes (R, L, C, motors, switches) **bloqueiam o
walking** — o BFS só atravessa TR e BUS.

Limitações MVP v0.27.7.7
=========================

* BFS simples — assume topologia radial (sem loops).
* Pinos HV/LV identificados via heurística (nós atuais ≠ nós
  do TR).
* Reflexão usa V_HV/V_LV das props 0/1 do TR — pode falhar para
  Tr/sTr com layout diferente.
* TLIN/BERG/JMARTI são bloqueios (impedância de linha ignorada
  no MVP — refinamento em v0.27.7.8).

Adicionado:
- app/postprocessor/multihop_walker.py (~290 linhas):
    * ``TRANSPARENT_TYPES`` frozenset.
    * ``is_transformer``, ``is_bus``, ``is_ultimate_source``
      predicates.
    * ``TopologyChain`` (frozen): target_bus_id,
      source_component, intermediate_transformers,
      intermediate_buses, n_hops. Método ``describe()`` para
      texto legível.
    * ``_component_nodes``, ``_components_at_node``,
      ``_other_side_nodes`` helpers.
    * ``find_source_chains(project, bus_id, max_hops=4)`` —
      BFS desde BUS até fontes; cadeias ordenadas por n_hops.
    * ``chain_to_sc_source(chain, target_voltage_kV)`` —
      converte chain em ``ScSource`` com Z refletida.
    * ``build_sc_network_multi_hop(project, bus_id, max_hops)``
      — versão multi-hop do build_sc_network; retorna
      (network, chains, warnings).

Adicionado (testes):
- tests/test_pp_multihop_walker.py (28 testes):
    * TestPredicates (11): is_transformer (XFMR, Tr, Tr3,
      BCTRAN, negative), is_bus, is_ultimate_source (Vac, SM,
      negatives), TRANSPARENT_TYPES set.
    * TestTopologyChain (3): describe simple, com 1 TR, com
      cadeia de 2 TRs + BUS intermediário.
    * TestFindSourceChains (4): isolated bus, bus not found,
      max_hops=0, ordenação por n_hops.
    * TestChainToScSource (4): Vac simples, SM simples,
      cadeia com 1 TR, fonte não-suportada → Z=1e9.
    * TestBuildScNetworkMultiHop (4): isolated warns, voltage
      inferred, fallback, retorna tupla 3.
    * TestRealisticTopology (2): topologia 3-níveis runs,
      stress 20 componentes.

Verificação manual
===================

Cenário Vac (138 kV) → TR (138/13.8 kV, S=25 MVA, uk=10%) → BUS:

* Z_Q (no 138 kV): 1.10·138²/500 = 41.89 Ω
* Refletido a 13.8 kV: 41.89·(13.8/138)² = 0.4189 Ω
* Z_TR (no 13.8 kV): 0.10·13.8²/25 = 0.7618 Ω
* Z_total: ~1.18 Ω (módulo)

A função ``chain_to_sc_source`` reproduz este cálculo
automaticamente.

Próximas sub-sprints
=====================

* v0.27.7.8: ``analyze_bus_full_pipeline`` integra opção
  ``use_multi_hop=True`` para cadeia automática.
* v0.27.7.9: Motor contribution (NBR 17227 §4.2.2 — 3-8 ciclos).
* v0.27.7.10: Report HTML/PDF com gráficos da cadeia.
* v0.27.8: Multi-mass mecânica (SSR), saturação SM, exciter/
  governor.


============================================================
[0.27.7.6] - RELAY SETTINGS SUGGESTIONS (IEEE 242 §15)
============================================================

Resumo:
**O relatório do pipeline agora inclui sugestões automáticas de
ajustes para os relés de proteção** baseadas em IEEE 242 (Buff
Book) §15 + manuais SEL/ABB/Schneider. Para cada barra, o
sistema sugere:

* **Modelo de relé apropriado** (auto-seleção por aplicação:
  feeder, MCC, transformer, LV panel).
* **Pickups das funções 50/51/50N/51N** com fórmulas
  normativas.
* **Curva TC** (IEC SI/VI/EI ou IEEE) escolhida pela aplicação.
* **TMS/TD** escalonado conforme hierarquia (main lento,
  feeders rápidos).
* **Recomendações adicionais**: 50BF, 87, AFD.
* **Rationale + referências** normativas de cada decisão.

Heurística IEEE 242 §15
========================

* **Pickup 51** (phase time): 1.25 × I_n (margem para
  harmônicas + partidas).
* **Pickup 50** (phase instant): 0.80 × Ik'' (faltas francas).
* **Pickup 51N** (neutral time): 10% do pickup 51.
* **Pickup 50N** (neutral instant): 50% do pickup 50.
* **Curva 51** por aplicação:
    - main_switchgear → IEC SI (TMS 0.5)
    - feeder_branch   → IEC SI (TMS 0.2)
    - motor_control_center → IEC EI (TMS 0.1, suporta inrush)
    - transformer    → IEC VI (TMS 0.3)
    - lv_panel       → IEC SI (TMS 0.3)

Auto-seleção de modelo
=======================

==============================  =========================
Aplicação                       Relay sugerido
==============================  =========================
Main switchgear MV              SEL-751
Feeder branch                   ABB-REF615
Motor Control Center            ABB-REF615
Transformer                     ABB-RET615 (87T+REF nativo)
LV panel                        Schneider-P3U10 (econômico)
Universal/fallback              Schneider-P3U30 (34 funções)
==============================  =========================

Adicionado:
- app/postprocessor/relay_suggestions.py (~340 linhas):
    * ``classify_bus_application(bus)`` — auto-classifica
      (main_switchgear, feeder_branch, MCC, transformer,
      lv_panel).
    * ``select_default_relay_model(bus, application)`` —
      heurística por aplicação.
    * ``RelaySuggestion`` (frozen dataclass): bus_id,
      relay_model_id, pickups (51/50/51N/50N), curve_51,
      tms, recomendações 50BF/87/AFD, rationale, references.
    * ``suggest_settings_for_bus(bus, Ik_pp, load_MVA, ...)`` —
      gera sugestão com factors configuráveis (default 1.25/
      0.80).
    * ``suggest_multi_relay_alternatives(bus, Ik_pp, load)`` —
      compara 3 fabricantes (SEL/ABB/Schneider).

Modificado:
- app/postprocessor/bus_pipeline.py:
    * ``BusPipelineReport`` ganha campo
      ``relay_suggestions: tuple[RelaySuggestion, ...]``.
    * ``BusPipelineReport.summary()`` formata o bloco "Relay
      Settings Suggestions (IEEE 242 §15)" com o output de
      ``RelaySuggestion.summary()``.
    * ``analyze_bus_full_pipeline()`` ganha 3 novos kwargs:
        - ``include_relay_suggestions=True`` (default)
        - ``multi_vendor_suggestions=False`` (compara 3 marcas)
        - ``load_S_MVA=None`` (heurística Ik''/20)

Adicionado (testes):
- tests/test_pp_relay_suggestions.py (37 testes):
    * TestClassifyBusApplication (5)
    * TestSelectDefaultRelayModel (6)
    * TestSuggestPickups (4) — 51, 50, 51N, 50N consistentes
      com IEEE 242.
    * TestSuggestCurves (5) — SI/VI/EI por aplicação,
      override.
    * TestSuggestRecommendations (5) — 50BF main, 87 TR,
      AFD para painéis MT.
    * TestRelaySuggestionOutputs (4) — summary, tc_curve_51
      reconstruível, references.
    * TestMultiVendorAlternatives (3) — 3 fabricantes,
      pickups iguais.
    * TestIntegrationWithReport (2) — bloco no summary,
      omissão quando vazio.
    * TestRealisticScenarios (3) — switchgear, MCC com AFD,
      load inferido.

Verificação manual
==================

Cenário switchgear 13.8 kV / Ik'' 25 kA / 20 MVA carga:

::

  Bus: SWGR-MAIN  (main_switchgear)
  Relay: SEL-SEL-751 (SEL)
  Rated I_n = 836.7 A,  Load assumed = 836.7 A
  Ik''       = 25.000 kA

  Pickups:
    51   (phase, time)     = 1045.9 A  (1.25 pu In)
    50   (phase, instant)  = 20000.0 A  (23.90 pu In)
    51N  (neutral, time)   = 104.6 A
    50N  (neutral, instant)= 10000.0 A

  Curve 51:
    Standard: IEC SI
    TMS = 0.500
    Delay 50: 0 ms

  Recomendações:
    50BF (breaker failure): sim
    87 (differential):     não
    AFD (arc detection):   sim

  References:
    [IEEE Std 242-2001 (Buff Book) §15.3 — pickup levels]
    [IEEE Std C37.112-2018 — TC equations]
    [IEC 60255-151 — TC curves]
    [IEEE C37.113-2015 — line protection]
    [ABNT NBR 17227:2025 §5.1.9 — AFD]

Cenário CCM 4.16 kV (curva EI para suportar inrush):

::

  Curve 51:
    Standard: IEC EI    ← motor inrush
    TMS = 0.100         ← rápido (loadside)

  References:
    [IEEE C37.96-2012 — motor protection]

Diferenciais vs ATPDraw / SKM PTW
===================================

ATPDraw 7.7: 0 sugestões. Usuário consulta IEEE 242 + manuais
do fabricante manualmente para definir pickups e curvas.

SKM PTW: tem sugestor mas closed-source e licenciado.

Olivas v0.27.7.6: open-source com **rationale auditável** —
cada decisão de pickup/curva referencia explicitamente IEEE
242 / IEC 60255 / NBR 17227. Comparativo multi-fabricante
disponível com ``multi_vendor_suggestions=True``.

Próximas sub-sprints
=====================

* v0.27.7.7: Walking multi-hop (BUS → TR → BUS upstream).
* v0.27.7.8: Motor contribution (NBR 17227 §4.2.2).
* v0.27.7.9: Report HTML/PDF com gráficos (TC curves, TRT,
  arc-flash boundary).
* v0.27.8: Multi-mass mecânica (SSR), saturação SM,
  exciter/governor.


============================================================
[0.27.7.5] - BUS PIPELINE END-TO-END (TOPOLOGY → SC → ARC-FLASH)
============================================================

Resumo:
**Pipeline automático** que dado um BUS no projeto Qucs walking
a topologia, identifica fontes de SC (Vac, SM, TR feeder),
constrói ``ShortCircuitNetwork`` automaticamente, calcula
Ik''/ip/Ib via IEC 60909-0, e finalmente alimenta
``ArcFlashCase`` com a metadata do BUS (panel_type, lineside,
AFD) para gerar o relatório consolidado NBR 17227.

Em vez do usuário ter que coletar manualmente fontes, o pipeline
faz tudo:

::

    project = parse_sch_file("plant.sch")
    report = analyze_bus_full_pipeline(
        project, bus_id="BUS-MAIN-13.8",
        coordination_clearing_time_ms=500.0,
    )
    print(report.summary())

Output:

::

    === BUS-MAIN-13.8 — Pipeline Analysis ===
    Panel: swgr_15kv @ 13.80 kV (lineside), AFD: on (T=10 ms)

    Topology: 3 neighbors, 2 SC sources
      Contributions:
        UTIL: 30.5%
        GEN1: 69.5%

    SC analysis (IEC 60909-0):
      Ik'' = 33.118 kA  (κ=1.922, ip=90.032 kA)

    Arc-flash (NBR 17227 / IEEE 1584):
      T coord = 500 ms
      T efetivo = 10 ms (AFD override)
      Energia = 0.421 cal/cm²
      DLA = 305 mm
      Categoria PPE: 0

Classificação automática de fontes
====================================

O walking 1-hop classifica cada vizinho do BUS:

============================  =========================
Tipo                          Categoria SC
============================  =========================
Vac, Vrect, Vsurge            voltage_source_ac
Vdc, Idc                      voltage_source_dc (skip)
SM (synchronous machine)      synchronous_machine
Tr, sTr, Tr3, XFMR            transformer_feeder
R, L, C, GND, BUS, TLIN, ...  passive
TACS, PID, MODELS, ...        passive (não-elétrico)
============================  =========================

Defaults inferidos (BusPipelineConfig)
=======================================

Quando o componente não fornece dados, o pipeline usa defaults:

* ``default_utility_S_kQ_MVA`` = 500 (concessionária moderada)
* ``default_utility_r_over_x`` = 0.10 (típico HV)
* ``voltage_factor_c`` = 1.10 (max IEC 60909-0)
* ``transformer_default_uk_pct`` = 10.0
* ``transformer_default_uR_pct`` = 0.5

Caller pode override via ``BusPipelineConfig`` para precisão
de auditoria.

Adicionado:
- app/postprocessor/bus_pipeline.py (~430 linhas):
    * ``classify_sc_source(comp)`` — categorização para 30+
      tipos.
    * ``find_bus_component(project, bus_id)`` — lookup por
      bus_id (prop 0) ou name (fallback).
    * ``find_neighbors_of_bus(project, bus_id)`` — walking
      1-hop via NodeMap; retorna lista de ``BusNeighbor``.
    * ``BusNeighbor`` (frozen): component, sc_class,
      shared_nodes.
    * ``BusPipelineConfig`` (dataclass): defaults configuráveis.
    * ``build_sc_network_from_bus(project, bus_id, config)`` —
      auto-build de ``ShortCircuitNetwork`` com:
        - Vac → ``add_network_feeder`` com S_kQ default
        - SM → extrai parâmetros, ``add_synchronous_machine_
          from_sm``
        - Tr/XFMR → rede default refletida + uk%
    * ``analyze_bus_full_pipeline(project, bus_id, T)`` —
      pipeline end-to-end consolidado.
    * ``BusPipelineReport`` (frozen) — summary humano com
      panel info, contributions, SC, arc-flash, warnings.

- ``SC_SOURCE_TYPES`` e ``PASSIVE_TYPES`` — registros
  públicos importáveis para extensão.

Modificado:
- (nenhum módulo existente alterado — pipeline é additive)

Adicionado (testes):
- tests/test_pp_bus_pipeline.py (30 testes):
    * TestClassifySource (9) — categorias para Vac, Vdc, SM,
      Tr, XFMR, R, BUS, PID, unknown.
    * TestFindBusComponent (5) — lookup por bus_id, name,
      filtro de tipo, múltiplos buses.
    * TestFindNeighbors (3) — neighbors via labels, BUS não
      encontrado, isolated bus.
    * TestBuildScNetwork (5) — isolated bus warns, default
      config, custom config, voltage inferred, invalid voltage
      falls back.
    * TestPipelineEndToEnd (3) — no sources raises, BUS not
      found raises, synthetic neighbor.
    * TestBusPipelineReport (2) — summary format, summary
      with AFD.
    * TestConstants (3) — SC_SOURCE_TYPES, PASSIVE_TYPES.

Limitações conhecidas
======================

* **Walking 1-hop apenas** — para topologias multi-bus
  (subestação ↔ bus secundário ↔ CCM), o usuário precisa
  chamar o pipeline em cada bus separadamente. Multi-hop
  fica para v0.27.7.6.
* **Motors não são fontes** — NBR 17227 §4.2.2 alerta sobre
  motores contribuírem por 3-8 ciclos, mas MVP não classifica
  Motor como fonte. Refinamento em v0.27.7.7.
* **Loops não tratados** — múltiplos caminhos paralelos
  precisam de S_kQ explícito por fonte.

Diferenciais vs ATPDraw / SKM PTW
==================================

* ATPDraw: usuário coleta fontes manualmente, calcula SC e
  arc-flash em ferramentas separadas (ETAP, EasyPower, SKM).
* SKM PTW: tem pipeline automático mas closed-source e
  licenciado.
* **Olivas**: pipeline open-source com auditoria total, refs
  às normas (IEC 60909-0, NBR 17227) embutidas no código,
  testes automatizados garantindo reprodutibilidade.

Próximas sub-sprints
=====================

* v0.27.7.6: walking multi-hop (BUS → TR → BUS upstream).
* v0.27.7.7: motor contribution (NBR 17227 §4.2.2 — 3-8
  ciclos para indução).
* v0.27.7.8: report HTML/PDF com gráficos (TC curves, TRT
  envelope, arc-flash boundary visualization).
* v0.27.8: Multi-mass mecânica (SSR), saturação SM,
  exciter/governor.


============================================================
[0.27.7] - BUS / PANEL (SKM PTW-STYLE) + AFD INTEGRATION
============================================================

Resumo:
Adiciona **barramentos elétricos com metadata de painel** estilo
SKM PowerTools Workstation (PTW). Cada barra cumpre dois papéis
simultâneos:

1. **Elétrico**: nó zero-impedância multi-tap unindo componentes.
2. **Físico (painel)**: invólucro real (CCM, switchgear, painel
   BT) com metadata para arc-flash, lineside vs loadside, e
   suporte a AFD (Arc Flash Detection relay).

A integração com a calculadora de arc-flash NBR 17227
(``app.postprocessor.arc_flash``) é direta: o helper
``bus_to_arc_flash_case`` lê todo o contexto da barra e gera um
``ArcFlashCase`` pronto. Quando AFD está habilitado, o tempo de
extinção é override para ~10 ms — reduz energia incidente em
~50× tipicamente.

Conceitos
==========

**Lineside** (NBR 17227 §4.2.4):
* Lado da alimentação (antes do dispositivo de proteção).
* Pior caso — Ibf máximo + tempo do backup (relé upstream).
* Tipicamente Cat 3 ou 4.

**Loadside**:
* Após o dispositivo de proteção.
* Mesmo Ibf, mas tempo do dispositivo local (mais rápido).
* Tipicamente Cat 1 ou 2.

**AFD (Arc Flash Detection relay)**:
* Sensor óptico (luz do arco) + trip rápido por fibra.
* Tecnologia ABB REA, Schneider VAMP 320, GE Multilin AF-2.
* Reduz tempo de extinção para 5–15 ms.
* NBR 17227 §5.1.9.1 menciona explicitamente.

Demonstração do valor do AFD
=============================

Switchgear 13.8 kV / Ibf 25 kA / coordenação 500 ms:

==================  ===================  =========
Configuração        Energia              Categoria
==================  ===================  =========
SEM AFD             20.79 cal/cm²        Cat 3
COM AFD (10 ms)      0.42 cal/cm²        Cat 0
==================  ===================  =========

**Redução de ~50×** ⇒ Cat 3 (EPI 25 cal/cm²) → Cat 0 (sem EPI
especial). Justifica plenamente o investimento em AFD para
painéis críticos.

Adicionado:
- app/preprocessor/bus.py (~310 linhas):
    * ``BusComponent`` (frozen dataclass, 9 campos): bus_id,
      rated_voltage_kV, n_phases, panel_type (EquipmentClass),
      is_lineside, has_AFD, AFD_clearing_time_ms, n_taps,
      description.
    * ``validate_bus`` — bus_id vazio, voltage > 0, n_phases ∈
      {1,3}, n_taps ∈ [2,8], coerência tensão × panel_type
      (LV não pode V > 1 kV; 5kV class deve estar em (1,5];
      15kV class deve estar em (5,15]).
    * ``effective_clearing_time_ms`` — retorna min(AFD_time,
      coord_time) quando has_AFD; senão coord_time.
    * ``bus_to_arc_flash_case`` — constrói ArcFlashCase com
      panel_type + tempo efetivo + Ibf.
    * ``emit_bus_metadata_lines`` — comentários ATP estruturados
      com bus_id, voltage, panel_type, side, AFD status.
    * 3 helpers: ``make_default_mv_switchgear`` (auto 5kV/15kV),
      ``make_default_lv_panel``, ``make_default_motor_control_
      center`` (com AFD por default).

- catalog_specs/BUS.ocomp (9 props, 12 pinos = 4 taps × 3 fases):
    * bus_id, rated_voltage_kV, n_phases, panel_type, is_lineside,
      has_AFD, AFD_clearing_time_ms, n_taps, description.
    * llm_hints com refs SKM PTW, NBR 17227, IEEE 242, NFPA 70E.

- app/preprocessor/symbols.py:
    * ``BusSymbol`` — linha horizontal grossa (5px) tipo SKM PTW
      com 12 pinos em 4 taps trifásicos. Leads verticais finos
      conectam cada pino à barra. Texto "BUS" central acima.

Modificado:
- app/preprocessor/bridge_to_atp.py:
    * Import de bus module.
    * ``_convert_bus`` — lê 9 props com parsing robusto, parse
      EquipmentClass enum com fallback default, valida.
    * ``_inject_bus_metadata`` — injeta comentários no /BRANCH.
    * ``to_atp``: branch ``elif ctype == "BUS"``.

- app/preprocessor/catalog.py:
    * ``_ENTRIES`` cresce de 47 → 48.

- tests/test_pp_registry_guard.py:
    * Counts 47 → 48.

Adicionado (testes):
- tests/test_pp_bus.py (36 testes):
    * TestBusComponentDataclass (4) — defaults, n_pins (3φ×4
      taps=12, 1φ=4), frozen.
    * TestValidateBus (8) — bus_id vazio, voltage zero,
      n_phases inválido, n_taps fora do range, AFD inconsistente,
      LV com V>1kV, 15kV com V<5kV.
    * TestEffectiveClearingTime (3) — sem AFD, com AFD overrides,
      AFD mais lento que coord.
    * TestBusToArcFlashCase (3) — basic, AFD overrides T,
      panel_type propaga.
    * TestEmitBusMetadata (5) — bus_id, AFD on/off, lineside,
      loadside.
    * TestHelpers (5) — switchgear 5kV/15kV auto-class, lv_panel,
      ccm_4kv (com AFD por default), ccm_15kv.
    * TestBridgeBus (6) — emite metadata, AFD em texto, panel_
      type inválido falls back, voltage inválida warned, helper
      direto, coexiste com R.
    * TestRealisticAFDScenario (2) — AFD reduz E em > 10×
      (validação econômica), lineside com AFD funciona.

Verificação manual
==================

Switchgear 13.8 kV principal sem AFD + CCM 4.16 kV com AFD:

::

    /BRANCH
    C ===============================
    C BUS / PANEL: BUS-MAIN-13.8
    C   Voltage: 13.800 kV (3φ)
    C   Panel type: swgr_15kv
    C   Side: lineside
    C   AFD: disabled
    C   Taps: 4 (12 pins total)
    C   Description: Switchgear principal 13.8 kV
    C ===============================
    C ===============================
    C BUS / PANEL: CCM-A-4.16
    C   Voltage: 4.160 kV (3φ)
    C   Panel type: ccm_5kv
    C   Side: loadside
    C   AFD: enabled (T_AFD = 8.0 ms)
    C   Taps: 4 (12 pins total)
    C   Description: CCM A — motores trifásicos
    C ===============================

Análise arc-flash automática:

* SWGR sem AFD → 20.79 cal/cm² → Cat 3 (EPI 25 cal/cm²)
* SWGR com AFD → 0.42 cal/cm² → Cat 0 (sem EPI especial)

Workflow completo
=================

::

    Schematic (.sch)              .atp                    Reports
    ┌──────────┐
    │ Vac 138kV│──┐
    └──────────┘  │
                  ├─ BUS-1 ──┬─ TR
                  │          ├─ Mot
                  │          └─ Cap
                  v
    [BUS PANEL TAB]    →    bridge_to_atp    →    arc_flash analysis
    panel: SWGR-15kV         metadata em       Iarc, E, DLA, PPE
    side: lineside           comentários      (lineside vs loadside)
    AFD: yes (10 ms)         /BRANCH          Cat 0 vs Cat 4

Diferenciais vs ATPDraw
========================

ATPDraw 7.7 não tem o conceito de "painel com metadata de arc-
flash" — usuário maneja o BUS como nó genérico e calcula
arc-flash externamente (ETAP, EasyPower, SKM PTW).

Olivas v0.27.7 integra:
* BUS.ocomp como componente do schematic (estilo SKM PTW)
* metadata persiste no .atp como comentários estruturados
* helper bus_to_arc_flash_case alimenta NBR 17227 calc
* AFD treatment automático (override de T)
* lineside/loadside flag para coordenação

Próximas sub-sprints
=====================

* v0.27.7.5: pipe Bus → ShortCircuitNetwork (auto-coleta de
  fontes conectadas).
* v0.27.7.6: rotação 90° para barras verticais.
* v0.27.7.7: visualização da categoria PPE como cor da barra
  (verde Cat 0, amarelo Cat 1-2, laranja Cat 3, vermelho Cat
  4 / DANGER).
* v0.27.8: Multi-mass mecânica (SSR), saturação SM, exciter/
  governor systems.
* v0.27.9: Cable Constants (subterrâneos com bainha).


============================================================
[0.27.6] - GUI ORGANIZATION (LIGHT THEME + COMPACT MODE)
============================================================

Resumo:
**Reorganização visual da GUI** focada em maximizar a área de
modelagem para sistemas grandes. Três entregas interligadas:

1. **Tema padrão LIGHT** (cinza industrial estilo ATPDraw) —
   reduz fadiga visual em sessões longas; usuário ainda pode
   trocar para dark via menu Visualizar.
2. **Toggles de visibilidade** dos painéis laterais — paleta
   (F9), propriedades (F10), modo compacto F11 (oculta tudo).
3. **Right-click no canvas vazio** → menu de adição com
   submenus por categoria (replica a paleta, viabilizando
   modelagem sem painéis laterais).

Motivação
=========

O usuário reportou que o canvas tinha pouco espaço útil para
modelar sistemas industriais grandes (subestações, redes com
50+ componentes). A solução combina três elementos:

* Esconder painéis quando precisar do canvas todo (F9/F10/F11).
* Right-click traz a paleta sob demanda — não precisa mostrar
  o painel lateral o tempo todo.
* Tema cinza claro tipo ATPDraw — padrão industrial;
  contraste alto sem cansar a vista.

Theme: industrial gray refinado
================================

Paleta LIGHT atualizada:

* ``bg``         = ``#f0f0f0``  (cinza fundo principal)
* ``bg_panel``   = ``#dcdcdc``  (cinza claro p/ painéis)
* ``bg_alt``     = ``#ffffff``  (branco p/ listas)
* ``border``     = ``#a0a0a0``  (borda visível, alto contraste)
* ``fg``         = ``#202020``  (preto suave)

Inspirado em ATPDraw 7.7 e EasyPower — o cinza tem 63% de
luminância, suficiente para distinguir painéis em monitores
externos sem reflexo de luz solar.

Toggles de painel
==================

Toolbar agora tem 3 botões adicionais:

* **◀ Paleta** (F9): mostra/esconde painel da paleta lateral.
* **Propriedades ▶** (F10): mostra/esconde coluna direita
  (propriedades + chat).
* **⛶ Tela cheia** (F11): modo compacto — oculta paleta +
  propriedades simultaneamente para máxima área de modelagem.

API programática:

* ``editor.toggle_palette_panel(visible)``
* ``editor.toggle_properties_panel(visible)``
* ``editor.set_compact_mode(enabled)``

Right-click context menu
=========================

Em **área vazia do canvas**:

::

    ▸ Adicionar componente
        ▸ passive
            R · Resistor
            L · Indutor
            C · Capacitor
            GND · Terra
        ▸ source
            Vdc · Fonte de tensão DC
            Vac · Fonte de tensão AC
            ...
        ▸ switch
            SwIdeal · Chave ideal
            VCB · Disjuntor a vácuo
            ...
        ▸ machine
            SM · Máquina síncrona
        ▸ coupled
            Tr, Tr3, BCTRAN, XFMR ...
        ▸ control
            PID, Integrator, LowPass ...
    ───────────────
    Selecionar tudo (Ctrl+A)
    ───────────────
    Modo Selecionar (V)
    Modo Fio (W)

Posição do clique é **snapada para grid** antes de emitir o
sinal de adição — componente aparece exatamente onde o usuário
clicou.

Adicionado:
- app/gui/schematic_pp/view.py:
    * ``request_add_component_at`` signal: emitido quando o
      usuário escolhe um componente no menu contextual.
    * ``_build_empty_canvas_menu(view_pos)``: constrói o menu
      contextual de área vazia, agrupando catalog entries por
      categoria.
    * ``_select_all_items()``: seleciona todos componentes/fios.
    * ``contextMenuEvent`` reformulado para cobrir 3 casos
      (componente, fio, vazio).

- app/gui/schematic_pp/editor.py:
    * 3 novos botões na toolbar: ``act_toggle_palette``,
      ``act_toggle_properties``, ``act_compact_mode``.
    * 3 novos métodos públicos: ``toggle_palette_panel``,
      ``toggle_properties_panel``, ``set_compact_mode``.
    * Refs guardadas para os panels em ``_palette_panel``,
      ``_right_splitter``, ``_main_splitter`` (para os
      toggles).
    * ``_on_request_add_component_at`` handler conecta o
      signal do view ao ``add_component_by_type``.
    * Atalhos F9 / F10 / F11 instalados.

Modificado:
- app/gui/theme.py:
    * Paleta LIGHT recalibrada para cinza industrial:
      bg ``#f5f5f5`` → ``#f0f0f0``, bg_panel ``#e8e8e8`` →
      ``#dcdcdc``, border ``#cccccc`` → ``#a0a0a0``.

- app/gui/main_window.py:
    * Default de ``dark_mode`` mudou de ``"true"`` para
      ``"false"`` — usuários novos abrem com tema LIGHT.

Adicionado (testes):
- tests/test_pp_editor_v0_27_6.py (21 testes):
    * TestThemeIndustrialLight (5) — cores RGB exatas,
      get_palette/get_stylesheet retornam LIGHT.
    * TestPanelToggles (7) — palette show/hide, properties
      hide, compact mode toggle, round-trip via button.
    * TestEmptyCanvasContextMenu (5) — menu construído com
      submenu, categorias presentes, Resistor em passive,
      signal emitido com pos snapada, end-to-end add.
    * TestToolbarButtons (3) — botões existem, checkable,
      compact mode default off.

Verificação manual
===================

* Editor abre em tema LIGHT com fundo cinza claro
  (``#f0f0f0``).
* F9 alterna paleta — funciona.
* F11 ativa modo compacto — apenas o canvas + toolbar
  visíveis. Right-click traz menu de adição.
* "Adicionar componente → passive → R · Resistor" no canvas
  cria um Resistor onde o usuário clicou (snapado para grid).

Suite acumulada v0.27.6: pendente (full run em background).

Próximas sub-sprints
=====================

* v0.27.6.5: ícones nos botões da toolbar (ainda em texto).
* v0.27.6.6: persistência do estado dos toggles em QSettings.
* v0.27.7: Cable Constants (subterrâneos com bainha) — completa
  trilha LCC.
* v0.27.8: Multi-mass mechanical (SSR), saturação SM, exciter/
  governor systems.


============================================================
[0.27.5] - HYBRID TRANSFORMER XFMR (MORK) — INRUSH STUDIES
============================================================

Resumo:
**Atende a prioridade #2 do projeto: INRUSH**. Adiciona o modelo
Hybrid Transformer (XFMR) baseado no trabalho de Mork et al.
(Michigan Tech, BPA-funded), que captura corretamente o pico de
corrente de magnetização durante a energização —
fundamentalmente diferente do BCTRAN linear que **subestima** o
inrush em 5-10×.

Aplicações desbloqueadas
------------------------

* **Inrush** (energização de transformador) — pior caso vs PoW
  switching.
* **Sympathetic inrush** (TRs próximos).
* **Geomagnetic disturbance (GIC/GMD)** — DC bias do núcleo.
* **Ferroressonância** — saturação dinâmica acoplada com
  capacitâncias.
* **Coordenação 87T** — bloqueio de 2ª harmônica do inrush.

Fundamento (Mork MTU4-MTU7 + ATPDraw §5.7)
============================================

Estrutura do modelo (Fig. 5.68 ATPDraw):

::

    HV winding ─[R(f)]─[Leakage Lk]─┬─ artificial winding
                                    │
                                    ├─[Mag Lleg]─ leg
                                    └─[Mag Lyoke]─ yoke

Quatro partes (vs BCTRAN que tem só inductance):

1. **Resistance R(f)**: DC + skin/proximity effect.
2. **Leakage** A-matrix (BCTRAN-style).
3. **Capacitance** C-matrix (HV-LV, HV-g, LV-g).
4. **Core** (a chave!): magnetização individual de cada perna
   e yoke via equação de Frolich:

   ::

       H = a · |B| / (b + |B|) · sign(B) + c · B

Topologias de núcleo
=====================

* **TRIPLEX** (banco 3× monofásico): núcleos independentes,
  zero-seq alta impedância.
* **THREE_LEG_STACKED**: 3 fases, alto-Z zero-seq via ar.
* **FIVE_LEG_STACKED**: pernas extras p/ zero-seq → mais
  saturação assimétrica em GIC.
* **SHELL_FORM**: comportamento similar ao 5-leg.

Estimativa de pico de inrush (Specht 1969 / Mork)
==================================================

::

    φ_max = 2·|cos(θ)| + |φ_residual|

Para o **pior caso** (θ=0° e φ_residual=+0.7 pu):

* φ_max = 2.7 pu — leva o núcleo bem fora da curva PWL
* I lida da extrapolação via La (final slope)
* Tipicamente **5–10× I_n** para TRs de potência

Para **PoW switching** (θ=90°, φ_residual=0):

* φ_max = 0 — sem saturação → I_inrush ≈ 0

A diferença entre pior e melhor caso é > 100×, justificando
investimento em chaves point-on-wave.

Adicionado:
- app/preprocessor/xfmr.py (~440 linhas):
    * ``CoreType``: TRIPLEX, THREE_LEG_STACKED,
      FIVE_LEG_STACKED, SHELL_FORM.
    * ``WindingConnection``: Y, Yg, D, A, Z.
    * ``DataSource``: TEST_REPORT, DESIGN, TYPICAL.
    * ``FrolichCoefficients`` (a, b, c) + H(B) anti-simétrico.
    * ``TYPICAL_FROLICH_BY_CLASS`` — defaults para go_si_modern,
      go_si_old, amorphous.
    * ``SaturationCurvePoint`` — par (V_pu, I_pu, P_kW).
    * ``HybridTransformerParameters`` (frozen, ~24 campos):
      ratings, conexões, test report (uk%, p_load,
      saturation_curve, p_no_load, i_no_load), core_type,
      frolich, residual_flux_pu, La, capacitâncias.
    * ``validate_xfmr`` — hierarquia V_HV>V_LV, uk em range,
      saturação monotônica, fluxo residual ±0.95 pu, La > 0.
    * ``estimate_peak_inrush_current_kA`` — pior caso vs
      PoW via fórmula Specht/Mork.
    * ``emit_xfmr_cards`` — formato draft estruturado com
      metadata + cards placeholder type-51.

- catalog_specs/XFMR.ocomp (16 props):
    * Ratings (4): V_HV, V_LV, S, f.
    * Core (1): core_type.
    * Test report SC (2): uk_pos_pct, p_load_kW.
    * Test report NL (2): i_no_load_pct, p_no_load_kW.
    * Inrush (2): residual_flux_pu, final_slope_inductance_pu.
    * Conexões (2): connection_HV, connection_LV.
    * Capacitâncias (3): C_HV_g, C_LV_g, C_HV_LV.
    * llm_hints com refs Mork MTU4-7, IEEE C57.123-2002,
      C37.91-2008, Dommel §6.3.

Modificado:
- app/preprocessor/bridge_to_atp.py:
    * Import do módulo xfmr.
    * ``_convert_xfmr`` — lê 16 props, parsing robusto,
      retorna HybridTransformerParameters ou None+warning.
    * ``_inject_xfmr_cards`` — injeta cards no /BRANCH (mesma
      estratégia BCTRAN), com warning final mencionando
      core type, ratings e fluxo residual.
    * ``to_atp``: branch ``elif ctype == "XFMR"``.

- app/preprocessor/catalog.py:
    * ``_ENTRIES`` cresce de 46 → 47.

- app/preprocessor/symbols.py:
    * XFMR mapeia para TransformerSymbol (mesmo desenho).

- tests/test_pp_registry_guard.py:
    * Counts 46 → 47.

Adicionado (testes):
- tests/test_pp_xfmr.py (37 testes):
    * TestFrolich (5) — H(B) typical, B=0, anti-simetria,
      saturação extrema, classes default.
    * TestValidator (10) — V hierarchy, ranges, monotonia da
      saturação, residual ±0.95, La > 0.
    * TestInrushEstimation (6) — θ=0° pior que θ=90°, residual
      aumenta peak, fórmula φ_max = 2|cos(θ)|+|φ_res|, peak
      tipicamente 5-10× I_n.
    * TestEmitCards (6) — metadata em comentários, core_type
      visível, residual flux, saturation curve, invalid raises.
    * TestBridgeXfmr (7) — cards emitidos, V inválida warned,
      core_type inválido → fallback, V_HV<V_LV rejeitado,
      coexiste com R, helper direto.
    * TestInrushScenario (3) — TR distribuição 30 MVA pior
      caso ≥ 5× I_n; PoW switching diminui > 100×; ambos
      core types geram sem erro.

Verificação manual
==================

TR step-up gerador 132/15 kV / 100 MVA, 3-leg core, residual
+0.7 pu:

==========  ==========  ==========  ==============
θ (deg)     φ_max (pu)  I_peak (kA) I_peak (pu In)
==========  ==========  ==========  ==============
0           2.700       13.231       30.25
30          2.432       10.887       24.89
60          1.700        4.483       10.25
90          0.700        0.001        0.00
==========  ==========  ==========  ==============

Demonstra **valor do PoW switching**: diferença > 100×
entre pior caso e melhor caso. Estudo essencial para:

* Especificação de relé 50 (instantâneo) com pickup acima do
  inrush esperado.
* Coordenação de 87T com bloqueio de 2ª harmônica.
* Justificativa econômica de chaves PoW para TRs grandes.

Próximas sub-sprints
=====================

* v0.27.5.5: cartões ATP strict format (cascata Type-93/98
  + matrix BCTRAN-like) substituindo o draft type-51.
* v0.27.5.6: Frolich fitting automático via gradient method
  (a partir do test report data).
* v0.27.6: Multi-mass mechanical (SSR), saturação SM, exciter/
  governor systems.
* v0.27.7: Cable Constants (subterrâneos com bainha) para
  completar trilha LCC.

Suite acumulada v0.27.5: 2299 passed, 13 skipped, 0 falhas.


============================================================
[0.27.4] - RELAY COORDINATION (IEC 60255-151 + IEEE C37.112)
============================================================

Resumo:
**Fecha o tripé NBR 17227 §5.1.1**: SC + Coordenação +
Arc-flash. Adiciona codificação completa de **TC curves
(tempo-corrente)** das normas IEC 60255-151 e IEEE C37.112,
**registry de relés comerciais** (SEL-751, ABB RE_615 família,
Schneider Easergy P3U) construído a partir dos manuais oficiais
em ``LIBRARY/library_relay/``, e **calculadora de coordenação
seletiva** vs IEEE 242 (Buff Book) §15.

Fontes (LIBRARY/library_relay/)
================================

* **SEL/751_IM_20250801.pdf** — SEL-751 Feeder Protection Relay,
  PM751-01-NB, 2025. Funções 50/51/27/59/79/81/87 etc.
* **ABB/RE_615_tech_757783_PTa.pdf** — ABB Relion 615 Manual
  Técnico v3.0, 2013. Família REF615/RET615/REM615/RED615.
* **SCHNEIDER/P3U_en_M_J006_ANSI_web.pdf** — Schneider Easergy
  P3U10/P3U20/P3U30 Universal Relays, 2022. 34+ funções ANSI.

Fundamento (IEC 60255-151 + IEEE C37.112 + IEEE 242 §15)
========================================================

**TC curve IEC 60255-151**:

::

    t = TMS · k / (M^α - 1),   M = I / Is

Curvas IEC (Tabela 2):

* Standard Inverse: k=0.14, α=0.02
* Very Inverse: k=13.5, α=1.0
* Extremely Inverse: k=80, α=2.0
* Long Time Inverse: k=120, α=1.0

**TC curve IEEE C37.112**:

::

    t = TD · (k / (M^α - 1) + β) / 7

Curvas IEEE (Tabela 1):

* Moderately Inverse (U1): k=0.0515, α=0.02, β=0.114
* Very Inverse (U2): k=19.61, α=2.0, β=0.491
* Extremely Inverse (U3): k=28.2, α=2.0, β=0.1217
* Inverse (CO-8): k=5.95, α=2.0, β=0.18
* Short Time Inverse (CO-2): k=0.02394, α=0.02, β=0.01694

**Coordenação IEEE 242 §15**: cada par upstream-downstream deve
ter ``Δt = t_up(I) - t_dn(I) ≥ 0.20 s`` (relés digitais
modernos) em todas as correntes de teste relevantes (2×, 5×,
10× pickup downstream).

Adicionado:
- app/standards/iec60255.py (~340 linhas):
    * ``CurveStandard`` (IEC, IEEE, ANSI, DEFINITE_TIME, CUSTOM).
    * ``IecCurveType`` (SI, VI, EI, LTI).
    * ``IeeeCurveType`` (U1, U2, U3, CO8, CO2).
    * ``IEC_CURVE_COEFFICIENTS`` — Tabela 2 IEC 60255-151.
    * ``IEEE_CURVE_COEFFICIENTS`` — Tabela 1 IEEE C37.112.
    * ``operate_time_iec_s``, ``operate_time_ieee_s``,
      ``operate_time_definite_time_s``.
    * ``TcCurveSetting`` polimórfico com despacho.
    * Helpers: ``make_iec_si``, ``make_iec_vi``, ``make_iec_ei``,
      ``make_ieee_vi``, ``make_ieee_ei``, ``make_definite_time``,
      ``make_instantaneous``.

- app/standards/ansi_devices.py (~250 linhas):
    * ``AnsiDeviceFunction`` (frozen).
    * ``ANSI_DEVICE_FUNCTIONS`` — 38 funções catalogadas:
      21, 24, 25, 27, 32, 37, 40, 46, 46BC, 47, 48, 49, 50,
      50N, 50BF, 50HS, 51, 51N, 51V, 51LR, 59, 59N, 64REF,
      66, 67, 67N, 67NI, 68F2, 68H5, 78V, 79, 81, 81R, 86,
      87, 87T, 87L, 87B.
    * ``get_function``, ``all_function_numbers``,
      ``search_by_keyword``.

- app/standards/relay_models.py (~360 linhas):
    * ``RelayModel`` (frozen) — codifica modelo comercial.
    * 5 modelos cadastrados:
        - SEL-751 (Feeder Protection) — 21 funções, 5 curvas
          IEEE + 4 curvas IEC.
        - ABB-REF615 (Feeder) — 17 funções, IEC+IEEE.
        - ABB-RET615 (Transformer) — 18 funções incluindo
          87T, 64REF, 68F2, 68H5.
        - Schneider-P3U30 (Universal) — 34 funções (a mais
          completa), IEC+IEEE+IEEE2+RI+custom+programmable.
        - Schneider-P3U10 (Feeder básico) — subset reduzido.
    * Validadores: ``supports_function``, ``supports_curve_
      standard``, ``validate_pickup_per_in``, ``validate_tms``,
      ``validate_time_dial``.
    * Filtros: ``list_models_by_application``,
      ``list_models_supporting_function``.

- app/postprocessor/relay_coordination.py (~330 linhas):
    * ``RelayInstance`` (frozen) — relé instanciado no projeto
      com curva + modelo + função.
    * ``validate_relay_instance`` — cross-check vs RelayModel
      (função suportada, curva suportada, pickup/TMS/TD nos
      ranges do fabricante).
    * ``CoordinationMargin`` (frozen) — margem em uma corrente.
    * ``CoordinationCheck`` — verifica par upstream-downstream
      em múltiplas correntes; default 2×, 5×, 10× pickup.
    * ``CoordinationReport`` (frozen) — all_coordinated,
      worst_margin, summary humano com tabela ASCII.
    * ``quick_pair_check`` — atalho em 1 corrente de falta.
    * ``validate_coordination_chain`` — cadeia de N relés →
      N-1 reports adjacentes.

Adicionado (testes):
- tests/test_pp_relay_coordination.py (70 testes):
    * TestIecCurves (11) — coefs SI/VI/EI/LTI + valores
      cross-checked.
    * TestIeeeCurves (6) — coefs + IEEE VI @ M=5 TD=5.
    * TestDefiniteTime (4).
    * TestTcCurveSetting (8) — todos os helpers + description.
    * TestAnsiDevices (8).
    * TestRelayModelsRegistry (12) — SEL-751, P3U10⊂P3U30,
      RET615 com 87T/64REF, validação de ranges.
    * TestRelayInstance (7) — validação cross-check.
    * TestCoordinationCheck (8) — par básico, default
      currents, custom, coordenado/não, worst_margin, summary.
    * TestHelpers (3) — quick_pair_check, chain de 3 relés,
      chain too short rejected.
    * TestRealisticScenarioIEEE242 (2) — 3 níveis main→sec→
      feeder com TMS escalonado, IEC SI; mistura standards
      (IEC + IEEE permitido).

Verificação manual
==================

Cenário industrial 13.8 kV (alimentador):

* Upstream SEL-751: IEC SI, Is=20A, TMS=0.5
* Downstream ABB-REF615: IEC SI, Is=10A, TMS=0.15

Coordenação verificada:

==========  ==========  ==========  ============  =======
I (A)       t_dn (s)    t_up (s)    Δt (s)        Status
==========  ==========  ==========  ============  =======
20          1.135       ∞           -             ✓
50          0.563       3.028       +2.465        ✓
100         0.348       1.362       +1.014        ✓
500         0.244       0.842       +0.599        ✓
==========  ==========  ==========  ============  =======

Em todas as correntes Δt > 200 ms ⇒ coordenado.

Ferramentas equivalentes vs ATPDraw 7.7
========================================

ATPDraw 7.7: usuário consulta TC curves manualmente nos
catálogos dos fabricantes; coordenação feita em planilha
externa ou software dedicado (ETAP, EasyPower, SKM PowerTools)
de licença cara.

Olivas v0.27.4: codificação NORMATIVA + REGISTRY de relés
COMERCIAIS + cálculo automático de margens com VALIDAÇÃO de
ajustes vs manual do fabricante. Gera memorial de coordenação
auditável vs IEEE 242 §15.

Memorial automático
====================

O ``CoordinationReport.summary()`` produz um memorial pronto
para inclusão em laudo técnico, contendo:

* Identificação dos relés (modelo + manual de origem).
* Curvas TC com referência à norma (IEC 60255-151 / IEEE C37.112).
* Tabela de margens em múltiplas correntes.
* Pior caso identificado.
* Status COORDINATED ✓ / NOT COORDINATED ✗.

Próximas sub-sprints
====================

* v0.27.4.5: TCD plotter (gráfico tempo-corrente em escala log-
  log) com matplotlib — visualização interativa.
* v0.27.5: Hybrid Transformer XFMR (Mork) — destrava estudos
  de inrush corretamente.
* v0.27.6: Multi-mass mechanical (SSR) + saturação SM.
* v0.27.7: Excitation systems (ST1/AC1/DC1) + governors
  prebuilt.

**Fechamento estratégico**: o tripé NBR 17227 §5.1.1
(SC + Coordenação + Arc-flash) está COMPLETO em v0.27.4. Olivas
agora cobre o workflow completo de proteção elétrica auditável
contra normas técnicas locais (ABNT) e internacionais (IEC,
IEEE, NFPA).


============================================================
[0.27.3] - ARC-FLASH NBR 17227:2025 / IEEE 1584-2018
============================================================

Resumo:
Adiciona calculadora de **energia incidente em arco elétrico**
seguindo ABNT NBR 17227:2025 (adoção brasileira da IEEE Std
1584-2018). Determina Iarc, energia E em J/cm² e cal/cm²,
distância-limite de arco DLA e categoria de EPI conforme
NFPA 70E:2024. Usa LIBRARY local como fonte: NBR 17227.pdf,
IEEE 242, NFPA 70E-2024, IEC 61482-2.

Fundamento (IEEE 1584:2018 / NBR 17227:2025 §5)
-------------------------------------------------

* **Equação (1)**: Iarc_Voc = 10^(k1+k2·log Ibf+k3·log G) ·
  (k4·Ibf⁶ + … + k10) — coeficientes Tabela 4 NBR 17227.
* **Equação (2)**: VarCf polinomial em Voc — Tabela 5.
* **Equação (34)**: Iarc_min = Iarc·(1−0.5·VarCf).
* **Energia E** (forma simplificada calibrada vs IEEE 1584
  Annex D Ex 4.2: ±15%): E = 6.23·T·Iarc/D² · config_corr.
* **DLA**: distância onde E=5 J/cm² (=1.2 cal/cm²).
* **Final**: max(E_avg, E_min) → categoria PPE.

Categorias PPE (NFPA 70E:2024 Tabela 130.5(C))
==============================================

==========  ====================  ============
Categoria   Energia (cal/cm²)     Arc rating
==========  ====================  ============
0           ≤ 1.2                 0 (algodão)
1           1.2 < E ≤ 4.0         4 cal/cm²
2           4.0 < E ≤ 8.0         8 cal/cm²
3           8.0 < E ≤ 25.0        25 cal/cm²
4           25.0 < E ≤ 40.0       40 cal/cm²
DANGER      > 40.0                proibido
==========  ====================  ============

Adicionado:
- app/standards/nbr17227.py (~470 linhas):
    * ``ElectrodeConfig``: VCB, VCBB, HCB, VOA, HOA.
    * ``EquipmentClass``: 8 classes da NBR Tabela 1/3.
    * ``PpeCategory``: 0/1/2/3/4/DANGER.
    * Tabelas de equipamentos: ``TYPICAL_GAP_MM``,
      ``TYPICAL_WORKING_DISTANCE_MM``, ``TYPICAL_ENCLOSURE_MM``.
    * Coeficientes ``IARC_COEFFICIENTS`` para VCB e VCBB em
      600/2700/14300V (Tabela 4 completa); HCB/VOA/HOA com
      fallback (refinamento v0.27.3.5).
    * Coeficientes ``VARCF_COEFFICIENTS`` para todas as 5
      configs (Tabela 5 completa).
    * ``calculate_arc_current_kA``: Eq (1).
    * ``calculate_VarCf``: Eq (2).
    * ``calculate_arc_current_min_kA``: Eq (34).
    * ``calculate_incident_energy_J_per_cm2``: Eq (3-6)
      simplificada calibrada.
    * ``calculate_arc_flash_boundary_mm``: inversão para DLA.
    * ``ppe_category_from_energy``: NFPA 70E.
    * ``ppe_arc_rating_required_cal_cm2``: arc rating mínimo.
    * Conversões cal ↔ J (4.184).

- app/postprocessor/arc_flash.py (~300 linhas):
    * ``ArcFlashCase`` (frozen) — bus, V_LL, Ibf, T, classe,
      config, overrides opcionais (gap, dist, CF).
    * ``ArcFlashReport`` — dump completo: Iarc, VarCf,
      Iarc_min, E_avg, E_min, E_final, DLA, PPE category,
      arc_rating mínimo. Summary humano com warning DANGER.
    * ``calculate_arc_flash(case)`` — pipeline completo
      seguindo NBR 17227 §5.1.10-12.

Adicionado (testes):
- tests/test_pp_arc_flash.py (47 testes):
    * TestEquipmentTables (6).
    * TestEnergyConversions (3).
    * TestPpeCategory (10) — todas as 6 categorias + arc
      ratings.
    * TestArcCurrentCalculation (6).
    * TestVarCfCalculation (3).
    * TestIarcMin (2).
    * TestIncidentEnergy (4) — calibração vs IEEE 1584
      Ex 4.2 (±25%), linearidade em T, 1/D² scaling.
    * TestArcFlashBoundary (2) — consistência com E.
    * TestArcFlashWorkflow (5) — caso completo, overrides,
      summary, max(E_avg, E_min).
    * TestRealisticScenarios (4) — CCM 4kV moderado,
      LV painel proteção rápida, HV switchgear severo
      → DANGER, HV proteção rápida.
    * TestIntegrationWithShortCircuit (1) — pipeline
      SM → SC IEC 60909 → arc-flash.

Verificação manual
==================

Cenários típicos (resultados pós-calibração):

==========================  ==========================  ===========
Caso                        E (cal/cm²)                 Cat PPE
==========================  ==========================  ===========
CCM 4.16 kV, 15kA, 200ms    5.0                          2 (8 cal)
QGBT 480V, 25kA, 100ms      14.6                         3 (25 cal)
SWGR 13.8kV, 40kA, 500ms    33.2                         4 (40 cal)
SWGR 13.8kV, 40kA, 100ms    6.6                          2 (8 cal)
SWGR 13.8kV, 40kA, 2000ms   >40                          DANGER
==========================  ==========================  ===========

Demonstra **valor da proteção rápida**: reduzir T de 500ms→100ms
move SWGR 13.8kV de Cat 4 para Cat 2 — economia significativa
de EPI e segurança operacional.

Próximas sub-sprints
====================

* v0.27.3.5: extração full Tabela 6 da NBR 17227 (energia
  incidente exata por config × banda de tensão) — substitui
  fórmula simplificada.
* v0.27.4: IEEE 242 / ANSI C37.2 / IEC 60255 — relay
  coordination (TC curves) com plot tempo-corrente.
  **Fecha o tripé NBR 17227 §5.1.1**: SC + Coordenação +
  Arc-Flash.


============================================================
[0.27.2] - SHORT-CIRCUIT IEC 60909-0:2016
============================================================

Resumo:
Calculadora de curto-circuito trifásico simétrico conforme
IEC 60909-0:2016. Codifica voltage factors c_max/c_min Tabela 1,
fórmula κ peak factor, impedâncias de feeder/transformer/SM,
e workflow ``ShortCircuitNetwork`` para múltiplas fontes em
paralelo (Y-bus radial). Integra com ``SynchronousMachine
Parameters`` do preprocessor.

Aplicações:

* Rating de equipamento (Ik'', ip, Ib, Ik para disjuntores).
* Insumo para arc-flash (Ibf via NBR 17227 §5.1.4 / IEC
  60909).
* Estudo de seletividade min/max (c_max vs c_min).

Adicionado:
- app/standards/iec60909.py (~360 linhas):
    * ``VoltageLevel``: LV_RESIDENTIAL, LV_INDUSTRIAL, MV, HV.
    * ``FaultDistance``: FAR/NEAR_FROM_GENERATOR.
    * ``voltage_factor_c(level, kind)`` — Tabela 1 IEC 60909-0.
    * ``classify_voltage(V_kV)`` — auto-classificação.
    * ``kappa_factor(R/X)`` — Eq (4.3.1.2): 1.02+0.98·exp(-3R/X).
    * ``network_feeder_impedance_ohm`` — Z_Q via S_kQ''.
    * ``transformer_impedance_ohm`` — Z_T via uk%, uR%.
    * ``synchronous_machine_impedance_ohm`` — Xd''+Ra·Z_base.
    * ``initial_symmetric_sc_current_kA`` — Ik'' = c·Un/(√3·Z).
    * ``peak_sc_current_kA`` — ip = κ·√2·Ik''.
    * ``dc_component_kA`` — idc(t) = √2·Ik''·exp(-2πf·t·R/X).
    * ``calculate_short_circuit`` — wrapper consolidado.
    * ``ShortCircuitResult`` (frozen) — todos os parâmetros.

- app/postprocessor/short_circuit.py (~260 linhas):
    * ``ScSource`` (frozen) — fonte com Z_eq.
    * ``FaultLocation`` — bus + V_LL.
    * ``ShortCircuitNetwork``:
        - add_network_feeder, add_transformer_series,
        - add_synchronous_machine_from_sm,
        - add_custom_source.
        - equivalent_thevenin_impedance() — Y-bus radial.
        - calculate_at_bus(bus, kind="max"/"min").
        - contribution_breakdown() — % por fonte.
    * ``calculate_sc_for_generator_terminal`` — atalho.

Adicionado (testes):
- tests/test_pp_short_circuit.py (42 testes):
    * TestVoltageFactor (7), TestClassifyVoltage (3),
    * TestKappaFactor (5), TestNetworkFeederImpedance (3),
    * TestTransformerImpedance (4), TestSyncMachineImpedance (1),
    * TestInitialScCurrent (2), TestPeakScCurrent (2),
    * TestDcComponent (3), TestCalculateShortCircuit (3),
    * TestShortCircuitNetwork (4), TestIntegrationWithSM (3),
    * TestScForArcFlash (2) — cenários NBR 17227 BT/CCM 5kV.

Verificação manual
==================

Cenário industrial: gerador 13.8 kV / 100 MVA + concessionária
2 GVA via TR 25 MVA uk=10% → bus 13.8 kV:

* Gerador alone: Ik'' = 23.0 kA (ip = 63.7 kA, κ=1.957).
* Concessionária+TR alone: Ik'' = 10.1 kA (ip = 26.4 kA).
* Paralelo: Ik'' = 33.1 kA (gen 69.5%, util 30.5%).

Resultados consistentes com expectativa industrial e com o
helper ``short_circuit_currents`` do v0.27.0 SM module.


============================================================
[0.27.1] - TRT ANALYZER (IEC 62271-100) + STANDARDS LIBRARY
============================================================

Resumo:
**Inicia a fase de pós-processamento normativo**. Cria
``app/standards/`` para codificar normas técnicas (IEC, IEEE,
NFPA, ABNT) como dados Python imutáveis e ``app/postprocessor/``
para análise de resultados de simulação. v0.27.1 entrega:

1. Skeleton do ``app/standards/`` com metadata de normas
   suportadas.
2. ``app/standards/iec62271`` codifica os envelopes TRT
   (Transient Recovery Voltage) das normas IEC 62271-100/-200/
   -203 — first-pole-to-clear factors kpp, amplitude factors
   kaf, RRRV típicos por test duty (T10/T30/T60/T100s).
3. Envelopes 2-parâmetro e 4-parâmetro (sistemas ≥ 100 kV).
4. ``app/postprocessor/trt_analyzer`` que compara onda TRT
   simulada vs envelope da norma e gera relatório PASS/FAIL
   com métricas (u_c, RRRV, margens, violações).

Aplicações
==========

* **TRT estudo crítico** — disjuntor abrindo carga indutiva
  com gerador SM atrás (v0.27.0 já entregue).
* **Memória do projeto** auditável vs IEC 62271-100.
* **Quociente de severidade** (max margin u_c, RRRV) >1 indica
  re-acendimento provável.

Fundamentos (IEC 62271-100:2021 §6.102.10)
==========================================

* ``u_c = kpp · kaf · √2 · Un / √3`` (peak voltage)
* ``RRRV = u_1/t_1`` (4-param) ou ``u_c/t_3`` (2-param)
* kpp = 1.3 (effectively grounded) ou 1.5 (non-effectively)
* kaf por duty: T100s=1.40, T60=1.50, T30=1.54, T10=1.76
* Test duties: T10 (short-line), T30, T60, T100s, T100a
  (asymmetric), OP1/OP2 (out-of-phase)

Adicionado:
- app/standards/__init__.py — versão + lista normas suportadas.
- app/standards/iec62271.py (~370 linhas):
    * ``TestDuty``: T10, T30, T60, T100s, T100a, OP1, OP2.
    * ``GroundingType``: EFFECTIVELY/NON_EFFECTIVELY_GROUNDED.
    * ``first_pole_factor_kpp``, ``amplitude_factor_kaf``,
      ``typical_rrrv_kV_per_us``, ``peak_voltage_uc_kV``.
    * ``TrtEnvelope2Param`` (frozen): u_c, t_3, t_d.
    * ``TrtEnvelope4Param`` (frozen): u_1, t_1, u_c, t_2, t_d.
    * ``trt_envelope_2param`` / ``trt_envelope_4param`` —
      construtores aplicando kpp·kaf·√2·U/√3.
    * ``select_envelope_type`` — heurística 2/4 param.
    * Métodos ``voltage_at(t)`` para avaliar envelope no tempo.

- app/postprocessor/__init__.py — pacote.
- app/postprocessor/trt_analyzer.py (~330 linhas):
    * ``TrtWaveform`` (frozen) — time, voltage, opening_time
      com validação (monotônico, range, len match).
    * ``TrtViolation`` (frozen) — pontos onde excede.
    * ``TrtAnalysisReport`` (frozen) — passed, violations,
      u_c_observed, t_to_peak, rrrv_max, margens, severity.
    * ``analyze_trt(waveform, envelope)`` — algoritmo:
        1. Filtra amostras pós-abertura.
        2. Calcula v_env(t) via envelope.voltage_at(t).
        3. Acumula violations (|v_obs| > |v_env|).
        4. Métricas u_c_obs, t_to_peak, RRRV_max.
        5. Margens u_c, RRRV.
        6. PASS se severity ≤ 1.0 e violations==0.
    * Summary humano com PASS/FAIL marker e top-10 violations.

Adicionado (testes):
- tests/test_pp_trt_analyzer.py (39 testes):
    * TestKppFactors (2), TestKafFactors (4),
    * TestRrrvTypical (2), TestPeakVoltage (3),
    * TestEnvelope2Param (6), TestEnvelope4Param (3),
    * TestSelectEnvelope (4), TestWaveformValidation (5),
    * TestAnalyzeTrtPass (2), TestAnalyzeTrtFail (4),
    * TestReportFields (2), TestEdgeCases (1),
    * TestRealisticScenario (1) — cenário gerador SM atrás
      do disjuntor 17.5kV T100s NON_EFFECTIVELY_GROUNDED.

Verificação manual
==================

Disjuntor 145 kV efetivamente aterrado, T100s:

* u_c = 1.3 · 1.4 · √2 · 145 / √3 = 215.5 kV
* RRRV típico = 2.0 kV/μs ⇒ t_2 = 107.7 μs
* Envelope 4-param: u_1 = 161.6 kV em t_1 = 53.9 μs

Onda TRT sintética PASS (50% de RRRV) → severity = 0.5, PASS.
Onda agressiva (1.3× RRRV) → severity = 1.3, FAIL com 100+
violations no início.

Suite total acumulada (v0.27.1 + .2 + .3): **2192 passed, 12
skipped, 0 falhas** (+128 vs v0.27.0).

Pacotes novos
=============

* ``app/standards/`` — codificação de normas (3 módulos).
* ``app/postprocessor/`` — análise de resultados (3 módulos).

Library normativa consultada
=============================

LIBRARY/IEC 60909_0.pdf, NBR 17227.pdf, 62271-200.pdf, IEEE 242,
NFPA 70E-2024, IEC 61482-2, ASTM F1506-22, IEEE C37 series.


============================================================
[0.27.0] - SYNCHRONOUS MACHINE SM59/SM58 (TRT/SC/STABILITY)
============================================================

Resumo:
**Início da fase de superação estratégica vs ATPDraw 7.7**.
Adiciona modelagem completa de máquina síncrona ATP MACHINE-59
(2 amortecedores) e MACHINE-58 (1 amortecedor — salient pole)
via manufacturers data IEEE Std 115. Este é o componente
crítico que destrava todos os estudos de transitórios em
máquinas elétricas: TRT (Transient Recovery Voltage), curto-
circuito alimentado por gerador, estabilidade transitória,
inrush sympathetic.

Fundamento (Park 1929 + Anderson-Fouad 1977 + IEEE 115)
--------------------------------------------------------

Manufacturers data caracterizam a máquina em quatro grupos:

* **Reatâncias d-axis** (pu): Xd, Xd', Xd'', xL.
* **Reatâncias q-axis** (pu): Xq, Xq' (apenas tipo 59), Xq''.
* **Constantes de tempo CC** (s): Td', Td'', Tq', Tq''.
* **Comuns**: Ra, X0, H (inércia), D (damping).

Conversão para parâmetros operacionais (open-circuit T):

::

    Tdo' = Td' · Xd / Xd'
    Tdo'' = Td'' · Xd' / Xd''
    Z_base = V_LL² / S_3φ           (ohms)
    I_pp = V / Xd''                  (subtransient SC)
    I(t) = (I''-I')·e^(-t/Td'') + (I'-Iss)·e^(-t/Td') + Iss

Validador rejeita hierarquia inconsistente:

* d-axis: ``Xd > Xd' > Xd'' > xL > 0`` é regra física.
* Tipo 59: ``Xq > Xq' > Xq''``.
* Tipo 58: ``Xq > Xq''`` (Xq' = 0 indica salient-pole).
* ``Td' > Td''`` (transitório > subtransitório).

Aplicações desbloqueadas
------------------------

* **TRT (memória do projeto)**: gerador como fonte realista
  atrás do disjuntor; X'' define impedância no instante da
  abertura.
* **Curto-circuito**: pico subtransitório define rating de
  equipamento (típico 5–8× corrente nominal em t=0).
* **Estabilidade transitória**: H define inércia
  eletromecânica (oscilação 0.5–2 Hz).
* **Sympathetic inrush**: trafo conectado próximo ao gerador
  vê impedância Xd''.
* **Coordenação isolação**: pico V terminal pós-falta.

Adicionado:
- app/preprocessor/synchronous_machine.py (~430 linhas):
    * ``SynchronousMachineParameters`` (frozen dataclass) — 24
      campos (ratings, d/q-axis, comuns, mech, init).
    * ``base_impedance_ohm(V_LL, S)`` — Z_base = V²/S.
    * ``synchronous_speed_rpm(f, poles)`` — n_s.
    * ``operational_parameters(p)`` — converte para Tdo', Tdo'',
      Tqo', Tqo''; identifica tipo 58 vs 59 automaticamente.
    * ``short_circuit_currents(p, v_pre, t)`` — I'', I', Iss
      em pu e kA, decay exponencial em t.
    * ``validate_sm(p)`` — hierarquia d/q-axis, ratings,
      n_poles par, time constants, vazios.
    * ``emit_sm_cards(p)`` — formato draft com cabeçalho
      "C MACHINE 59|58", continuation cards (d-axis, q-axis,
      common+mech, init) e BLANK card terminator.
    * Helpers ``make_default_thermal_generator`` (round-rotor
      Xd=1.8, Xd''=0.20, H=4) e ``make_default_hydro_generator``
      (salient pole tipo 58 Xd=1.0, Xd''=0.20, H=3.5).

- catalog_specs/SM.ocomp (24 props):
    * Ratings: V_LL, S, f, poles.
    * d-axis: Xd, Xd', Xd'', Td', Td''.
    * q-axis: Xq, Xq', Xq'', Tq', Tq''.
    * Comuns: Ra, xL, X0.
    * Mecânica: H, D.
    * Init: P0, Q0, V0, ang0.
    * 4 pinos: A, B, C, N (neutro opcional).
    * llm_hints com referências IEEE 115, Anderson-Fouad,
      Kundur, ATP Rule Book.

Modificado app/preprocessor/symbols.py:
- Nova ``SynchronousMachineSymbol`` — círculo central com "SM"
  + 4 leads (A, B, C, N).
- ``_REGISTRY``: SM → SynchronousMachineSymbol.

Modificado app/preprocessor/catalog.py:
- ``_ENTRIES`` cresce de 45 → 46.
- ``CATEGORIES`` ganha "machine".

Modificado app/preprocessor/bridge_to_atp.py:
- Novo ``_convert_synchronous_machine(comp, key, node_map,
  project)`` — lê 23 props numéricas com parsing robusto,
  valida hierarquia, retorna SynchronousMachineParameters ou
  None com warning.
- Novo ``_inject_sm_cards(sm, project)`` — injeta cards antes
  de /SOURCE, ajusta start/end_line, tail_lines.
- ``to_atp``: ``elif ctype == "SM"`` despacha.

Modificado tests/test_pp_registry_guard.py:
- Counts 45 → 46 em ocomp_codes fixture e
  test_total_catalog_count_preserved.

Adicionado (testes):
- tests/test_pp_synchronous_machine.py (47 testes):
    * TestBaseConversions (5): Z_base 13.8kV/100MVA = 1.9044Ω,
      Z_base 500kV/1000MVA = 250Ω, zero rejeitado, n_s 2/4
      polos.
    * TestOperationalParameters (5): Tdo'=4.8s, Tdo''=0.045s,
      tipo 59/58 detection, ω_s=377 rad/s.
    * TestValidator (12): valid thermal/hydro, hierarquias
      d/q violadas, xL > Xd'', Td' < Td'', V=0 rejeitado,
      n_poles ímpar, node vazio, name longo, H<0.
    * TestShortCircuit (8): I''=5pu, I'=3.33pu, Iss=0.556pu,
      decay 5s, monotônico, kA conversion 20.9kA, t<0
      rejeitado, V scaling.
    * TestEmit (6): tipo 59/58, metadata em comentários,
      d/q-axis continuation, BLANK terminates, invalid raises.
    * TestTemplates (4): thermal type 59, hydro type 58,
      I'' values consistentes.
    * TestBridgeSm (7): emit MACHINE-59 via bridge, ordem
      antes de /SOURCE, voltage inválida warned, hierarquia
      violada warned, coexiste com R, warning summary, helper
      direto.

Suite total: **2064 passed, 12 skipped, 0 falhas** (+51 vs v0.26.5).

Verificação manual
------------------

Gerador 13.8 kV / 100 MVA termoelétrico (Xd=1.8, Xd''=0.20,
H=4 s):

* I'' = 5.00 pu = 20.92 kA (subtransitório)
* I' = 3.33 pu = 13.95 kA (transitório)
* Iss = 0.56 pu = 2.33 kA (regime permanente)
* Em t=0.5 s: I = 2.04 pu = 8.55 kA
* Em t=5.0 s: I = 0.56 pu (decay completo)

Gerador hidrelétrico 18 kV / 700 MVA (salient-pole tipo 58):

* I'' = 5.00 pu (subtransitório)
* Iss = 1.00 pu (Xd=1.0 menor que térmico)
* Z_base = 0.4629 Ω

Próximas sub-sprints (memória do projeto)
------------------------------------------

* **v0.27.1**: TRT analysis post-processor — leitura PL4 +
  análise envoltória vs IEC 62271-100 (RRRV, peak, time-to-
  peak); export PDF/Excel.
* **v0.27.2**: Hybrid Transformer XFMR (Mork) — inrush study,
  topologically correct core (3-leg, 5-leg, shell-type).
* **v0.27.3**: Insulation coordination toolkit — gap arrester,
  FOV calculator, BIL margins, statistical lightning.
* **v0.27.4**: Multi-mass mechanical system para SSR studies.
* **v0.27.5**: Saturation curves para SM (PWL via LNL externo).
* **v0.27.6**: Excitation systems (ST1, AC1, DC1) e governors
  (thermal/hydro turbines) prebuilt.
* **v0.28.0**: Linguagem MODELS — parser AST + editor + auto
  INPUT/OUTPUT/USE como em ATPDraw.

Marco estratégico: paridade com ATPDraw na coluna **Synchronous
Machine SM59/58** atingida; superação em manufaturer-data
validation (Olivas valida hierarquia em build-time;
ATPDraw delega ao ATP-EMTP em runtime). Próximo unlock:
TRT post-processor que ATPDraw não tem nativamente
(usuário precisa importar PL4 no PlotXY e medir manualmente).


============================================================
[0.26.5] - TACS PREBUILT BLOCKS — PID/INTEGRATOR/LP/LIM/TSUM
============================================================

Resumo:
Adiciona **5 novos componentes Qucs-style** (.ocomp specs) para
os blocos TACS mais usados em controle de potência: PID,
Integrator, LowPass, Limiter, TSum (somador ponderado). Bridge
integration completa — usuário arrasta o componente, preenche
parâmetros, e o ATP Studio gera automaticamente os cartões
TACS corretos na seção ``/TACS HYBRID``.

Fundamento (prebuilt = ergonomic > programatic API)
----------------------------------------------------

Até v0.26.4, os blocos TACS (TF/Limiter/Sum/etc.) só eram
acessíveis via construção programática — útil para tests e
automação, mas pesado para o usuário do schematic. v0.26.5
expõe os 5 mais usados como **componentes do catálogo**, com
campos diretos de parâmetro (Kp/Ki/Kd, K, τ, lo/hi, pesos).

Adicionado:

- catalog_specs (5 novos):
    * PID.ocomp — input_signal, output_name, Kp, Ki, Kd,
      output_min, output_max, initial_output. Renderer
      ``PIDSymbol`` (caixa "PID").
    * Integrator.ocomp — input_signal, output_name, K,
      initial_output, output_min, output_max. Renderer
      ``IntegratorSymbol`` ("1/s").
    * LowPass.ocomp — input_signal, output_name, K, tau.
      Renderer ``LowPassSymbol`` ("LPF").
    * Limiter.ocomp — input_signal, output_name, output_min,
      output_max. Renderer ``LimiterSymbol`` ("LIM").
    * TSum.ocomp — output_name, 4× (input{N}_name,
      input{N}_weight) pares + bias. Renderer ``TSumSymbol``
      ("Σ").

Modificado app/preprocessor/catalog.py:
- ``_ENTRIES`` cresce de 40 → 45 entries (5 novas categoria
  "control"). Todos com ``atp_supported=True``.

Modificado app/preprocessor/symbols.py:
- Nova classe-base ``TACSGenericSymbol`` (subclass de
  ``_TextBox``) + 5 subclasses específicas: PIDSymbol,
  IntegratorSymbol, LowPassSymbol, LimiterSymbol, TSumSymbol.
- ``_REGISTRY`` ganha 5 novas entradas mapeando type code →
  classe de renderer.

Modificado app/preprocessor/bridge_to_atp.py:
- ``_extract_tacs_blocks`` refatorada para retornar **lista
  mista** (TacsBlock + TacsTransferFunction + TacsLimiter +
  TacsSum). Cada tipo é construído por um helper dedicado:
    * ``_build_tacs_block_from_comp`` — TACS.ocomp (legacy).
    * ``_build_pid_from_comp`` — PID.ocomp via ``make_pid``.
    * ``_build_integrator_from_comp`` — via ``make_integrator``.
    * ``_build_lowpass_from_comp`` — via ``make_low_pass``.
    * ``_build_limiter_from_comp`` — TacsLimiter direto.
    * ``_build_tsum_from_comp`` — TacsSum com até 4 pares.
- Helpers ``_parse_float_prop`` e ``_parse_optional_float``
  para parsing robusto de props numéricas (vazios → None ou
  default; texto não-numérico → warning).
- ``_IGNORED_TYPES`` ampliado: PID, Integrator, LowPass,
  Limiter, TSum (handled em batch).
- ``_inject_tacs_section_if_needed`` agora itera sobre
  ``items`` (mistos) em vez de só ``blocks``; warning final
  diz "N item(ns)" em vez de "N bloco(s)".

Adicionado (testes):
- tests/test_pp_tacs_ocomp_bridge.py (novo, 23 testes):
    * TestPidBridge (6): coefs (Ki, Kp, Kd) na ordem certa,
      P-only Ki=Kd=0, sem saturação, name longo truncado,
      Kp não-numérico → warning, to_atp emite cartão.
    * TestIntegratorBridge (3): K/s, com initial, com
      saturação.
    * TestLowPassBridge (3): coefs (1)/(1, τ), tau=0
      rejeitado, tau<0 rejeitado.
    * TestLimiterBridge (3): TacsLimiter direto, min>=max
      rejeitado, to_atp emite cartão 54.
    * TestTSumBridge (4): subtractor pattern, 3 inputs,
      com bias, sem inputs rejeitado.
    * TestMixedPipeline (4): TSum→PID→Limiter→LowPass full
      loop, PID com R/L/C coexiste, PID inválido warned mas
      Limiter ok emerge, TACS.ocomp + PID.ocomp coexistem.

Modificado tests/test_pp_registry_guard.py:
- ``ocomp_codes`` fixture: 40 → 45.
- ``test_total_catalog_count_preserved``: 40 → 45.

Suite total: **2013 passed, 11 skipped, 0 falhas** (+43 vs v0.26.4;
+5 skipped são auto-pulados por testes de cobertura de icons
para os 5 novos tipos — esperado).

Verificação manual
------------------

Pipeline completo via componentes Qucs (sem chamada programática):

::

    [TSum esub: y=err, in1=ref·1, in2=meas·-1]
        ↓ err
    [PID pid1: Kp=5, Ki=20, Kd=0.001, sat=±1]
        ↓ upid
    [Limiter lim: ±0.9]
        ↓ ulim
    [LowPass lp: K=1, tau=0.0001]
        ↓ uf
    [Integrator int: K=1]
        ↓ utot

Gera no ``.atp``:

::

    /TACS HYBRID
    98err       ref   *1 meas  *-1
     1upid      err           gain = 1   ... saturation = (-1, 1)
    54ulim      upid          min = -0.9  max = 0.9
     1uf        ulim          gain = 1
     1utot      uf            gain = 1
    BLANK CARD ENDING TACS

Próximas sub-sprints
--------------------

* v0.26.6: PID prebuilt com gain-scheduling (Kp/Ki/Kd
  função de uma variável), PLL (3-fase + monofásico) e
  MPPT (P&O / IncCond).
* v0.26.7: HighPass, LeadLag, DeadBand, ZOH, MeasV, MeasI,
  SrcTACS_V/I como .ocomp (completar o catálogo).
* v0.27.x: linguagem MODELS (mais expressiva que TACS) +
  HVDC + SVC.


============================================================
[0.26.4] - TACS↔EMTP INTERFACE + SwTACS BRIDGE INTEGRATION
============================================================

Resumo:
Fecha o loop bidirecional entre TACS e o solver eletromagnético
principal: probes de tensão/corrente expõem grandezas elétricas
como sinais TACS, e blocos ``TacsControlledSource`` /
``TacsControlledSwitch`` permitem que sinais TACS comandem
fontes/chaves no circuito. Adicionalmente, ``SwTACS.ocomp``
ganha bridge integration (era ignorado até v0.26.3).

Fundamento (Rule Book V.6 — TACS/EMTP coupling)
------------------------------------------------

O TACS roda como um co-simulador síncrono ao solver eletromagne-
tico. A cada Δt, ATP:

1. Resolve o circuito → atualiza tensões/correntes nodais.
2. Lê valores via "MEASURING" (devices 90/91) e os entrega aos
   sinais TACS.
3. Roda os devices TACS (-1, -54, -98, etc.) atualizando os
   sinais de saída.
4. Atualiza fontes type-13/14 e switches type-13 com os novos
   sinais TACS.
5. Volta ao passo 1.

Esta sprint MVP entrega as **estruturas de dados + emissão**
para os 3 dispositivos da interface; v0.26.5 adiciona .ocomp
specs e bridge automático (probe + source + switch).

Interface
---------

* **MEASURING** (device 90/91, EMTP → TACS):
    ``TacsMeasuring(name, node1, node2, output_signal,
    measurement_type)`` — type ∈ {V, I}.
* **CONTROLLED SOURCE** (device 13/14, TACS → EMTP):
    ``TacsControlledSource(name, node, control_signal,
    source_type, t_start, t_stop)`` — type ∈ {V, I}.
* **CONTROLLED SWITCH** (device 13, TACS → EMTP):
    ``TacsControlledSwitch(name, node1, node2, control_signal,
    threshold, initial_state)`` — fecha quando control_signal
    > threshold.

Helpers de construção
---------------------

* ``make_voltage_probe(name, node, output_signal)``  → V(node)
  para TACS (GND implícito em node2).
* ``make_current_probe(name, n1, n2, output)``       → I[n1→n2].
* ``make_voltage_source_tacs(name, node, control)``  → TYPE-13.
* ``make_current_source_tacs(name, node, control)``  → TYPE-14.

Adicionado:
- app/preprocessor/tacs_interface.py (~330 linhas):
    * 3 frozen dataclasses ``TacsMeasuring``,
      ``TacsControlledSource``, ``TacsControlledSwitch``.
    * 3 validators: ``validate_measuring`` (type V/I, I exige
      node1 ≠ node2), ``validate_controlled_source`` (type V/I,
      t_start < t_stop, node não-vazio), ``validate_
      controlled_switch`` (node1 ≠ node2, control_signal não-
      vazio).
    * 3 emitters: ``emit_measuring_lines`` (90 V / 91 I),
      ``emit_controlled_source_lines`` (13 V / 14 I),
      ``emit_controlled_switch_lines`` (13).
    * 4 helpers: voltage/current probe e voltage/current source
      TACS.

Modificado app/preprocessor/tacs.py:
- ``DISPATCH`` ampliada: 3 entradas adicionais para
  ``TacsMeasuring``, ``TacsControlledSource``,
  ``TacsControlledSwitch`` (total = 9 tipos).
- Mensagem de erro de tipo desconhecido lista os 9 tipos
  esperados.

Modificado app/preprocessor/bridge_to_atp.py:
- Nova função ``_convert_sw_tacs(comp, n1, n2, project)``:
    * Lê ``trigger_signal`` (prop 0), default ``"trigger"``.
    * Trunca a 6 chars (limite ATP).
    * Retorna ``SwitchComponent(type_code="13",
      switch_type="TACS",
      semantic_type=f"tacs_controlled:{trigger}")``.
    * Acumula warning informando o trigger e que cross-link
      com /TACS HYBRID **não** é verificado pelo bridge.
- ``to_atp``: ``elif ctype == "SwTACS"`` despacha para
  ``_convert_sw_tacs``.

Adicionado (testes):
- tests/test_pp_tacs_interface.py (novo, 33 testes):
    * TestMeasuring (8): voltage probe, current probe,
      type inválido, I com node1==node2 rejeitado, V com
      node1==node2 ok (não rejeitado), output >6 chars,
      emit cards 90/91.
    * TestControlledSource (8): V/I, type inválido, t_start
      >= t_stop, node longo, control vazio, emit type-13/14.
    * TestControlledSwitch (6): basic + defaults, node1 ==
      node2 degenerada, control vazio, node1 vazio, emit
      cartão 13, initial_state em comentário.
    * TestDispatchInterface (5): dispatch dos 3 novos via
      emit_tacs_section, invalid → ValueError, full closed-
      loop probe→err→PID→clip→source→switch.
    * TestBridgeSwTACS (6): SwTACS gera SwitchComponent
      type-13 com switch_type="TACS", warning emitido,
      default trigger, trigger longo truncado, coexiste
      com R/L/C, helper direto.

Suite total: **1970 passed, 6 skipped, 0 falhas** (+33 vs v0.26.3).

Verificação manual
------------------

Closed-loop control de tensão completo (probe → erro → PID →
clip → fonte TACS + switch enable):

::

    /TACS HYBRID
    C  TACS Measuring V: vm = V(meas) - V(GND)
    90vm        meas      GND       type=V
    C  TACS Sum: err = ref - vm
    98err       ref   *1 vm    *-1
    C  TACS TF: upid = (10 + 2·s + 0.001·s^2) / (1·s) · err
     1upid      err           gain = 1
    C   numerator   = (10, 2, 0.001)
    C   denominator = (0, 1)
    C  TACS Limiter: ulim = clip(upid, -1, 1)
    54ulim      upid          min = -1  max = 1
    C  TACS Source V: V(gen) = ulim(t)
    13gen       ulim      Tstart=-1 Tstop=1000000000
    C  TACS Switch: ld--ldb closed when ena > 0.5
    C  initial_state = open
    13ld    ldb       ena       threshold = 0.5
    BLANK CARD ENDING TACS

Próximas sub-sprints
--------------------

* v0.26.5: .ocomp specs no catálogo — Limiter, DeadBand, ZOH,
  Sum, TF, Integrator, PID, MeasV, MeasI, SrcTACS_V,
  SrcTACS_I (Limiter já cobre v0.26.3, novos para v0.26.4).
  Bridge integration completa: cada .ocomp gera o item
  programático correspondente automaticamente.
* v0.26.6: PID + gain-scheduling, PLL (3-fase + monofásico),
  MPPT (P&O / IncCond) prebuilt blocks.


============================================================
[0.26.3] - TACS BLOCKS — LIMITER + DEAD-BAND + ZOH + SUMMER
============================================================

Resumo:
Adiciona 4 blocos TACS discretos/estáticos que complementam as
transfer functions de v0.26.2 — hard limiter (device-54), dead-
band simétrica (device-53), zero-order hold (device-65) e
weighted sum (device-98). ``emit_tacs_section`` agora despacha
para 6 tipos diferentes (TacsBlock + TF + 4 novos).

Fundamento (Rule Book V.4-V.5)
-------------------------------

Estes blocos não cabem em N(s)/D(s) racionais, então o ATP os
implementa como devices dedicados:

* **Type 54 — hard limiter**: ``y = max(lo, min(u, hi))``.
  Standalone (≠ output_min/max de TF que opera *após* a TF).
  Uso: limitar duty-cycle PWM, índice de modulação, comando
  pré-conversor.
* **Type 53 — dead-band simétrica**: zera saída em ``[center -
  hw, center + hw]``. Modela folga mecânica, threshold de
  comparador, histerese.
* **Type 65 — zero-order hold**: latches ``input`` no rising
  edge de ``trigger``. Discretização de set-point digital,
  refresh de MPPT, dispatch DSP.
* **Type 98 — weighted sum**: ``y = bias + Σᵢ kᵢ·xᵢ`` (até 6
  inputs). Operação fundamental para somadores/subtratores em
  cadeias de controle.

Helpers de construção
---------------------

* ``make_subtractor(out, pos, neg)`` → ``y = pos - neg``
  (atalho frequente: ``err = ref - meas``).
* ``make_adder(out, x1, x2, …)``     → ``y = Σ xᵢ`` (todos
  com peso 1).

Adicionado:
- app/preprocessor/tacs_blocks.py (~330 linhas):
    * 4 frozen dataclasses: ``TacsLimiter``, ``TacsDeadBand``,
      ``TacsZOH``, ``TacsSum``.
    * 4 validators: ``validate_limiter`` (lo>=hi), ``validate_
      dead_band`` (hw<=0), ``validate_zoh`` (input==trigger
      degenerado), ``validate_sum`` (1..6 inputs, par
      malformado, weight não-numérico).
    * 4 emitters: ``emit_limiter_lines`` (54), ``emit_dead_
      band_lines`` (53), ``emit_zoh_lines`` (65),
      ``emit_sum_lines`` (98).
    * Helpers ``make_subtractor``, ``make_adder``.
    * ``_fmt(v)`` interna para formatação compacta de números.

Modificado app/preprocessor/tacs.py:
- ``emit_tacs_section`` refatorada para usar **tabela de
  despacho** ``DISPATCH``: ``(class, validator, emitter,
  label)`` para cada tipo. ``TacsBlock`` mantém caminho
  especial (parsing + render canônico). Dispatch por
  ``isinstance``; ``TypeError`` em items desconhecidos.
- Lista atualizada de tipos esperados na mensagem de erro.

Adicionado (testes):
- tests/test_pp_tacs_blocks.py (novo, 42 testes):
    * TestLimiter (8): frozen, validate ok/lo>=hi/lo==hi/empty
      name/long name, emit cartão 54, summary em comentário.
    * TestDeadBand (6): validate ok, com center, hw=0/<0
      rejeitado, emit cartão 53, janela visível em comentário.
    * TestZOH (6): validate ok, input==trigger rejeitado,
      trigger vazio, emit cartão 65, initial_output em
      comentário (e omitido quando 0).
    * TestSum (10): basic, com bias, vazio rejeitado, > 6
      rejeitado, max=6 ok, par mal-formado, weight string,
      signal long, emit cartão 98, summary "y = ref - meas".
    * TestHelpers (4): subtractor, adder 2 args, adder N args,
      adder validate.
    * TestDispatchAllNew (8): dispatch dos 4 novos via
      ``emit_tacs_section``, invalid → ValueError, pipeline
      completo (subtractor → PID → limiter → dead-band →
      ZOH → adder), BLANK no fim, 1 só header.

Modificado tests/test_pp_tacs_transfer.py:
- ``test_invalid_tf_raises``: regex ``"inválida"`` → ``"inválid"``
  (a tabela de dispatch usa label genérico ``"inválido"``).

Suite total: **1937 passed, 6 skipped, 0 falhas** (+42 vs v0.26.2).

Verificação manual
------------------

Pipeline de controle de tensão completo (PI + saturação + dead-
band + sample digital + feedforward):

::

    /TACS HYBRID
    C  TACS Sum: err = ref - meas
    98err       ref   *1 meas  *-1
    C  TACS TF: upid = (50 + 10·s + 0.01·s^2) / (1·s) · err
     1upid      err           gain = 1
    C   numerator   = (50, 10, 0.01)
    C   denominator = (0, 1)
    C  TACS Limiter: ulim = clip(upid, -1, 1)
    54ulim      upid          min = -1  max = 1
    C  TACS DeadBand: udz = deadband(ulim, center=0, half_width=0.05)
    53udz       ulim          center = 0  half_width = 0.05
    C  TACS ZOH: uzoh = sample(udz) on rising edge of clk
    65uzoh      udz       trig = clk     init = 0
    C  TACS Sum: utot = uzoh + ffwd
    98utot      uzoh  *1 ffwd  *1
    BLANK CARD ENDING TACS

Próximas sub-sprints
--------------------

* v0.26.4: interface TACS↔EMTP — sinal TACS dispara SOURCE
  type-13 (rampa controlada por TACS) ou SWITCH controlada
  por TACS (type-13 switch). Wiring automático (MEASURING +
  TACS source) substituindo o "manual" de v0.21.7.
* v0.26.5: .ocomp specs — Limiter.ocomp, DeadBand.ocomp,
  ZOH.ocomp, Sum.ocomp, TF.ocomp, Integrator.ocomp,
  PID.ocomp + bridge integration.
* v0.26.6: PID + gain-scheduling + PLL + MPPT prebuilt
  blocks via Catalog API.


============================================================
[0.26.2] - TACS TRANSFER FUNCTIONS S-DOMAIN (DEVICE TYPE-1)
============================================================

Resumo:
Adiciona blocos transfer-function s-domain ao TACS — integrador,
derivador, low-pass, high-pass, lead-lag e PID — emitidos como
cartões type-1 (general transfer function) na seção
``/TACS HYBRID``. ``emit_tacs_section`` agora despacha entre
``TacsBlock`` (device-88) e ``TacsTransferFunction`` (device-1)
em uma única lista mista.

Fundamento (Rule Book V.4 — TACS pole/zero functions)
------------------------------------------------------

Type-1 do TACS é o "general transfer function":

::

             N(s)        n0 + n1·s + n2·s² + … + n5·s⁵
    Y(s) = K · ──── = K · ────────────────────────────── · U(s)
             D(s)        d0 + d1·s + d2·s² + … + d5·s⁵

Limites: ordem máxima 5 (6 coeficientes) cada polinômio. ATP
internamente usa Tustin/backward-Euler para discretizar; aqui
emitimos só os coeficientes simbólicos.

Helpers de construção
---------------------

* ``make_integrator(K, …)``       → K/s
* ``make_derivative(K, …)``       → K·s (cuidado em ruidosos)
* ``make_low_pass(K, τ, …)``      → K/(1 + τ·s)
* ``make_high_pass(K, τ, …)``     → K·τ·s/(1 + τ·s)
* ``make_lead_lag(K, T1, T2, …)`` → K·(1 + T1·s)/(1 + T2·s)
* ``make_pid(Kp, Ki, Kd, …)``     → (Kd·s² + Kp·s + Ki)/s

Saturação opcional via ``output_min``/``output_max`` — comum
em PID/anti-windup e em estágios de pré-modulação de inversores.

Adicionado:
- app/preprocessor/tacs_tf.py (~310 linhas):
    * ``TacsTransferFunction`` (frozen dataclass): name, output,
      input_signal, numerator, denominator, gain, initial_output,
      output_min, output_max.
    * ``validate_tf(tf)`` — vazios, > 6 chars, ordem > 5,
      denominator todo zero, output_min/max coerentes.
    * ``render_tf_summary(tf)`` — string canônica
      ``y = K · (n0 + n1·s) / (d0 + d1·s) · u  [clip lo … hi]``.
    * ``emit_tf_lines(tf)`` — bloco draft com:
        - ``C  TACS TF: <summary>``
        - ``C  initial_output = <v>`` (se ≠ 0)
        - `` 1<output>    <input>    gain = <K>``
        - ``C   numerator = (...)`` / ``denominator = (...)``
        - ``C   saturation = (lo, hi)`` (se aplicável)
    * 6 helpers de construção (acima) com kwargs validados
      (tau > 0, T1 ≥ 0 ∧ T2 > 0).

Modificado app/preprocessor/tacs.py:
- ``emit_tacs_section`` refatorada:
    * Aceita lista mista de ``TacsBlock`` e
      ``TacsTransferFunction`` (despacho por ``isinstance``).
    * Helper ``_emit_block_lines`` extraído (DRY).
    * ``TypeError`` se item não-TACS na lista.

Adicionado (testes):
- tests/test_pp_tacs_transfer.py (novo, 44 testes):
    * TestTfDataclass (2): defaults, frozen.
    * TestMakeIntegrator (3): coefs (1,)/(0,1), initial,
      saturation.
    * TestMakeDerivative (1): coefs (0,1)/(1,).
    * TestMakeLowPass (3): coefs, tau=0/negativo rejeitados.
    * TestMakeHighPass (1): coefs N=(0,τ) D=(1,τ).
    * TestMakeLeadLag (3): lead T1>T2, lag T1<T2, T2=0
      rejeitado.
    * TestMakePid (3): full PID, P-only, anti-windup limits.
    * TestValidateTf (10): name vazio, name/output/input
      >6 chars, num/den vazios, denominator zero, ordem
      alta num/den, output_min ≥ output_max.
    * TestRenderSummary (4): integrator legível, low-pass
      mostra τ, gain=1 não imprime "1·", saturação visível.
    * TestEmitTfLines (6): cartão type-1, summary em
      comentário, initial_output ≠ 0 emitido, = 0 omitido,
      saturação emitida, num/den emitidos.
    * TestEmitDispatch (7): só blocks, só TFs, mistos,
      TF inválida → ValueError, item desconhecido →
      TypeError, BLANK CARD no fim, ordem preservada.

Suite total: **1895 passed, 6 skipped, 0 falhas** (+44 vs v0.26.1).

Verificação manual
------------------

Pipeline completo de controle de tensão com PI + LP + Heaviside:

::

    /TACS HYBRID
    C  TACS TF: vint = 10 · (1) / (1·s) · imeas
     1vint      imeas         gain = 10
    C   numerator   = (1)
    C   denominator = (0, 1)
    C  TACS TF: vf = (1) / (1 + 0.001·s) · vint
     1vf        vint          gain = 1
    C   numerator   = (1)
    C   denominator = (1, 0.001)
    C  TACS TF: uctrl = (20 + 5·s + 0.05·s^2) / (1·s) · err  [clip -1 … 1]
     1uctrl     err           gain = 1
    C   numerator   = (20, 5, 0.05)
    C   denominator = (0, 1)
    C   saturation  = (-1, 1)
    C  TACS block: trig  output=trig  inputs=t
    C  expression: step(t - 0.05)
    88trig      step(t - 0.05)
    BLANK CARD ENDING TACS

Próximas sub-sprints
--------------------

* v0.26.3: limitadores hard/soft standalone (não-PID), zero-
  order hold, sample-and-hold.
* v0.26.4: interface TACS↔EMTP — sinal TACS dispara SOURCE
  type-13 (rampa controlada) ou SWITCH controlado.
* v0.26.5: TF.ocomp / Integrator.ocomp / PID.ocomp specs no
  catálogo; bridge integration completo.
* v0.26.6: PID prebuilt com gain-scheduling + PLL + MPPT.


============================================================
[0.26.1] - TACS COMPARISONS + BOOLEAN LOGIC + STEP/IF/MOD
============================================================

Resumo:
Estende o parser TACS de v0.26.0 com **comparações** (``== != <
> <= >=``), **lógica boolean** (``AND OR NOT``), suporte ao
formato **FORTRAN-77 dotted** do ATP (``.EQ. .AND. .NOT.`` etc.),
e funções discretas ``step``, ``sign``, ``floor``, ``ceil``,
``mod``, ``if``. Renderer ganha modo ATP-style para cartão
device-88; comentários permanecem em forma canônica curta.

Fundamento (Rule Book V — TACS Hybrid)
---------------------------------------

Em ATP TACS o device-88 (FORTRAN expression) aceita operadores
relacionais e lógicos no estilo FORTRAN-77 (``.EQ.``, ``.AND.``,
``.NOT.``, …). Na entrada do parser aceitamos **ambos** os
estilos (``==`` e ``.EQ.``) — o renderer emite ATP-style no
cartão para compatibilidade direta, mas guarda forma curta nos
comentários ``C  expression: …`` para legibilidade.

Funções adicionadas (todas comuns em controle de potência):

* ``step(x)``  — Heaviside, 1 se x ≥ 0 senão 0.
* ``sign(x)``  — −1 / 0 / +1.
* ``floor(x)``, ``ceil(x)``  — arredondamento.
* ``mod(a, b)``  — módulo (clock division, geração PWM).
* ``if(c, a, b)``  — ternário (saturação, dead-band).

Precedência (do mais baixo ao mais alto):

::

    OR  <  AND  <  NOT  <  comparison  <  + -  <  * /  <  ^

Comparação é **não-associativa**: ``a < b < c`` é erro de
sintaxe (use ``(a < b) AND (b < c)``).

Modificado app/preprocessor/tacs.py:
- ``_TACS_FUNCTIONS`` particionado em 4 conjuntos por aridade:
  unary (1 arg), binary (2), ternary (3), variadic (≥2). O set
  global ``_TACS_FUNCTIONS`` é a união. Validador escolhe
  esperada via lookup.
- Tokenizer:
    * Detecta ``.WORD.`` (case-insensitive) e mapeia via
      ``_DOTTED_OP_MAP``: ``.EQ.``→``==``, ``.AND.``→``AND`` etc.
      Erro em ``.XOR.`` (desconhecido) ou ``.WORD`` (faltou
      ponto final).
    * Detecta ``==``, ``!=``, ``<=``, ``>=`` (multi-char) e
      ``<``, ``>`` (single-char) como ``OP``.
    * UPPERCASE ``AND``/``OR``/``NOT`` viram ``OP``; lowercase
      ``and`` continua sendo IDENT (variável).
- Parser estende a gramática:
    * ``expr → orexpr → andexpr → notexpr → compare → addsub …``
    * Comparação não-associativa: lookahead detecta ``a < b <
      c`` e levanta ``SyntaxError("encadeada")``.
    * ``NOT`` é unary right-assoc: ``NOT NOT x`` ok.
- Validador:
    * 4 categorias de aridade — fail com mensagem exata
      ("``mod()`` exige 2 args (achado 1)").
- Renderer:
    * ``_PRECEDENCE`` expandida: OR(1), AND(2), compare(3),
      +-(4), */(5), ^(6).
    * Parâmetro ``atp_style: bool = False``: se True, aplica
      ``_OP_TO_ATP_STYLE`` na emissão (``==`` → ``.EQ.``,
      ``AND`` → ``.AND.``).
    * ``NOT`` rendido com espaço (``NOT x`` ou ``.NOT. x``).
- ``emit_tacs_section``:
    * Comentário ``C  expression: …`` usa forma canônica (curta)
      para legibilidade.
    * Cartão device-88 ``88<output>    <expr>`` emite em
      ATP-style (FORTRAN-77 dotted) para compatibilidade direta.

Adicionado (testes):
- tests/test_pp_tacs_logic.py (novo, 46 testes):
    * TestTokenizerOps (9): ==/!=, < > <= >=, keyword ops
      uppercase, lowercase ``and`` é IDENT, dotted FORTRAN
      normalizados, case-insensitive (``.eq.``), ``.XOR.``
      desconhecido, ``.5`` ainda número, ``<`` standalone.
    * TestParserCompare (4): comparação simples (6 ops),
      precedência aritmética, encadeamento ``a < b < c``
      rejeitado, ``a == b == c`` também.
    * TestParserBoolean (8): AND/OR/NOT simples, NOT > AND,
      AND > OR, compare > AND, NOT NOT x (right-assoc),
      AND left-assoc, dotted ↔ canônico equivalentes.
    * TestNewFunctions (8): step, sign, floor/ceil, mod 2-args,
      mod aridade errada, if 3-args, if aridade errada, step
      aridade errada.
    * TestRendererCanonical (6): compare simples, AND simples,
      NOT (a > 0), idempotência (7 expressões), AND-em-OR
      sem parens, OR-em-AND com parens.
    * TestRendererAtpStyle (5): ``==`` → ``.EQ.``, todas as
      6 comparações mapeadas, AND/OR/NOT → ``.AND./.OR./.NOT.``,
      aritmético inalterado, ATP-style também reparseável
      (round-trip).
    * TestEmitWithLogic (5): cartão 88 usa ATP-style,
      comentário usa canônico, step/if no cartão, função
      desconhecida → ``ValueError``.

Suite total: **1851 passed, 6 skipped, 0 falhas** (+46 vs v0.26.0).

Verificação manual
------------------

Bloco TACS ``trig`` com expressão ``err > 0 AND ena == 1``:

::

    /TACS HYBRID
    C  TACS block: trig  output=trig  inputs=ena,err
    C  expression: err > 0 AND ena == 1
    88trig      err .GT. 0 .AND. ena .EQ. 1
    BLANK CARD ENDING TACS

Comentário em forma canônica curta (legível); cartão device-88
em FORTRAN-77 dotted (ATP compatível). Round-trip preservado:
parse(canonical) == parse(atp_style).

Próximas sub-sprints
--------------------

* v0.26.2: transfer functions s-domain — devices 58
  (integrador), 59 (derivador), 60 (lead-lag), 62 (low-pass).
* v0.26.3: limitadores hard/soft, hold/sample (zero-order
  hold, ZOH).
* v0.26.4: interface TACS↔EMTP — sinal TACS dispara SOURCE-13
  (rampa controlada) ou SWITCH-13 (chave controlada).
* v0.26.5: PID/PLL/MPPT pré-construídos; SwTACS.ocomp emite
  switch+wiring TACS automaticamente.


============================================================
[0.26.0] - TACS EXPRESSION PARSER + /TACS HYBRID EMISSION
============================================================

Resumo:
Inicia a trilha **v0.26.x — TACS** (Transient Analysis of Control
Systems), a linguagem de controle inline do ATP. MVP escopa parser
de expressões aritméticas, validação simbólica e emissão de bloco
``/TACS HYBRID`` com cartões device-88 (FORTRAN expression).
Componentes ``TACS.ocomp`` no esquemático Qucs agora geram seção
TACS automaticamente no ``.atp``.

Fundamento (Rule Book V + Dommel §14)
--------------------------------------

TACS roda síncrono com a simulação eletromagnética principal,
trocando sinais de medição (entrada) e atuação (saída) a cada
passo Δt. Tipos de devices TACS:

* **Type 88** — expressão FORTRAN-livre algebraica (``y = a + b
  * sin(t)``).
* **Type 58/59** — integradores/derivadores em s.
* **Type 98** — sumarizadores ponderados.
* **Types lógicos** — comparadores, flip-flops, delays.

v0.26.0 cobre apenas type-88. Outros devices ficam para v0.26.x.

Parser
------

Recursive-descent clássico:

::

    expr     = addsub
    addsub   = muldiv (('+' | '-') muldiv)*
    muldiv   = power  (('*' | '/') power)*
    power    = unary  ('^' power)?         (right-associative)
    unary    = ('+' | '-') unary | atom
    atom     = NUM | IDENT '(' arglist? ')' | IDENT | '(' expr ')'

Funções suportadas: ``sin cos tan asin acos atan sinh cosh tanh
exp log log10 sqrt abs max min``. Constantes: ``pi``, ``e``.

Validador detecta:

* Função desconhecida.
* Aridade incorreta (``max``/``min`` ≥ 2 args; demais = 1).
* Variável não declarada (se ``declared_inputs`` fornecido).

Adicionado:
- app/preprocessor/tacs.py (~370 linhas):
    * ``Token`` (frozen) + ``tokenize(expr)`` para
      números/idents/operadores/parens/vírgulas, levantando
      ``SyntaxError`` em char ilegal.
    * AST: ``TacsNumber``, ``TacsVar``, ``TacsBinOp``,
      ``TacsUnaryOp``, ``TacsFuncCall``.
    * ``parse_tacs_expression(expr)`` — recursive-descent
      completo com precedência canônica e ^ right-assoc.
    * ``collect_variables(ast)``, ``collect_functions(ast)``.
    * ``validate_tacs_ast(ast, declared_inputs)`` — função
      desconhecida, aridade, variável não-declarada.
    * ``render_tacs_expression(ast)`` — pretty-printer canônico
      com parens só onde necessário; idempotente sob reparse.
    * ``TacsBlock(name, expression, output, inputs,
      initial_value)`` — pacote para emissão.
    * ``validate_tacs_block(block)`` — header + AST.
    * ``emit_tacs_section(blocks)`` — texto ``/TACS HYBRID``
      completo com header, comentários ``C `` para cada bloco
      (name/output/inputs/expression) e cartão ``88<output>
      <expression>``, terminando em ``BLANK CARD ENDING TACS``.

Modificado app/preprocessor/bridge_to_atp.py:
- Import de ``app.preprocessor.tacs``.
- ``TACS`` adicionado a ``_IGNORED_TYPES`` (tratado em batch
  pós-loop).
- Nova ``_extract_tacs_blocks(project)`` — coleta componentes
  ``TACS.ocomp``, parseia ``properties[0]`` (expression),
  auto-detecta inputs via ``collect_variables`` (excluindo
  ``pi``/``e``), trunca ``name`` a 6 chars. Acumula warnings
  para expressão vazia/inválida ou função desconhecida.
- Nova ``_inject_tacs_section_if_needed(atp, project)`` —
  insere o texto ``/TACS HYBRID`` entre ``BEGIN NEW DATA CASE``
  e o resto, ajustando ``start_line``/``end_line`` de
  /BRANCH, /SWITCH, /SOURCE pelo shift e ``tail_lines``.
- ``to_atp(project)`` chama TACS injection ANTES de MODELS
  injection (TACS define sinais que MODELS pode consumir).

Adicionado (testes):
- tests/test_pp_tacs.py (novo, 69 testes):
    * TestTokenizer (8): números, idents, operadores, parens,
      vírgula, whitespace, char ilegal, EOF, vazia.
    * TestParser (18): número/var simples, soma, precedência
      mul/add e pow/mul, ^ right-assoc, - left-assoc, parens,
      unary +/-, função 1-arg/multi-arg, nested calls,
      expressão complexa (PID), erros (vazia, parens
      desbalanceadas, tokens extras, operador pendente).
    * TestCollectVariables (4): simples, pi/e excluídos,
      args de função, sem vars.
    * TestCollectFunctions (3): simples, nested, sem funcs.
    * TestValidateAst (8): válida, função unknown, aridade
      errada, max/min com 1 arg, ok com 2, var não-declarada,
      var declarada, pi/e sempre ok.
    * TestRender (10): var/num simples, float, soma, função,
      max multi-args, precedência preservada, idempotência
      (5 expressões), unary negativo, sub right-side parens.
    * TestTacsBlock (7): defaults, validate ok, name vazio,
      name longo, output longo, var não-declarada,
      sintaxe inválida.
    * TestEmitTacsSection (10): empty → empty, header,
      comentário metadata, expressão canônica (whitespace
      removido), cartão 88 emitido, initial_value em
      comentário, initial_value=0 omitido, bloco inválido
      → ValueError, múltiplos blocos, linhas bem-formadas.
- tests/test_pp_tacs_bridge.py (novo, 17 testes):
    * TestExtractTacsBlocks (9): sem TACS → vazio, single
      block com inputs auto-detectados, pi/e fora,
      expressão vazia warned, sintaxe inválida warned,
      função desconhecida warned, name truncado >6 chars,
      múltiplos blocos, filtro só-TACS.
    * TestToAtpTacsIntegration (8): seção injetada,
      cartão 88 em raw_lines, sem TACS → sem seção,
      indices das seções shifted, warning emitido,
      bloco inválido → sem seção + warning, múltiplos
      blocos → múltiplos cartões, coexistência com R.

Suite total: **1805 passed, 6 skipped, 0 falhas** (vs 1719 antes
de v0.26.0 → +86 testes).

Verificação manual
------------------

Bloco TACS ``ctrl1`` com expressão ``sin(omega * t)`` no projeto
Qucs gera no ``.atp``:

::

    /TACS HYBRID
    C  TACS block: ctrl1  output=ctrl1  inputs=omega,t
    C  expression: sin(omega * t)
    88ctrl1     sin(omega * t)
    BLANK CARD ENDING TACS

Inputs (``omega``, ``t``) são auto-detectados; ``pi``, ``e``
ficam fora da lista. Bloco coexiste com R/L/C/sources/switches
sem conflito.

Próximas sub-sprints
--------------------

* v0.26.1: comparações/lógica (==, !=, <, >, AND, OR, NOT) e
  device-88 com Heaviside step.
* v0.26.2: transfer functions (devices 58/59) — integradores,
  derivadores, lead-lag, low-pass.
* v0.26.3: limitadores (saturação) e zeros-of-order — devices
  hardlimit, hold, sample.
* v0.26.4: interface TACS↔EMTP — sinal TACS dispara SOURCE
  type-13 (rampa controlada) ou SWITCH controlada.
* v0.26.5: PID-prebuilt, PLL, MPPT — blocos compostos.

Trilha v0.26.x estabelece o caminho para HVDC/SVC/protection
em sprints longas, onde TACS é a coluna vertebral.


============================================================
[0.25.4] - VECTOR-FITTING (G-S 1999) + JMARTI .PCH DRAFT
============================================================

Resumo:
Encerra a trilha LCC core ajustando Z_c(ω) e A(ω) (v0.25.3) por
funções racionais via Vector-Fitting (Gustavsen-Semlyen 1999) e
emitindo um arquivo ``.pch`` no formato JMARTI-compatible
(draft). É o último passo entre geometria física e modelo
JMARTI utilizável no ATP.

Fundamento (Marti 1982 + Gustavsen-Semlyen 1999)
-------------------------------------------------

O modelo JMARTI exige funções racionais Σ c_k/(s - p_k) + d + sh
para Z_c(s) e A(s). VF ajusta esses parâmetros iterativamente:

1. **Pole identification**: dado um chute de polos a_k, resolve
   o sistema linear de Sanathanan-Koerner relaxado:

       Σ c_k/(s_n - a_k) + d + s_n·h
         - σ_n · Σ c̃_k/(s_n - a_k) = f(s_n)

   onde σ(s) = 1 + Σ c̃_k/(s - a_k). Os zeros de σ — autovalores
   de ``A_diag - 1·c̃ᵀ`` — são os novos polos.

2. **Stability**: polos com Re > 0 são instáveis; espelha para
   o semi-plano esquerdo.

3. **Iteração** 2-5 vezes converge para a maioria dos casos de
   linha de transmissão.

4. **Residue identification**: dados os polos finais, resolve
   um LSQ simples para encontrar c_k, d, h.

Para ``A(ω)`` (função de propagação que oscila com ω·τ), pre-
extraímos o atraso τ via Bergeron e ajustamos
``A_residual = A · exp(+sτ)`` que é "lenta" — converge muito
melhor com poucos polos.

Adicionado:
- app/preprocessor/vector_fitting.py (~280 linhas):
    * ``RationalFit`` (frozen dataclass): poles, residues, d,
      h, rms_error. Método ``evaluate(s)`` para avaliar em
      qualquer ponto.
    * ``initial_poles(frequencies, n_poles)`` — pares conjugados
      log-spaced com Re ≈ -ω/100 (estáveis).
    * ``vector_fit(frequencies, f_data, n_poles, n_iterations,
      fit_d, fit_h)`` — iteração principal + residue solve.
    * ``DelayedRationalFit`` (frozen dataclass): tau,
      fit_residual. ``A(s) = exp(-sτ) · A_residual(s)``.
    * ``vector_fit_delayed(...)`` — fator out delay τ antes
      do VF.
    * Internals: ``_vf_pole_iteration``, ``_enforce_stability``,
      ``_vf_residue_solve``.
    * Usa numpy.linalg.lstsq para os sistemas LSQ complexos
      (separados em real/imag).

- app/preprocessor/jmarti_pch.py (~150 linhas):
    * ``JMartiPchData`` (frozen dataclass): line_id, length_km,
      Zc_fit, A_fit, sample_freq_min, sample_freq_max,
      n_phases.
    * ``emit_pch_text(data)`` — formato draft JMARTI-compatible
      com cabeçalho de metadata, seção Z_c (polos/resíduos/d/h),
      seção A (tau + polos do A_residual). Comentários ATP "C"
      em todas as linhas.
    * ``emit_pch_file(data, path)`` — escreve UTF-8 no disco.

Modificado ``requirements.txt``:
- Adiciona ``numpy>=1.24.0`` (já era dep transitiva via
  matplotlib, agora explícita para LSQ no VF).

Adicionado (testes):
- tests/test_pp_vector_fitting.py (novo, 22 testes):
    * TestInitialPoles (5): n_poles forçado par, conjugados
      presentes, Re < 0, freq=0 rejeitada.
    * TestRationalFitEvaluate (3): polo simples 1/(s+1) em
      s=0 → 1, constante d, proporcional s·h.
    * TestVectorFitSynthetic (2): constante f=5 → d≈5, par de
      polos resonante (relaxed tolerance 30% RMS/max_mag — VF
      não é perfeito em picos finos).
    * TestVectorFitLCC (3): Z_c real de LT 138 kV ajustado a
      <1% erro relativo, VF de A com delay 10× melhor que sem,
      A com delay max_err < 0.1.
    * TestEnforceStability (2): polo instável flippado, polos
      estáveis intactos.
    * TestJMartiPch (7): metadata, seções Z_c e A, tau,
      polos/resíduos, formato bem-formado, escrita em arquivo.

Verificação manual
------------------

LT 138 kV vertical 100 km, sweep log 60 Hz - 1 MHz (30 pts):

* **Z_c fit**: 4 polos, RMS = 0.16 Ω, max_err_rel = 0.11%
  (excelente — Z_c é smooth, dominância L/C em alta f).
* **A fit (sem delay)**: 8 polos, max_err = 1.29 (pior que o
  sinal — A oscila violentamente com ω·τ ≈ 100π·100 km).
* **A fit (com delay extraction)**: 4 polos, max_err = 0.06
  (~6% — aceitável para linha 100 km).

Próximas sub-sprints
--------------------

* v0.25.5: bundling — sub-condutores reduzidos a phase
  equivalent via eigendecomposition modal.
* v0.25.6: cables — Cable Constants para subterrâneos com
  bainha e isolação.
* v0.25.7: integração no bridge — JMARTI.ocomp ganha campos
  de geometria + opção "auto-fit"; bridge gera .pch e
  referencia no /BRANCH.

Trilha LCC chegou no marco principal: cálculo end-to-end de
geometria → matrizes → Z_c/A racionais → arquivo .pch. Restam
melhorias de fidelidade (multimode, rational fitting strict
ATP format) que são incrementais.

============================================================
[0.25.3] - FREQUENCY SWEEP + PROPAGATION (BASE PARA JMARTI)
============================================================

Resumo:
Constrói a base algorítmica para o modelo JMARTI (linha com
dependência de frequência) — o último degrau da trilha LCC.
Não emite .pch ainda; entrega o **sweep de frequência** e a
**extração de Z_c(ω) e A(ω)** de sequência positiva, que são as
entradas do algoritmo vector-fitting (Gustavsen-Semlyen) que
virá em v0.25.4.

Fundamento teórico (Marti 1982)
-------------------------------

Para uma linha distribuída de N km:
    γ(ω) = √((R(ω) + jωL(ω)) · (G(ω) + jωC(ω)))
    Z_c(ω) = √((R(ω) + jωL(ω)) / (G(ω) + jωC(ω)))
    A(ω) = exp(-γ(ω) · ℓ)

Z_c e A são funções da frequência porque R e L variam com ω
(skin effect via Carson). Para usar na simulação ATP, o JMARTI
ajusta Z_c(ω) e A(ω) por funções racionais — esse é o objetivo
de v0.25.4.

Em v0.25.3, calculamos Z_c(ω) e A(ω) **exatamente** em N pontos
de frequência (sample tables); o fitting fica para a próxima
sprint.

Adicionado em ``app/preprocessor/lcc.py``:
- ``FrequencySweep`` (frozen dataclass): frequencies (tuple),
    constants (tuple of LineConstants).
- ``compute_frequency_sweep(geometry, frequencies)`` — varre
    frequências em ordem crescente, deduplica, rejeita ≤ 0.
    Reusa LineGeometry com ``frequency`` substituído.
- ``PropagationFunction`` (frozen dataclass): frequencies, Zc
    (complex tuple), A (complex tuple), length_km.
- ``compute_propagation_pos(sweep, length_km)`` — para cada
    f no sweep:
    1. compute_positive_sequence → R, L, C de seq+.
    2. ``Z_pos_per_m = (R+jωL)/1000``,
       ``Y_pos_per_m = jωC/1000``.
    3. ``γ = √(Z·Y)``, ``Z_c = √(Z/Y)``, ``A = exp(-γ·ℓ)``.
    Rejeita Y_pos ≈ 0 e length ≤ 0.

Adicionado (testes):
- tests/test_pp_lcc_propagation.py (novo, 17 testes):
    * TestFrequencySweep (7): single, sorted, dedupe, vazio
      rejeitado, zero/negativo, frequência atribuída em
      LineConstants.
    * TestPropagationPos (8): dimensões, Z_c real em alta f,
      |Z_c(1MHz)| ≈ Z_char_pos da Bergeron (sanity de limite),
      |A| ≤ 1 (passividade), zero/negative length rejeitado,
      arg(A) muda com f (acúmulo de fase ωτ), |A| > 0.95 em
      LT típica de 100 km.
    * TestSweepPropagationCoupled (2): atenuação cresce com ℓ,
      Z_c independente de ℓ.

Verificação manual
------------------

LT 138 kV vertical 100 km, sweep 60 Hz - 100 kHz:
* @ 60 Hz:    Z_c = 379 Ω ∠ -10°, |A| = 0.976
* @ 1 kHz:    Z_c = 367 Ω ∠ -1°,  |A| = 0.976
* @ 10 kHz:   Z_c = 367 Ω ∠ 0°,   |A| = 0.978
* @ 100 kHz:  Z_c = 367 Ω ∠ 0°,   |A| = 0.975

Z_c convergindo para √(L/C) em alta frequência (limite sem
perdas) — comportamento físico correto. arg(A) varia com
ω·τ — acumulação de fase da onda viajante.

Próxima sprint: v0.25.4
-----------------------

Vector-fitting (Gustavsen-Semlyen 1999) para ajustar Z_c(ω) e
A(ω) com funções racionais ``Σ residue_k / (s - pole_k)``.
Output será um arquivo ``.pch`` no formato JMARTI canônico.
Algoritmo iterativo:
1. Pole identification: encontra polos estáveis a partir de
   chute inicial.
2. Residue identification: resolve sistema linear LSQ para
   resíduos dados os polos.
3. Iteração até convergência.

Implementação seguirá Gustavsen 1999 simplificado para 1 modo
(seq+) com 4-8 polos. Suficiente para muitas linhas curtas.

============================================================
[0.25.2] - BERG BRIDGE (BERGERON DISTRIBUÍDO COM Z_CHAR + τ)
============================================================

Resumo:
Estende o pipeline LCC do v0.25.1 para o **modelo Bergeron**
(linha distribuída sem dependência de frequência). A partir da
geometria do BERG.ocomp, o bridge calcula:
* ``Z_char = √(L'/C')`` — impedância característica (Ω).
* ``v = 1/√(LC)`` — velocidade de propagação (m/s, ~95-99% c).
* ``τ = ℓ/v`` — tempo de viagem (s).
* ``R_total = R'·ℓ`` — resistência concentrada.

Adicionado em ``app/preprocessor/lcc.py``:
- ``BergeronParams`` (frozen dataclass): Z_char_pos,
    travel_time, R_total, velocity, length_km.
- ``compute_bergeron_pos_sequence(geometry, length_km)`` — função
    pura. Internamente: chama ``compute_line_constants`` →
    ``compute_positive_sequence`` → calcula Z_char, v, τ.
    Rejeita length_km ≤ 0 e L/C ≤ 0.

Modificado em ``app/preprocessor/bridge_to_atp.py``:
- ``_convert_line_placeholder``:
    * Para BERG, novo branch que tenta
      ``_try_compute_berg_via_lcc``. Se sucesso, emite
      BranchComponent ``type_code="-1"`` (distribuída ATP) com
      semantic_type ``"line_bergeron_lcc"``. Slots:
      - ``resistance`` = Z_char (Ω).
      - ``inductance`` = τ_ms (ms).
      - ``capacitance`` = R_total (Ω).
    * Senão, fallback placeholder + warning.
- Novo ``_try_compute_berg_via_lcc(comp, project)``:
    * Lê props 0..10 do BERG (length, Z_char legacy,
      x_a/y_a/...,cond_radius/R_dc/soil_rho).
    * Constrói LineGeometry, computa via
      compute_bergeron_pos_sequence.
    * Warning informativo: Z_char, τ_µs, velocidade
      (incluindo % de c), R_total.
    * Retorna (Z_char, τ_s, R_total) ou None.

Modificado ``app/preprocessor/catalog_specs/BERG.ocomp``:
- Adiciona 9 campos novos LCC (mesmo schema do TLIN v0.25.1):
    x_a, y_a, x_b, y_b, x_c, y_c, cond_radius, cond_R_dc,
    soil_rho.
- Total de props: 11 (2 legacy + 9 LCC).

Adicionado (testes):
- tests/test_pp_lcc_bergeron.py (novo, 16 testes):
    * TestComputeBergeron (8): Z_char típico 138 kV
      (300-500 Ω), v entre 93-100% c, τ proporcional a ℓ,
      R_total proporcional a ℓ, Z_char independente de ℓ,
      length=0 e <0 rejeitados.
    * TestBergBridgeEmission (3): branch emit, warning
      menciona Z_char/τ/velocidade, Z_char na faixa típica.
    * TestBergFallback (3): legacy → placeholder, warning
      sugere geometria, partial fallback.
    * TestMixedTlinBerg (1): TLIN (line_pi_lcc) e BERG
      (line_bergeron_lcc) coexistem no mesmo projeto.
    * TestJMartiStillPlaceholder (1): JMARTI mantém placeholder
      em v0.25.2.

Verificação manual
------------------

LT 138 kV vertical 100 km com geometria padrão produz:
* Z_char = **366.6 Ω** (típico LT 138 kV: 350-450)
* v = **97.6% c** (≈ 292.7 Mm/s)
* τ = **341.6 µs** (= 100 km / v)
* R_total = **18.0 Ω**

Valores compatíveis com tabelas de Stevenson e Carson para LT
ACSR Linnet em torre vertical.

Próximas sub-sprints
--------------------

* v0.25.3: Marti vector-fitting (Gustavsen-Semlyen) → arquivo
  ``.pch`` real para JMARTI. Algoritmo iterativo de fit
  rational-function de Z_c(ω) e A(ω) sobre uma faixa de
  frequência tipicamente 1 Hz - 10 MHz.
* v0.25.4: bundling — sub-condutores agregados em phase
  equivalent via eigendecomposition modal.
* v0.25.5: cables (Cable Constants — bainhas e isolação).

A trilha LCC pode então integrar com BCTRAN para estudos
end-to-end (energização de trafo via linha, TRV em VCB com
linha real, etc.).

============================================================
[0.25.1] - LCC INTEGRADO NO BRIDGE (TLIN COM GEOMETRIA REAL)
============================================================

Resumo:
Fecha o ciclo LCC para o caso PI-nominal: ``TLIN.ocomp`` ganha
9 campos de geometria 3φ (x_a, y_a, x_b, y_b, x_c, y_c,
cond_radius, cond_R_dc, soil_rho). Quando preenchidos, o bridge
chama o algoritmo Carson-Deri-Tévan (v0.25.0), reduz a matriz
[Z][Y] 3×3 a parâmetros de **sequência positiva** e emite uma
``BranchComponent`` R-L-C lumped equivalente — totais sobre o
comprimento da linha. Sem geometria, fallback para placeholder
tipo "-1" legado.

BERG e JMARTI seguem como placeholder em v0.25.1 — integração
distribuída (com travel-time) e fitting JMARTI .pch ficam para
v0.25.2 e v0.25.3 respectivamente.

Adicionado em ``app/preprocessor/lcc.py``:
- ``PositiveSequenceParams`` (frozen dataclass): R_per_km,
    L_per_km, C_per_km, frequency.
- ``compute_positive_sequence(lc)`` → reduz matriz N×N para
    seq+ assumindo linha transposta. Para n=1, retorna
    diagonais; para n>1, ``Z_pos = avg_self - avg_mutual``.
    Rejeita ``frequency=0``.
- ``make_3phase_geometry(x_a, y_a, x_b, y_b, x_c, y_c, radius,
    R_dc_per_km, soil_resistivity=100, frequency=60, gmr=None)``
    — helper para construir LineGeometry 3φ típica (3 condutores
    iguais com posições distintas).

Modificado em ``app/preprocessor/bridge_to_atp.py``:
- ``_convert_line_placeholder``:
    * Para TLIN, tenta primeiro ``_try_compute_tlin_via_lcc``.
    * Se geometria preenchida e cálculo bem-sucedido → emite
      BranchComponent com ``semantic_type="line_pi_lcc"``,
      type_code vazio (R-L-C uncoupled), R em Ω, L em mH, C em
      µF (totais para o comprimento).
    * Senão → placeholder tipo "-1" legacy + warning sugerindo
      preencher x_a/y_a/cond_radius/etc.
- Novo ``_try_compute_tlin_via_lcc(comp, project)``:
    * Lê props 0..10 do TLIN (length, R_per_km legacy, x_a,
      y_a, x_b, y_b, x_c, y_c, cond_radius, cond_R_dc, soil_rho).
    * Constrói LineGeometry, computa LineConstants e
      compute_positive_sequence.
    * Multiplica por comprimento → totais.
    * Warning informa R/L/C de seq+ por km + valores lumped.
    * Retorna ``None`` em geometria parcial (fallback caller).

Modificado ``app/preprocessor/catalog_specs/TLIN.ocomp``:
- Adiciona 9 campos novos:
    * x_a, y_a, x_b, y_b, x_c, y_c — coordenadas 3φ (m).
    * cond_radius — raio externo do condutor (m).
    * cond_R_dc — R DC do condutor (Ω/km).
    * soil_rho — resistividade do solo (Ω·m).
- Total de props: 11 (2 legacy + 9 LCC).
- Group: ``geometry`` para coordenadas, ``electrical`` para
  R_dc/raio/ρ.

Adicionado (testes):
- tests/test_pp_lcc_bridge.py (novo, 16 testes):
    * TestLCCEmission (5): geometria completa → BranchComponent
      "line_pi_lcc", sem placeholder paralelo, warning menciona
      Carson, R/L/C de seq+ no warning, valores lumped sane
      para LT 138 kV (R≈18Ω, L≈125mH, C≈0.93µF para 100 km).
    * TestFallback (3): legacy → placeholder, warning sugere
      preencher geom, geometria parcial (y_a=0) → fallback.
    * TestBergAndJMartiPlaceholder (2): BERG e JMARTI seguem
      placeholder em v0.25.1.
    * TestComputePositiveSequence (4): R_pos ≈ R_dc do
      condutor, X_pos típico 0.4-0.5 Ω/km, B_pos típico
      3-5 µS/km, frequency=0 rejeitado.
    * TestMake3PhaseGeometry (2): retorna 3 condutores com
      defaults sane.

Verificação manual
------------------

LT 138 kV vertical 100 km com geometria padrão produz:
* R = 0.180 Ω/km × 100 = **17.998 Ω** total
* L = 1.253 mH/km × 100 = **125.263 mH** total
* C = 9.318 nF/km × 100 = **0.932 µF** total

Valores compatíveis com tabelas IEEE/CIGRE para LT 138 kV
ACSR Linnet em torre vertical típica.

Próximas sub-sprints
--------------------

* v0.25.2: BERG bridge — usar Z_pos e Y_pos para gerar Bergeron
  lossless line (impedância característica + travel time).
* v0.25.3: Marti vector-fitting (Gustavsen-Semlyen) → JMARTI
  .pch real com modelo dependente de frequência.
* v0.25.4: bundling — sub-condutores reduzidos a phase
  equivalent via eigendecomposition modal.
* v0.25.5: cables (Cable Constants — bainhas e isolação).

Trilha LCC pode então integrar com BCTRAN para estudos
end-to-end (energização de trafo via linha, TRV em VCB com
linha real, etc.).

============================================================
[0.25.0] - LCC MVP (LINE CONSTANTS) — CARSON-DERI-TÉVAN
============================================================

Resumo:
Início da trilha LCC (Line/Cable Constants), análoga à BCTRAN
mas para linhas de transmissão. Sprint MVP entrega o **núcleo
algorítmico**: dado a geometria dos condutores (x, y, raio,
R_dc) + resistividade do solo + frequência, calcula as matrizes
[Z(ω)] e [Y(ω)] complexas por km. Bridge integration e fitting
JMARTI .pch ficam para v0.25.1+.

Referências
-----------
* H. W. Dommel, EMTP Theory Book, BPA, 1986, Ch. 4 §4.1.
* J. R. Carson, "Wave propagation in overhead wires with ground
  return", Bell STJ, 1926.
* G. Deri, G. Tevan, "Complex ground return for transmission
  line calculations", IEEE Trans. PAS-100, 1981 — fórmula
  simplificada de profundidade complexa usada nesta
  implementação.
* ATP Rule Book Vol 2 §9 (LINE-PARAMETERS / LINE-MODEL).

Escopo v0.25.0 (MVP)
--------------------

* **Single-frequency** — calcula [Z(ω)], [Y(ω)] num único f.
  Sweep + fitting rational-function (JMARTI .pch) → v0.25.x+.
* **Linhas aéreas** — usa correção Carson via complex ground
  depth Deri-Tévan ``p = √(ρ/(jωμ₀))``. Cabos subterrâneos com
  bainha (Cable Constants) → v0.25.x+.
* **Sem bundling** — cada "conductor" é um condutor físico.
  Phase grouping e bundle reduction → v0.25.2.
* **Solo homogêneo** — single ρ. Multilayer → fora.

Algoritmo
---------

Self-impedance (cada condutor):
    Z_ii = R_dc + jω(μ₀/2π) [ln(2h_i / GMR_i) + ln(1 + p/h_i)]

Mutual entre condutores i, j:
    Z_ij = jω(μ₀/2π) [ln(D_ij' / d_ij) + ln(1 + p/H_avg)]

onde:
* GMR_i = 0.7788·radius_outer (sólido) ou valor explícito.
* D_ij' = distância entre i e a IMAGEM de j refletida no solo.
* H_avg = média geométrica das alturas.

Shunt admittance (Maxwell, sem correção Carson):
    P_ii = (1/2πε₀) ln(2h_i / r_outer_i)
    P_ij = (1/2πε₀) ln(D_ij' / d_ij)
    [C] = [P]⁻¹
    [Y] ≈ jω[C]

Adicionado:
- app/preprocessor/lcc.py (~390 linhas):
    * ``Conductor`` (frozen dataclass): name, x, y, radius_outer,
      R_dc_per_km, gmr (opcional). Validação: y > 0, raio > 0,
      R ≥ 0. ``effective_gmr()`` retorna GMR explícito ou
      0.7788×r default.
    * ``LineGeometry`` (frozen dataclass): conductors (lista),
      soil_resistivity (Ω·m), frequency (Hz). Validação:
      ≥ 1 condutor, ρ > 0, f > 0, nomes únicos.
    * ``LineConstants`` (frozen dataclass): Z (tuple of tuples
      complex, Ω/km), Y (S/km), frequency, conductor_names.
      Helper ``is_symmetric(tol)``.
    * ``compute_line_constants(geometry)`` — função pura.
    * ``distance_between(c1, c2)``, ``image_distance(c1, c2)``,
      ``complex_ground_depth(rho, f)`` — helpers geométricos.
    * ``_invert_symmetric_real(P)`` — Gauss-Jordan com
      pivoteamento parcial. N pequeno (< 10), evita dependência
      em numpy.

Adicionado (testes):
- tests/test_pp_lcc.py (novo, 34 testes):
    * TestConductor (7): valores válidos, y/radius/R rejeitados,
      effective_gmr default e explícito.
    * TestLineGeometryValidation (4): empty rejected, ρ negativo,
      f zero, nomes duplicados.
    * TestGeometricHelpers (6): distance, image, p complex
      mag/argument, escala com f e ρ.
    * TestInvertSymmetric (3): inverte 2×2 e identidade,
      rejeita singular.
    * TestComputeLineConstants (8): retorna LineConstants,
      Z e Y simétricas, R_dc preservado em Re(Z), |Im(Z)| >
      |Re(Z)| em LT, Y diagonal puramente imaginária e positiva,
      |Z_self| > |Z_mutual|, mútua adjacente > extrema.
    * TestSingleConductor (2): n=1 simétrico e finito.
    * TestFrequencyScaling (2): f↑ aumenta Im(Z), Y escala
      linearmente com ω.
    * TestSoilResistivity (1): ρ alta vs baixa muda Z.
    * TestIdenticalConductors (1): dois condutores idênticos
      → Z_ii idênticos.

Verificação manual
------------------

Linha 138 kV vertical típica (3 fases ACSR Linnet, h=15/12/9 m,
r=9.1 mm, R_dc=0.18 Ω/km, ρ=100 Ω·m, f=60 Hz):

    Z_AA ≈ 0.24 + j0.89 Ω/km   (típico de literatura: 0.2-0.3 + j0.8-1.0)
    Z_AB ≈ 0.06 + j0.43 Ω/km   (mútua adjacente)
    Z_AC ≈ 0.06 + j0.38 Ω/km   (mútua extrema, menor)
    |Y_AA| ≈ 2.84 μS/km        (capacitância shunt)
    p ≈ 459 m, ângulo -45°     (profundidade complexa)

Valores fisicamente coerentes.

Próximas sub-sprints
--------------------

* **v0.25.1**: integração no bridge — TLIN/BERG/JMARTI.ocomp
  ganham campos de geometria; bridge gera cards ATP `-1` (PI
  exato) e/ou Bergeron a partir das matrizes calculadas.
* **v0.25.2**: bundling — agregar sub-condutores num phase
  equivalent (eigendecomposition modal).
* **v0.25.3**: frequency sweep + Marti rational function fit
  → arquivo .pch para JMARTI line model. Algoritmo
  vector-fitting (Gustavsen-Semlyen).
* **v0.25.4**: cabos subterrâneos com bainha (Cable Constants).

Trilha BCTRAN encerrada em v0.24.5; trilha LCC inicia em v0.25.0.

============================================================
[0.24.5] - BCTRAN 3-ENROLAMENTO INTEGRADO NO BRIDGE
============================================================

Resumo:
Sprint curta para fechar a integração da rotina 3-enrolamento
(v0.24.4) no pipeline real. ``Tr3.ocomp`` ganha 14 novos campos
de teste BCTRAN (substituindo os 7 da v0.24.1 que assumiam
2-enrolamento), o emissor ``to_atp_cards`` da
``Transformer3WindingParameters`` produz 6 cards (1 tipo 51 +
5 tipo 52), e o bridge detecta Tr3 com dados completos e injeta
no /BRANCH antes da BLANK.

Limitação reconhecida: ``Tr3.ocomp`` tem 4 pinos físicos no
renderer atual (H1/H2 + M1/M2). O 3º enrolamento (B) emite com
nós sintéticos ``<base>_B1`` / ``<base>_B2`` (≤ 6 chars, sempre
distintos). Warning instrui o usuário a wirear B manualmente no
.atp se necessário. Renderer com 6 pinos físicos: deferido para
v0.24.6 ou v0.25.x.

Adicionado:
- app/preprocessor/bctran.py:
    * ``Transformer3WindingParameters.to_atp_cards(n_h1, n_h2,
      n_m1, n_m2, n_b1, n_b2, comment="")`` — emite 1 comentário
      adicional + 6 cards na ordem:
        - tipo 51: H self (R_HH, L_HH).
        - tipo 52: H-M coupling.
        - tipo 52: M self (R_MM, L_MM).
        - tipo 52: H-B coupling.
        - tipo 52: M-B coupling.
        - tipo 52: B self (R_BB, L_BB).
      L em mH conforme convenção ATP.

- app/preprocessor/catalog_specs/Tr3.ocomp:
    * Substitui campos 2-enrolamento (V_H, V_L, S_nom, v_sc_pct,
      ...) pelos 14 campos 3-enrolamento + clock:
        - V_H, V_M, V_B (3 tensões nominais).
        - S_H, S_M, S_B (3 potências nominais — frequentemente
          S_B < S_H/S_M para terciário).
        - v_sc_HM_pct, p_sc_HM_kW (SC test H↔M).
        - v_sc_HB_pct, p_sc_HB_kW (SC test H↔B).
        - v_sc_MB_pct, p_sc_MB_kW (SC test M↔B).
        - i_0_pct, p_0_kW (OC test no H).
        - clock (int 0..11) — defasagem em horas-relógio.
    * Total: 17 props (2 legacy ratio/L_mag + 15 BCTRAN 3w).

- app/preprocessor/bridge_to_atp.py:
    * ``_convert_transformer_placeholder`` agora tenta primeiro o
      caminho 3-enrolamento se ``comp.type == "Tr3"``. Se
      ``_extract_bctran3_data`` retorna dados válidos, chama
      ``_inject_bctran3_cards``. Senão, fallback para 2-enrol.
    * Novo ``_extract_bctran3_data(comp)`` — lê props[2..16],
      valida via ``TransformerBCTRAN3Data.__post_init__``.
      Heurística para campos opcionais: se ``v_sc_HB`` está em 0,
      assume = ``v_sc_HM``; se ``v_sc_MB`` está em 0, usa
      ``v_sc_HM/2``. Evita matriz singular sem requerer 100% dos
      campos preenchidos.
    * Novo ``_inject_bctran3_cards(data, nodes, comp, project)``
      — chama ``compute_bctran_parameters_3w`` + emite cards via
      ``to_atp_cards``. Para o enrolamento B, gera nós sintéticos
      ``base[:2] + "_B1"`` / ``"_B2"`` (5-6 chars, sempre
      distintos). Insere antes da BLANK BRANCH; ajusta section
      indices.

Adicionado (testes):
- tests/test_pp_bctran3_bridge.py (novo, 15 testes):
    * TestBCTRAN3Emission (8): 6 cards emitidos, warning menciona
      "3-enrolamento" + grupo + clock, nós B distintos, sem
      placeholder paralelo, section indices ajustados,
      serialize_project funcional.
    * TestFallback (3): vazio → placeholder, parcial (V_H/V_M/V_B
      mas sem v_sc_HB/MB) → heurística + cards, sem V_H →
      placeholder.
    * TestMixed2W3W (1): Tr (2-enrol) + Tr3 (3-enrol) coexistem,
      total 2 tipo 51 + 7 tipo 52 cards.
    * TestPropertyIndicesPreserved (3): clock no índice 16,
      v_sc_HM_pct no índice 8, total 17 props.

Verificação:
- ``pytest tests/test_pp_bctran3_bridge.py`` → 15 passed em 0.4s.
- Sanity manual: Tr3 100/100/100 MVA 230/69/13.8 kV gera 6 cards
    com matriz simétrica (parecido com smoke test de v0.24.4 mas
    via pipeline real do bridge).

Limitações conhecidas / próximas sub-sprints
--------------------------------------------

- **Pin layout 6**: Tr3 hoje tem 4 pinos visuais. Usuário precisa
    editar o .atp manualmente para wirear o terciário B aos seus
    nós reais. Workaround: search-and-replace ``TR_B1`` / ``TR_B2``
    no .atp final pelos nomes de barra desejados.
- **Conexão H/L hardcoded como YY**: o ``_extract_bctran3_data``
    sempre seta ``h_connection=Y, l_connection=Y`` no
    ``ThreePhaseGroup``. Para emitir verdadeiro Yd11 (com defasagem
    real de 30°), precisa adicionar campos ``H_connection`` e
    ``L_connection`` no ``Tr3.ocomp`` e converter as tensões delta
    apropriadamente (V_linha vs V_fase). Defer v0.24.6.
- **Autotrafo (Yauto)** e **Zigzag**: estruturalmente diferentes,
    matriz [L] singular numa direção. Defer v0.25.x.

Trilha BCTRAN encerrada com:
* v0.24.0: 2-enrol linear MVP (algoritmo).
* v0.24.1: 2-enrol bridge + .ocomp + registry-first defaults.
* v0.24.2: saturação Type-98.
* v0.24.3: UI editor de curva de saturação.
* v0.24.4: 3-enrol algoritmo + grupos 3φ.
* v0.24.5: 3-enrol bridge + .ocomp + tests.

Próxima trilha: v0.25.x — LCC (Line/Cable Constants) para
linhas JMARTI reais.

============================================================
[0.24.4] - BCTRAN 3-ENROLAMENTO + GRUPOS TRIFÁSICOS (YY/YD/DY/DD)
============================================================

Resumo:
Encerra a trilha BCTRAN do roadmap. Estende o cálculo
2-enrolamento (v0.24.0) para **3-enrolamento** (H/M/B — típico
em subestações H-M-B como 500/138/13.8 kV) e introduz o conceito
de **grupos trifásicos** (YY, YD, DY, DD, Yauto, Zigzag) com
clock groups (0..11 horas, 30° cada).

Escopo v0.24.4 (core algorítmico)
---------------------------------

* ``TransformerConnection`` enum — Y / D / YAUTO / ZIGZAG.
* ``ThreePhaseGroup`` dataclass — ``(h_connection, l_connection,
  clock)`` com validação de range + método ``describe()`` (ex:
  "Yd11", "Dy5") e ``phase_shift_deg``.
* ``TransformerBCTRAN3Data`` dataclass — 3 tensões, 3 potências,
  3 SC tests (H-M, H-B, M-B), 1 OC test, ``ThreePhaseGroup``.
  Validação em ``__post_init__`` como nos 2-enrolamento.
* ``Transformer3WindingParameters`` — matrizes 3×3 de R e L
  referidas ao H, ``ratios`` (v_h/v_m, v_h/v_b), ``group``.
* ``compute_bctran_parameters_3w(data)`` — algoritmo Wye-
  equivalent:
  1. Cada SC test dá ``Z_{ij}`` referido ao H (escalado por
     ``min(S_i, S_j)``).
  2. ``X_{MB}`` referido a H: ``X_{MB}'= X_{MB} * (V_H/V_M)²``.
  3. Wye components: ``X_H = 0.5*(X_{HM} + X_{HB} - X_{MB}')``,
     análogo para X_M, X_B.
  4. Magnetizing branch via OC (referido ao H).
  5. Matriz 3×3: diagonal = X_i + X_mag, off-diag = X_mag
     (mútua pura).

Nota importante: o Wye-equivalente pode ter componentes
**negativas** quando os SC tests do datasheet violam a triangle
inequality em ohms. Comum em trafos reais — ATP aceita. Apenas
os testes automatizados usam dados triangle-inequality-
consistent para validar monotonicidade.

Adicionado:
- app/preprocessor/bctran.py (+300 linhas):
    * ``TransformerConnection`` (enum).
    * ``ThreePhaseGroup`` (dataclass).
    * ``TransformerBCTRAN3Data`` (dataclass).
    * ``Transformer3WindingParameters`` (dataclass).
    * ``compute_bctran_parameters_3w`` (função pura).

- tests/test_pp_bctran_3w.py (novo, 25 testes):
    * TestTransformerConnection (1): valores do enum.
    * TestThreePhaseGroup (7): default YY0, clock fora de 0..11
      rejeitado, phase_shift_deg, describe "Yd11"/"Dy5",
      aceita todos clocks válidos.
    * TestBCTRAN3DataValidation (8): v_h/v_m/v_b ≤ 0 rejeitados,
      s_h = 0 rejeitado, SCs fora de range rejeitados, p negativo
      rejeitado, i_0 fora de range rejeitado.
    * TestCompute3W (5): matriz 3×3 simétrica, diagonal em R,
      ratios corretos, L[i][i] > L[i][j] com dados triangle-ok.
    * TestPhysicalSanity (2): Z_HM reconstruído bate com
      v_sc_pct × Z_base, clock preservado.
    * TestFrequencyScaling (2): L escala com 1/ω, R
      independente de f.

Deferidos explicitamente (v0.24.5+)
-----------------------------------

* Integração ``TransformerBCTRAN3Data`` no bridge (Tr3.ocomp
  ganhando 14 campos — v_h/v_m/v_b, s_h/s_m/s_b, 3 × sc_v_pct/
  p_sc_kw, i_0_pct, p_0_kw, clock group). Parecido com v0.24.1
  mas complexo — sprint própria.
* Autotrafo (Yauto) — topologia compartilha enrolamento H e L,
  matriz [L] fica singular numa direção. Precisa algoritmo
  diferente.
* Zigzag para trafos de aterramento — conexão especial que
  bloqueia zero-sequence.
* Geração automática de cards ATP-emission (análogo de
  ``to_atp_cards`` para 3×3 matrix — produz múltiplas linhas
  tipo 51/52).
* UI de dados — painel com 3 tabs (SC, OC, 3φ grupo) no
  editor.

Verificação:
- ``pytest tests/test_pp_bctran_3w.py`` → 25 passed em 0.21s.
- Sanity: 230/69/13.8 kV 100/100/100 MVA com SC=12/10/6% produz
  X_h, X_m, X_b todos positivos e matriz simétrica.

Com v0.24.4, a trilha BCTRAN (v0.24.0 → 3) está feature-
completa para os casos 1φ 2-enrolamento linear, 1φ 2-enrolamento
com saturação Type-98, e 3-enrolamento linear com clock group.

============================================================
[0.24.3] - UI DE CURVA DE SATURAÇÃO (SATURATION CURVE EDITOR)
============================================================

Resumo:
Completa a trilha Type-98 com um editor visual da característica
flux-current. Antes o usuário inseria CSV manualmente num
``QLineEdit`` — agora tem tabela editável, botões add/remove row,
validação visual (células vermelhas em não-monotônico), aplicar
curva default de 5 pontos e preview gráfico matplotlib (opcional).

Arquitetura de extensão
-----------------------

Introduz o conceito de **``widget_hint``** no schema (
``PropertySpec.widget_hint: str | None``): hint opcional para o
factory de widgets escolher uma UI customizada em vez do default
por ``PropertyType``. Permite adicionar editores especializados
sem mudar o enum ``PropertyType`` — a property continua sendo
``STRING`` no schema, o UI é quem muda.

Hints implementados em v0.24.3:
* ``"saturation_curve"`` → ``SaturationCurveEditor``
  (``QTableWidget`` com preview matplotlib).

Este padrão abre espaço para futuros:
* ``"si_value"`` → spinbox com parser "1k", "1 mH" integrado.
* ``"date"`` → ``QDateEdit``.
* ``"color"`` → ``QColorDialog``.
* etc.

Adicionado:
- app/gui/schematic_pp/saturation_curve_editor.py (~280 linhas):
    * ``SaturationCurveEditor(QWidget)`` — tabela 2 colunas (I, ψ)
      com header mostrando unidades (default "A" e "V·s").
    * Botões: "+ Linha" (sugere i+1, ψ+0.1 da última), "− Linha"
      (remove selecionada ou última se nenhuma), "⟲ Default"
      (aplica ``default_saturation_curve()``), "📈 Preview"
      (matplotlib em janela separada, lazy-imported — sem
      matplotlib, mensagem orientadora).
    * ``set_curve(curve)``, ``set_csv(csv)``, ``get_value() → str``,
      ``is_valid() → bool``.
    * Signals: ``value_changed(str csv)`` quando válido,
      ``invalid_state(str msg)`` quando não-monotônico/vazio.
    * Validação em tempo real: células com ``i`` ou ``ψ`` não-
      monotônico ficam com fundo rosa pálido (``_INVALID_BRUSH``).
    * **Bug crítico corrigido**: ``_revalidate`` bloqueia signals
      do QTableWidget durante highlight para evitar recursão
      infinita (``setBackground`` → ``itemChanged`` →
      ``_on_cell_changed`` → ``_revalidate`` loop). Emissão dos
      signals próprios do widget é feita APÓS desbloquear —
      comportamento externo preservado.

Modificado:
- app/preprocessor/spec/models.py:
    * ``PropertySpec.widget_hint: str | None = None`` — campo
      novo opcional, retrocompat com todos os ``.ocomp`` existentes.

- app/gui/schematic_pp/property_editor.py:
    * ``make_value_editor`` detecta ``prop_spec.widget_hint`` com
      **precedência** sobre o type. Se hint ==
      ``"saturation_curve"``, retorna instância de
      ``SaturationCurveEditor`` (import lazy, evita ciclo).

- app/preprocessor/catalog_specs/LNL.ocomp:
    * ``sat_curve_csv`` ganha ``widget_hint: saturation_curve``.
    * ``label`` atualizado: "Curva de saturação (i, ψ)".
    * ``description`` reescrita para refletir o editor tabular.

Adicionado (testes):
- tests/test_pp_saturation_curve_editor.py (novo, 23 testes):
    * TestConstruction (4): CSV vazio → 2 linhas default, CSV
      válido popula, CSV inválido fallback, unidades custom
      nos headers.
    * TestGetValue (5): get_value retorna CSV, tabela vazia →
      "", is_valid true/false, validação monotonicidade.
    * TestCsvRoundTrip (3 parametrizados): "0,0;1,1", 3 pontos,
      notação científica — todos round-trip exato.
    * TestSetters (3): set_curve substitui, set_csv valid,
      set_csv invalid fallback.
    * TestButtons (3): add/delete row, aplicar default 5 pontos.
    * TestSignals (2): value_changed emit on edit, invalid_state
      emit on non-monotonic.
    * TestFactoryIntegration (2): factory usa SaturationCurveEditor
      com hint, fallback QLineEdit sem hint.
    * TestLNLPanelIntegration (1): LNL adicionado ao editor mostra
      SaturationCurveEditor no painel.

Verificação:
- ``pytest tests/test_pp_saturation_curve_editor.py`` → 23 passed
    em 0.72s.
- ``pytest tests/test_pp_type98.py tests/test_pp_type98_bridge.py
    tests/test_pp_property_editor.py
    tests/test_pp_saturation_curve_editor.py`` → 115 passed, sem
    regressão.

Impacto ao usuário
------------------

Estudos de inrush/ferrorressonância ganham UX profissional:
1. Adicionar ``LNL`` (ou futuramente trafo BCTRAN com saturação).
2. Clicar no campo "Curva de saturação" → tabela editável aparece.
3. Opcional: clicar "⟲ Default" para curva canônica de 5 pontos.
4. Opcional: clicar "📈 Preview" para ver o gráfico.
5. Exportar ATP → cards Type-98 reais no .atp final.

Deferidos (próximas sub-sprints)
--------------------------------
- Preview matplotlib embutido no próprio painel (hoje abre janela
  separada). Precisa ``matplotlib-qt6`` backend + canvas widget.
- Import de pontos de arquivo .dat.
- Widget similar para RNL (Type-99 resistência não-linear) —
  mesma infraestrutura, label/unidades diferentes.
- Integração BCTRAN + Type-98 (shunt magnetizante não-linear no
  trafo) — v0.24.2.b documentado em TASKS.

============================================================
[0.24.2] - SATURAÇÃO VIA TYPE-98 (INRUSH, FERRORRESSONÂNCIA)
============================================================

Resumo:
Implementa o elemento ATP **Type-98** (reator pseudo-não-linear
PWL), essencial para estudos de inrush current em energização de
transformadores e ferrorressonância em TP. Foco do doutorado nessa
trilha — finalmente é possível modelar saturação de núcleo real
no Olivas, não apenas via placeholder.

Escopo (MVP v0.24.2)
--------------------

* Novo módulo ``app/preprocessor/type98.py`` com:
  - ``SaturationPoint(current, flux)`` — um ponto (i, ψ) da
    característica.
  - ``SaturationCurve`` — lista de pontos com validação de
    monotonicidade estrita em ambos os eixos.
  - ``parse_csv_curve(text)`` — aceita formato ``"0,0; 1,1; 5,1.1"``
    (separador ``;`` entre pontos, ``,`` entre i e ψ). Tolera
    espaços e trailing semicolon.
  - ``default_saturation_curve()`` — 5 pontos canônicos de trafo
    de potência típico, starter kit para o usuário.
  - ``emit_type98_cards(node_hot, node_gnd, curve, comment="")``
    — produz cards ATP: header ``98 N1 N2 ... I_ss psi_ss`` +
    pontos PWL + terminador ``9999``.
  - ``emit_type98_from_csv(node_hot, node_gnd, csv, comment="")``
    — atalho: parse + emit.

* LNL.ocomp expandido com:
  - ``sat_curve_csv`` (string, visible=true): curva inline
    ``"0,0; 5,1.0; 50,1.1"``. Quando preenchida, bridge gera
    Type-98 real.
  - ``lookup_file`` preservado (visible=false agora) — integração
    com arquivo externo ``.dat`` fica para v0.24.2.b.
  - ``i_ss`` e ``flux_ss`` (advanced, visible=false): chute
    inicial do solver para o ponto de regime.

* Bridge (``bridge_to_atp.py``):
  - ``_convert_nonlinear_placeholder`` reescrito:
    * Se ``comp.type == "LNL"`` e ``sat_curve_csv`` não-vazio,
      chama ``_inject_type98_cards`` — se retorna True (sucesso),
      emite None; senão, cai no placeholder legacy tipo 92.
    * Warning educativo sugere o formato do CSV quando está
      ausente; warning de parse quando CSV é inválido.
  - Novo ``_inject_type98_cards(comp, n1, n2, project, csv)``
    — parseia, emite cards, insere na seção /BRANCH antes da
    BLANK BRANCH, ajusta section indices (igual BCTRAN v0.24.1).
    Retorna ``bool`` indicando sucesso; o caller usa o retorno
    para decidir fallback.

Adicionado:
- app/preprocessor/type98.py (~230 linhas): schema de ponto/curva,
    parser CSV, curva default, emissor. Validação estrita para
    evitar "illegal operation" warnings do solver ATP.

- tests/test_pp_type98.py (novo, 38 testes):
    * TestSaturationPoint (5): zero, positivo, rejeita negativos,
      frozen dataclass.
    * TestSaturationCurve (9): rejeita < 2 pontos, exige
      monotonicidade estrita, is_canonical, knee_point detector.
    * TestParseCsvCurve (9): CSV básico, espaços, trailing
      semicolon, rejeita malformado, não-numérico, notação
      científica, propaga validação.
    * TestDefaultCurve (4): canônica, 5 pontos, monotônica,
      saturação profunda.
    * TestEmitCards (7): formato mínimo, header "98", terminador
      "9999", comentário no início, nós no header, ordem dos
      pontos, i_ss/flux_ss no header.
    * TestEmitFromCsv (3): happy path, erro propagado, comentário.

- tests/test_pp_type98_bridge.py (novo, 14 testes):
    * TestType98Emission (7): CSV preenchido emite cards,
      warning menciona Type-98, sem placeholder paralelo, todos
      pontos no output, i_ss/flux_ss no header, section indices
      ajustados, serialize_project OK.
    * TestFallbackPlaceholder (3): vazio → placeholder legacy
      com dica, sem cards em raw_lines, CSV inválido → placeholder
      com warning de erro de parse.
    * TestMultiAndOtherNonlinear (4): múltiplos LNL + Type-98
      coexistem, ZnO/RNL seguem como placeholder (integração
      v0.24.x+), mix LNL+Type-98 com Tr+BCTRAN (v0.24.1) funciona.

Impacto ao usuário
------------------

- Estudo de inrush agora produzível: trafo BCTRAN (v0.24.1) +
  LNL com curva de saturação = comportamento magnetizante não-
  linear real no .atp.
- UX simples: basta preencher ``sat_curve_csv`` com 3-5 pontos
  da data sheet ou curva medida.
- Warnings educativos guiam quando algo falta (CSV vazio) ou
  está inválido (não-monotônico, valores negativos).

Deferidos (v0.24.2.b+)
----------------------

- Integração BCTRAN + Type-98: trafo BCTRAN com ramo magnetizante
  não-linear em paralelo (substitui X_m constante pelo Type-98
  como shunt do node H). Exige redução da matriz [L] para
  remover X_m e adição automática da ligação.
- Leitura de ``.dat`` externo (lookup_file).
- Type-96 histerético (laço de histerese maior + residual flux).
- Type-99 para ZnO e RNL.

Verificação:
- ``pytest tests/test_pp_type98.py`` → 38 passed em 0.25s.
- ``pytest tests/test_pp_type98_bridge.py`` → 14 passed em 0.88s.
- ``pytest tests/test_pp_type98_bridge.py tests/test_pp_type98.py
    tests/test_pp_bctran_bridge.py`` → 64 passed, sem regressão.

============================================================
[0.24.1] - INTEGRAÇÃO BCTRAN NO BRIDGE (Tr/sTr/Tr3 EMITEM REAL)
============================================================

Resumo:
Amarra o cálculo BCTRAN (v0.24.0) ao pipeline de emissão ATP.
Tr/sTr/Tr3.ocomp ganham 7 campos de teste opcionais (V_H, V_L,
S_nom, v_sc_pct, p_sc_kW, i_0_pct, p_0_kW). Quando preenchidos,
o bridge invoca ``compute_bctran_parameters`` e injeta cards
/BRANCH tipo 51/52 reais. Quando vazios, mantém o placeholder
tipo 19 legado com warning educativo.

Impacto ao usuário
------------------

Antes (v0.23.x): qualquer transformador virava um placeholder
indiferenciado — warning "modelagem completa virá em sprint
futura", sem emissão real.

Agora: data sheet → 4 campos principais (V_H, V_L, S_nom,
v_sc_pct) → trafo real no .atp. Opcionalmente, perdas
(p_sc_kW, p_0_kW) e corrente de excitação (i_0_pct) refinam o
modelo. O painel rico (v0.22.2) exibe os 7 campos como
QDoubleSpinBox com unidades inline e ranges validados.

Adicionado:
- app/preprocessor/catalog_specs/Tr.ocomp:
    * 7 campos novos em grupo ``electrical`` (V_H, V_L, S_nom,
      v_sc_pct, p_sc_kW, i_0_pct, p_0_kW) com min/max
      apropriados. Todos ``visible: false`` por default —
      aparecem só no dialog modal ou ao expandir o grupo.
- app/preprocessor/catalog_specs/sTr.ocomp: mesma expansão.
- app/preprocessor/catalog_specs/Tr3.ocomp: mesma expansão
    (3-enrolamento será tratado em v0.24.4; por ora usa
    BCTRAN 2-enrolamento aproximado).

Modificado:
- app/preprocessor/bridge_to_atp.py:
    * ``_convert_transformer_placeholder`` reescrito:
      - Primeiro chama ``_extract_bctran_data(comp)``.
      - Se retorna ``TransformerBCTRANData`` válido → chama
        ``_inject_bctran_cards(data, nodes, comp, project)``
        e retorna ``None`` (cards injetados em raw_lines).
      - Senão → placeholder tipo 19 legacy (retorna
        ``BranchComponent``).
    * Novo ``_extract_bctran_data(comp)`` — lê props[2..8]
      numericamente, valida via ``TransformerBCTRANData.__post_init__``.
      Retorna ``None`` em caso de dado faltante/inválido
      (fallback limpo).
    * Novo ``_inject_bctran_cards(data, nodes, comp, project)``
      — chama ``compute_bctran_parameters`` + insere cards em
      ``project.raw_lines`` antes da BLANK BRANCH. Ajusta
      section indices de BRANCH/SWITCH/SOURCE pelo shift.
      Warning educativo explicando "BCTRAN emitido, V_H=X V_L=Y".

- app/gui/schematic_pp/editor.py:
    * ``_default_properties_for(type_code)`` migrado para
      registry-first (mesma filosofia v0.21.8.b): consulta
      ``get_default_registry()`` primeiro e usa
      ``spec.properties[i].default/visible``. Fallback para
      ``_DEFAULT_PROPS`` legacy para tipos sem ``.ocomp``.
    * Novo helper ``_format_default_value(prop_spec)`` — converte
      ``spec.default`` (float/int/bool/str) para string
      compatível com ``PpProperty.value``. Usa ``repr(float)``
      para estabilidade de notação científica (1e9 → "1000000000.0").

Testes:
- tests/test_pp_bctran_bridge.py (novo, 12 testes):
    * TestBCTranEmission (5): trafo completo → cards tipo 51/52,
      warning menciona BCTRAN, sem BranchComponent tipo 19,
      section indices ajustados, serialize_project funcional.
    * TestLegacyPlaceholder (4): trafo vazio → placeholder 19,
      sem cards BCTRAN em raw_lines, warning educativo, trafo
      parcial (V_H/V_L/S_nom mas v_sc_pct=0) → placeholder.
    * TestMultipleTrafos (2): 2 trafos BCTRAN → 2 blocos, mix
      BCTRAN+placeholder coexistem.
    * TestInvalidData (1): v_sc_pct > 100 → cai no placeholder
      (não explode).

Corrigido:
- tests/test_pp_vcb.py::test_vcb3_default_values_are_reasonable:
    antes checava ``"50" in value`` (format legacy "50e-3"),
    agora checa ``float(value) == 0.05`` (spec default 0.05).
- tests/test_pp_editor.py::test_add_component_applies_default_properties:
    antes checava ``value == "1k"`` (legacy SI string), agora
    checa ``float(value) == pytest.approx(1000.0)`` (spec float).
    O display legível ("1k ohm") continua no QDoubleSpinBox — o
    value bruto é float por consistência.

Verificação:
- ``pytest tests/test_pp_bctran_bridge.py`` → 12 passed em 0.44s.
- ``pytest tests/test_pp_vcb.py tests/test_pp_editor.py
    tests/test_pp_bctran.py tests/test_pp_bridge.py
    tests/test_pp_property_editor.py`` → 187 passed, sem
    regressão.

Limitações conhecidas (para v0.24.2+):
- Tr3 usa BCTRAN 2-enrolamento (ignora terciário). 3-enrolamento
    completo exige matriz 3x3; v0.24.4.
- Sem saturação — magnetização é linear (X_m fixo). Inrush real
    exige Type-98 PWL; v0.24.2.
- Trafos 3-fase (YY/YD/DY/DD) tratados como monofásicos; v0.24.4.

============================================================
[0.24.0] - BCTRAN LINEAR 2-ENROLAMENTO (RULE BOOK VOL 2 §5.3)
============================================================

Resumo:
Primeira sub-sprint da trilha BCTRAN — rotina do ATP AUX para
cálculo de parâmetros de transformador a partir de dados de teste
padrão (curto-circuito SC + circuito aberto OC). Cobre o caso
MVP: monofásico 2-enrolamento linear (sem saturação). Trafos 3-
enrolamento, 3-fase e saturação via Type-98 ficam para v0.24.2+.

Referências
-----------
* H. W. Dommel, EMTP Theory Book, BPA, 1986, Ch. 6 §6.3.3-4.
* ATP Rule Book Vol 2, §5.3 (BCTRAN).
* Brandwajn, Dommel, Dommel, "Matrix representation of three-
  phase n-winding transformers", IEEE Trans. PAS-101, 1982.

Escopo v0.24.0 (MVP)
--------------------

Dado os dados de teste padrão que aparecem em data sheet de
trafo:
* ``V_H``, ``V_L``, ``S_nom``, ``f``.
* SC test: ``v_sc_pct`` (%Z), ``p_sc_kW`` (perdas em cobre).
* OC test: ``i_0_pct`` (%I_0), ``p_0_kW`` (perdas no núcleo).

O módulo calcula:

1. Impedância base: ``Z_base = V_H² / S_nom``.
2. Z_sc e R_sc a partir de v_sc_pct e p_sc_kW.
3. Reatância de dispersão: ``X_sc = sqrt(Z_sc² - R_sc²)``.
4. Ramo de magnetização: ``Y_m``, ``G_m``, ``X_m`` a partir de
   i_0_pct e p_0_kW.
5. Divisão simétrica: ``R1 = R2 = R_sc/2``, ``X1 = X2 = X_sc/2``.
6. Matriz ``[X]`` simétrica 2×2: self = X_i + X_m, mútua = X_m.
7. ``[L] = [X] / (2πf)``.

Saída: ``TransformerParameters`` com matrizes ``R``, ``L`` 2×2
(simétricas, referidas ao primário) + ``turns_ratio``. Método
``to_atp_cards(node_h1, h2, l1, l2)`` gera linhas /BRANCH tipo
51/52 (mutually coupled R-L).

Adicionado:
- app/preprocessor/bctran.py (~260 linhas):
    * ``TransformerSCTest`` (dataclass): v_sc_pct, p_sc_kw.
    * ``TransformerOCTest`` (dataclass): i_0_pct, p_0_kw.
    * ``TransformerBCTRANData`` (dataclass): v_h, v_l, s_nom,
      frequency, sc_test, oc_test, name. Validação em
      ``__post_init__``: tensões/potência > 0, v_sc_pct ∈ (0,100),
      i_0_pct ∈ [0,100), perdas ≥ 0.
    * ``TransformerParameters`` (dataclass): R, L (tuples 2×2),
      turns_ratio. Helpers: ``is_symmetric()``, ``to_atp_cards``.
    * ``compute_bctran_parameters(data)`` — função pura, algoritmo
      Dommel §6.3.3. Trata i_0_pct=0 como magnetização
      desprezível (X_m = 1 TΩ).

- tests/test_pp_bctran.py (novo, 24 testes):
    * TestInputValidation (9): rejeita v_h/v_l/s_nom negativo,
      frequency negativa, v_sc_pct fora de (0,100), p_sc negativo,
      i_0_pct ≥ 100. Aceita i_0_pct = 0 (magnetização ausente).
    * TestPhysicalSanity (3): Z_sc recuperado de [R],[L]
      bate com teste original (100 MVA 230/69 kV e 500 kVA
      13.8/0.38 kV); R_sc total = p_sc/I_nom².
    * TestMatrixStructure (4): [R] diagonal, [L] simétrica,
      is_symmetric() OK, L_self > L_mútua (fisicamente exige).
    * TestTurnsRatio (2): 230/69 kV vs step-up 13.8/230 kV.
    * TestAtpCardEmission (4): 1 comentário + 1 tipo-51 +
      2 tipo-52, nós aparecem no output.
    * TestFrequencyScaling (2): L_50/L_60 = 60/50 (X constante,
      L escala com 1/ω); R independente de f.

Verificação:
- ``pytest tests/test_pp_bctran.py`` → 24 passed em 0.20s.
- Sanity manual: 100 MVA 230/69 kV @ 10% Z → Z_sc reconstruído
    52.90 Ω = valor exato esperado.

Próximos passos (sub-sprints planejadas):
- v0.24.1: integração em ``bridge_to_atp.py`` — Tr/sTr/Tr3.ocomp
    passam a emitir via BCTRAN quando dados de teste estão
    preenchidos. Adicionar campos SC/OC nos .ocomp.
- v0.24.2: saturação via Type-98 — ramo magnetizante não-linear
    a partir da curva de excitação (fluxo-corrente). Elimina
    a aproximação linear de X_m fixo.
- v0.24.3: UI de dados — painel de propriedades rico
    (``TransformerDataEditor``) para inserir SC/OC em tabela.
- v0.24.4: trafos 3-fase (YY/YD/DY/DD com relógio) e 3-
    enrolamento (auto + terciário).

============================================================
[0.23.1] - WIDGET DE CHAT (PpChatPanel) COM COST TRACKING
============================================================

Resumo:
Integra o ``ClaudeClient`` (v0.23.0) ao editor de esquemático via
widget de chat. Usuário conversa em linguagem natural; Claude
invoca ``add_<CODE>`` tools; componentes aparecem no canvas.
Inclui tracking de custo USD por sessão (tabela de preços por
modelo) + threading para não bloquear a UI durante chamadas.

Diferença vs ``app.gui.chat_widget.ChatWidget`` existente:
* ChatWidget (legacy) → tools de projeto (open_file, list_models).
* PpChatPanel (novo)  → tools de catálogo (add_R, add_VCB, etc.).
Ambos podem coexistir — cada um no seu contexto.

Adicionado:
- app/gui/schematic_pp/chat_panel.py (~310 linhas):
    * ``MODEL_PRICING_USD_PER_MTOK`` — tabela de preços Anthropic
      (Sonnet $3/$15, Opus $15/$75, Haiku $1/$5 por 1M tokens).
    * ``estimate_cost(model, input_tokens, output_tokens)`` →
      float em USD.
    * ``ChatWorker(QThread)`` — executa ``client.chat`` em
      background. Emits ``reply_ready(ChatReply)`` ou
      ``error(str)``. Não bloqueia a UI durante chamadas
      (latência típica 1-5 s).
    * ``PpChatPanel(QWidget)``:
      - History view (``QTextEdit`` readonly + HTML).
      - Input line (``QLineEdit`` com Enter → send).
      - Botão "Enviar".
      - Status line com tokens + custo sessão.
      - Lazy-init do ``ClaudeClient`` (só cria quando usuário
        envia 1ª mensagem).
      - Se ``ANTHROPIC_API_KEY`` ausente → widget desabilitado
        com mensagem orientadora (não falha).
      - Renderiza tool_calls como bullet points com ícone
        ✓/✗ por sucesso/falha.
      - Emite ``reply_received(ChatReply)`` para MainWindow
        acumular métricas globais.
      - ``reset_session()`` zera acumuladores + limpa histórico.

Modificado:
- app/gui/schematic_pp/editor.py:
    * ``PpEditor.__init__`` instancia ``self.chat_panel``.
    * ``_build_layout`` reestruturado: coluna direita virou
      splitter vertical (properties em cima, chat embaixo).
      Horizontal splitter mantém palette | view | right.
      Default sizes: [180, 800, 280] horizontal; [500, 300]
      vertical (chat ~1/4 da altura da direita).

- tests/test_pp_chat_panel.py (novo, 20 testes):
    * TestEstimateCost (6): Sonnet/Haiku/Opus pricing, unknown
      model fallback, zero tokens, DEFAULT_PRICING == Sonnet.
    * TestPpChatPanelConstruction (5): disabled sem API key,
      enabled com key, cost inicial 0, reset zera state,
      status warning sem key.
    * TestReplyRendering (4): tokens acumulam, tool_calls
      aparecem no histórico com nome do componente, erro
      mostra ícone ✗, signal reply_received propaga.
    * TestEditorLayoutIntegration (3): editor tem .chat_panel,
      layout tem >= 2 QSplitter, panel presente no childTree.
    * TestInputSendFlow (2): mensagem vazia é no-op, envio
      sem API key é no-op.

Design
------
- ``ChatWorker`` em QThread: previne UI freeze. Para casos de
    teste CI, evitamos validar threading real (flakiness) —
    testes invocam ``_on_reply_ready`` diretamente.
- HTML escape mínimo (``_html_escape``) antes de inserir no
    history — impede injection de markup vindo do Claude.
- Pricing table hardcoded em Python (não externa) — simples
    e versionável. Atualizar quando Anthropic mudar preços.
- Prompt caching do v0.23.0 reduz custo em sessões longas
    (system prompt ~4KB cacheado).

Verificação:
- ``pytest tests/test_pp_chat_panel.py`` → 20 passed em 1.28s.
- ``pytest tests/test_pp_editor.py tests/test_pp_property_editor.py
    tests/test_pp_visibility_command.py tests/test_pp_vcb.py
    tests/test_llm_claude_integration.py`` → 168 passed, sem
    regressão.

Próximos passos:
- v0.23.2: streaming de resposta (SSE via
    ``client.messages.stream``) para UX mais fluida.
- Botão para abrir/fechar o chat (accordion no right splitter).
- Histórico persistido em .sch (metadata).

============================================================
[0.23.0] - INTEGRAÇÃO CLAUDE API (TOOLS[] DERIVADOS DO CATÁLOGO)
============================================================

Resumo:
Fecha o ciclo LLM: a infraestrutura de ``.ocomp`` declarativa
(v0.21.8+) passa a gerar automaticamente **tools[]** para a API
Anthropic. Claude recebe o catálogo inteiro como ferramentas
nativas (``add_R``, ``add_VCB``, ``add_Tr3``, etc.) com
``input_schema`` derivado do ``ComponentSpec`` — incluindo
unidades, faixas, enums e descrições.

Fluxo típico:

1. Usuário em chat: "Adicione um VCB com I_chop=8A entre N1 e N2."
2. Olivas envia ao Claude: system prompt + ``tools=catalog_to_tools()``
   + mensagem do usuário.
3. Claude retorna ``tool_use`` bloc ``{name: "add_VCB", input: {
   "name": "VCB_DJ1", "x": 200, "y": 100, "T_open": 0.05,
   "I_chop": 8.0, ...}}``.
4. ``EditorDispatcher.dispatch`` chama ``dispatch_add_tool`` que
   usa ``editor.add_component_by_type("VCB", scene_pos=...)`` e
   aplica as properties customizadas.
5. Claude recebe ``tool_result`` com posição + properties aplicadas
   e finaliza com uma resposta em texto.

Infraestrutura nova (3 módulos em ``app/llm/``):

- **catalog_tools.py**:
    * ``spec_to_tool(spec)`` — converte ComponentSpec → dict no
      formato Anthropic tool_use. Propriedades comuns
      (``name``/``x``/``y``/``rotation``/``mirror``) + as
      específicas do spec. Types mapeados para JSON Schema:
      FLOAT→number, INT→integer, BOOL→boolean, ENUM→string+enum,
      FILE/STRING/EXPRESSION/TABLE→string. Constraints
      (min/max/default/enum) preservados.
    * ``catalog_to_tools(registry=None, categories=None,
      exclude_unsupported=True)`` — percorre registry e retorna
      lista de tools. Exclui ``atp_supported=False`` por default
      (``.TR``/``.DC``/``.AC``/``.SW``/``.SP``/``Eqn`` não entram).
    * ``dispatch_add_tool(tool_name, tool_input, editor)`` —
      handler de tool_use: chama ``editor.add_component_by_type``,
      aplica name/x/y/rotation/mirror e as properties. Retorna
      dict com ``success`` + ``position`` + ``properties_applied``.

- **system_prompt.py**:
    * ``build_system_prompt(registry=None)`` — constrói prompt
      derivado do registry, contendo:
      - Papel: especialista em ATP-EMTP / estudos de transientes.
      - Padrões: IEEE 315, CIGRE/IEC/IEEE, unidades SI.
      - **Catálogo resumido**: agrupado por categoria (passive,
        source, switch, power_el, nonlinear, coupled, line,
        meter, control) com code/label/primeira aplicação típica.
      - Boas práticas de naming/positioning/rotation.
    * Regenera automaticamente quando se adiciona ``.ocomp`` novo
      — zero manutenção manual.

- **claude_client.py**:
    * ``ClaudeClient`` wrapper sobre ``anthropic.Anthropic``
      (SDK v0.94.0, já em requirements).
    * API key de ``ANTHROPIC_API_KEY`` env (ou arg explícito).
    * Model default: ``claude-sonnet-4-5-20250929``.
    * ``chat(user_message)`` → ``ChatReply`` com ``final_text``,
      ``tool_calls`` (lista de ``{name, input, result}``),
      ``rounds``, ``input_tokens``, ``output_tokens``.
    * Loop de tool_use: stop_reason=="tool_use" →
      dispatcher.dispatch(name, input) → tool_result block →
      envia de volta → itera até ``end_turn`` ou ``max_rounds``
      (default 8, previne loops).
    * Prompt caching habilitado por default
      (``cache_control={"type":"ephemeral"}`` no system) —
      reduz custo em sessões multi-turno.
    * ``EditorDispatcher`` default — rota ``add_*`` via
      ``dispatch_add_tool``; outros tools retornam erro.
    * ``Protocol ToolDispatcher`` expõe interface mínima para
      permitir dispatchers customizados (ex: híbrido add + ATP
      project manipulation).

Adicionado:
- app/llm/catalog_tools.py (~180 linhas): factory de tools +
    dispatch.
- app/llm/system_prompt.py (~110 linhas): prompt gerador.
- app/llm/claude_client.py (~200 linhas): cliente + protocol +
    dispatcher + ChatReply.

- tests/test_llm_claude_integration.py (novo, 22 testes):
    * TestSpecToTool (5): shape do tool para R, VCB (reignition
      params), C (enum polarity), required=[name], description
      inclui typical_applications.
    * TestCatalogToTools (4): retorna tools para atp_supported,
      exclui unsupported por default, filtro por categoria,
      include_unsupported=True traz sim directives.
    * TestDispatchAddTool (3): unknown tool → error, add_R cria
      componente com props aplicadas, unknown code → error.
    * TestSystemPrompt (4): contém códigos, standards
      (CIGRE/IEEE 315), add_* convention, unidades SI.
    * TestClaudeClient (6): text-only sem tool_use, tool_use
      simples com dispatch, respeita max_rounds (loop guard),
      system prompt com cache_control, EditorDispatcher aceita
      add_ e rejeita outros.

Design de baixo acoplamento:
- ``ClaudeClient`` NÃO importa PySide6 — roda em CLI/worker.
    Só precisa de objeto ``dispatcher`` com método ``dispatch``.
- Protocol ``ToolDispatcher`` formaliza o contrato em tipo.
- Mock-friendly: argumento ``anthropic_cls`` permite injetar
    mock class nos testes (sem chamada real à API).

Próximos passos para ativar uso real:
- Definir ``ANTHROPIC_API_KEY`` no env (ou config do app).
- Adicionar widget de chat na UI (``PpChatPanel`` — TODO
    v0.23.1).
- Logging de custo (input_tokens × preço + output_tokens × preço)
    visível no painel.
- Streaming de resposta (SSE) para UX mais fluida.

============================================================
[0.22.3] - PROPERTY GROUPBOX COLAPSÍVEL (ADVANCED RECOLHIDO)
============================================================

Resumo:
Melhoria de UX no painel de propriedades. Os ``QGroupBox`` de cada
``PropertyGroup`` agora são **checkable/colapsíveis** — o usuário
clica no título para recolher/expandir o conteúdo. Grupos de baixa
prioridade (``ADVANCED``, ``METADATA``) começam **recolhidos por
default**, o que reduz poluição visual em componentes com muitos
parâmetros secundários.

Componentes afetados (sem impacto em compat):
* VCB — reignição permanece expandida (doutoral). Grupo advanced
  (não usado hoje) ficaria recolhido.
* VCB3 — idem.
* Componentes com grupo ``main`` + ``advanced`` ficam com only main
  expandido por default.

Usuário pode forçar qualquer estado inicial via parâmetro
``collapsed=True/False`` ao construir o ``PropertyGroupBox`` —
útil para pré-configuração em dialogs customizados.

Invariantes preservados:
* Sinal ``row_changed`` propaga mesmo com content colapsado —
  edição pode ser feita via scripting mesmo sem expand.
* Todos os ``PropertyGroup`` continuam visíveis no formulário
  externo (mesmo recolhido, o título aparece).

Adicionado:
- app/gui/schematic_pp/property_editor.py:
    * ``_DEFAULT_COLLAPSED_GROUPS`` — frozenset com
      ``ADVANCED`` e ``METADATA``.
    * ``PropertyGroupBox`` reescrito:
      - ``setCheckable(True)``.
      - Content widget interno (``self._content``) hospedado
        num ``QVBoxLayout`` externo. QFormLayout permanece
        dentro de ``self._content``.
      - Argumento opcional ``collapsed: Optional[bool] = None``
        no ``__init__``.
      - Signal ``toggled`` → ``self._content.setVisible``.
      - Novo property ``group`` e método ``is_expanded()``.

Modificado:
- tests/test_pp_vcb.py:
    * ``TestPropertyPanelVCB3._iter_form_labels`` — agora usa
      ``group.findChildren(QFormLayout)`` em vez de
      ``group.layout()`` (o layout direto do groupbox é
      QVBoxLayout externo; o QFormLayout está dentro do content).

- tests/test_pp_property_editor.py (+9 testes):
    * ``TestPropertyGroupBoxCollapsible``:
      - MAIN / TIMING / REIGNITION → expandidos por default.
      - ADVANCED / METADATA → recolhidos por default.
      - ``setChecked`` toggle mostra/esconde content.
      - Override explícito (collapsed=True/False) funciona.
      - Sinais das rows propagam mesmo com content escondido.

Verificação:
- ``pytest tests/test_pp_property_editor.py`` → 40 passed em 1.25s
  (era 31; +9 collapsible).
- ``pytest tests/test_pp_vcb.py tests/test_pp_property_editor.py
  tests/test_pp_visibility_command.py`` → 49 passed, sem regressão.

============================================================
[0.22.2.b] - VISIBILITY TOGGLE VIA QUNDOSTACK
============================================================

Resumo:
Sub-sprint curta. Em v0.22.2, o toggle do checkbox "exibir" no painel
de propriedades mutava ``PpProperty.visible`` diretamente — ficava
fora do histórico undo/redo. Agora entra no QUndoStack via um novo
:class:`EditVisibilityCommand`, em paridade com
``EditPropertyCommand``.

Impacto ao usuário: Ctrl+Z desfaz tanto edição de valor quanto
toggle de label no canvas. UX consistente — não há ação no editor
que "escape" do histórico.

Adicionado:
- app/gui/schematic_pp/commands.py:
    * ``EditVisibilityCommand`` (QUndoCommand) com MERGE_ID 1004.
      Captura ``component.properties[i].visible`` no __init__,
      aplica no ``redo()`` e restaura no ``undo()``. ``mergeWith``
      colapsa edições em sequência da MESMA property do MESMO
      componente — evita histórico inflado por toggles rápidos.

- app/gui/schematic_pp/__init__.py:
    * Exporta ``EditVisibilityCommand``.

- app/gui/schematic_pp/editor.py:
    * Novo ``PpEditor.push_edit_visibility(component, index,
      new_visible)`` — empilha o comando se o flag mudou;
      no-op caso contrário.
    * ``PpPropertiesPanel._on_row_changed`` atualizado:
      - Se mudou valor → ``push_edit_property``.
      - Se mudou visibility → ``push_edit_visibility``.
      - Resultado: dois comandos independentes na stack, cada um
        undoable separadamente.
      - Fallback defensivo (sink antigo sem
        ``push_edit_visibility``) → muta direto, preserva compat.

- tests/test_pp_visibility_command.py (novo, 14 testes):
    * TestEditVisibilityCommandDirect (7): construção captura
      estado antigo, redo aplica, undo restaura, rejeita index
      inválido, mergeWith colapsa edições consecutivas da mesma
      prop, rejeita merge entre props diferentes, rejeita merge
      entre componentes diferentes.
    * TestIntegrationWithEditor (7): push_edit_visibility enfileira
      comando, no-op quando valor igual, _on_row_changed usa o
      comando, undo/redo round-trip, value e visibility são
      comandos independentes (2 entries na stack para uma chamada
      que muda ambos), multiple toggles consecutivos colapsam via
      mergeWith.

Verificação:
- ``pytest tests/test_pp_visibility_command.py`` → 14 passed em 3.92s.

============================================================
[0.22.2] - PROPERTIES EDITOR PROFISSIONAL (SCHEMA-DRIVEN)
============================================================

Resumo:
Hotfix do problema central levantado pelo usuário: "os componentes
não permitem edições de parâmetros como no ATPDraw". O painel lateral
anterior era funcional (o teste ``test_editing_prop_updates_component``
passava) mas UX minimalista demais — **todo campo era QLineEdit de
texto livre**, sem validação, sem tipo, sem unidade inline, sem
enum dropdown, sem checkbox para toggle de visibilidade no canvas,
sem agrupamento, sem tooltip, sem botão "restaurar default", sem
dialog modal.

Agora o painel consome o schema ``.ocomp`` diretamente (via
``get_default_registry()``) e gera widget apropriado por
``PropertyType``:

* **FLOAT** → ``QDoubleSpinBox`` com ``min/max`` do spec + suffix
  de unidade (" ohm", " H", " s"). Aceita SI prefix na entrada
  ("1k" → 1000, "1m" → 0.001) via parser lenient.
* **INT** → ``QSpinBox`` com min/max.
* **BOOL** → ``QCheckBox`` (toggle ON/OFF).
* **ENUM** → ``QComboBox`` com itens de ``spec.choices``. Se o valor
  atual não está nas choices, seleciona o default.
* **FILE** → container com ``QLineEdit`` + botão "…" que abre
  ``QFileDialog`` para escolher arquivo (.mod/.pch/.dat).
* **EXPRESSION** → ``QLineEdit`` em fonte monoespaçada (Consolas/
  Courier) para expressões matemáticas inline.
* **STRING** / **TABLE** → ``QLineEdit`` (fallback).

Cada ``PropertyRow`` (linha do formulário) é composta de:

1. Widget de edição (por tipo, acima).
2. ``QCheckBox "exibir"`` — controla ``PpProperty.visible``
   (se marcado, o valor aparece abaixo do símbolo no canvas).
3. Botão ``⟲`` — restaura o default do spec.

Labels são formatados como ``"Nome [unit]:"`` — ex: ``"R [ohm]:"``,
``"T_open [s]:"``, ``"I_chop [A]:"`` (vs antes ``"#1:"``, ``"#2:"``).

Propriedades são **agrupadas visualmente** por ``PropertyGroup``:
separação por ``QGroupBox`` para main / timing / electrical /
reignition / advanced / etc. VCB3 (14 props) agora mostra:
- Grupo "Timing" com T_open_A, T_close_A, ... T_close_C (6 rows)
- Grupo "Reignição" com I_chop, σ, di/dt, k, U0, T_bounce, Seed (8 rows)

Tooltip em cada campo: concatena ``spec.description`` +
``"Exemplo: {spec.example}"``.

**Dialog modal ATPDraw-style** (``ComponentPropertyDialog``):
- Tab "Parâmetros": todas as PropertyGroupBox.
- Tab "Descrição": HTML com ``spec.description`` + todos os
  ``llm_hints`` (typical_applications, common_mistakes,
  alternatives, references).
- Aberto automaticamente ao **duplo-clique** em componente no
  canvas (UX ATPDraw). Também acessível via botão "Editar em
  dialog…" no painel lateral.

Fallback: componentes sem ``.ocomp`` (improvável após v0.22.0, mas
possível em import de .sch exóticos) caem no painel legacy com
``QLineEdit`` por slot — comportamento idêntico à v0.21.x.

Adicionado:
- app/gui/schematic_pp/property_editor.py (novo, ~380 linhas):
    * ``make_value_editor(prop_spec, current_value)`` → factory.
    * ``_parse_float_lenient`` — aceita "1k", "1 mH", "100 ohm".
    * ``PropertyRow`` (QWidget) — linha completa.
    * ``PropertyGroupBox`` (QGroupBox) — agrupa rows por grupo.
    * ``build_property_rows(spec, comp)`` → dict{group: [rows]}.
    * ``ComponentPropertyDialog`` (QDialog) — modal com tabs.
    * ``resolve_spec(code)`` — helper para acessar o registry.

- tests/test_pp_property_editor.py (novo, 31 testes):
    * TestWidgetFactory (9): cada PropertyType → widget correto
      (QDoubleSpinBox / QSpinBox / QCheckBox / QComboBox / FILE
      container / QLineEdit / monospace QLineEdit), fallback para
      enum com valor desconhecido, float com SI prefix lenient.
    * TestParseFloatLenient (10): "1k", "1m", "1µ", "1e3", vazio.
    * TestPropertyRow (4): label com/sem unit, signal emit on
      edit, visibility toggle emite.
    * TestBuildPropertyRows (1): VCB → 2 timing + 8 reignition.
    * TestComponentPropertyDialog (2): construção + HTML descrição
      renderiza llm_hints + CIGRE.
    * TestPpPropertiesPanelIntegration (4): painel rico para VCB,
      _on_row_changed atualiza value e visibility, fallback para
      componente sem spec.

Modificado:
- app/gui/schematic_pp/editor.py:
    * ``PpPropertiesPanel.bind_component`` reescrito:
      - Se há spec, usa ``build_property_rows`` + ``PropertyGroupBox``
        + botão "Editar em dialog…".
      - Se não há, cai no fallback QLineEdit (preservação legacy).
    * Novo ``_on_row_changed(index, value, visible)``: propaga
      valor via ``push_edit_property`` (QUndoStack) E mudança de
      visibility direto em ``PpProperty.visible`` (TODO: visibility
      passar por QUndoStack em v0.22.2.b).
    * Novo ``_open_modal_dialog(item)`` — construção do
      ``ComponentPropertyDialog`` e exec.
    * ``_on_item_double_clicked`` agora abre o modal em vez de
      apenas focar no painel lateral (UX ATPDraw).
    * ``_on_prop_changed`` (legacy, QLineEdit) preservado para
      fallback.

Verificação:
- ``pytest tests/test_pp_property_editor.py`` → 31 passed em 1.40s.
- ``pytest tests/test_pp_editor.py tests/test_pp_commands.py
    tests/test_pp_undo_interactions.py`` → 108 passed. Zero
    regressão nos testes de edição existentes.
- Smoke offscreen: criar editor, adicionar VCB, bind_component
    (painel rico), _on_row_changed(2, '8.0', True) → I_chop vira
    "8.0"; toggle visibility T_open → persiste em .visible.

Impacto no usuário (resposta ao feedback v0.22.0):
- Editing de parâmetros agora é **ATPDraw-grade**: widget certo
  por tipo, validação numérica imediata (min/max), dropdown para
  enums, file browser para arquivos, unit inline, tooltip rico,
  restaurar default de 1 clique, toggle de exibição de label.
- Duplo-clique em componente no canvas abre dialog modal com aba
  "Descrição" que expõe as applications típicas + erros comuns +
  alternativas do ``llm_hints`` — documentação de componente
  inline (antes exigia consulta à referência externa).
- Agrupamento visual: 14 parâmetros do VCB3 não são mais uma
  lista plana; são divididos em "Timing" (6) + "Reignição" (8).

Deferidos (sprint própria):
- Visibility toggle passar por QUndoStack (hoje muta direto).
- PropertyGroupBox colapsível para "advanced" (hoje sempre expandido).
- Multi-selection properties editor (editar 3 componentes iguais
  simultaneamente).
- Validação live (ex: destacar campo em vermelho quando valor
  fora do range antes de commit).

============================================================
[0.22.0] - EXPANSÃO DO CATÁLOGO (+30 .OCOMP, TOTAL 40)
============================================================

Resumo:
Sprint de cobertura: migra TODOS os 30 componentes legacy-only
(transformadores, linhas, eletrônica de potência, fontes extras,
não-lineares, medidores, controle, diretivas de simulação) para
o schema declarativo ``.ocomp``. Isso completa a migração
iniciada em v0.21.8 (10 specs) — agora o catálogo tem **40
componentes** com ``.ocomp`` como fonte única de verdade.

Benefício imediato: adicionar um componente novo em v0.22.x+
passa a ser **1 arquivo YAML**, não 5 edições sincronizadas em
catalog.py + symbols.py + node_coalescer.py + editor.py +
bridge_to_atp.py. Dívida técnica paga.

Schema relaxations (minimamente invasivas):
- ``ComponentSpec.pins``: removida restrição ``min_length=1``.
    Componentes de controle (TACS, MODEL) e diretivas de
    simulação (.TR, .DC, .AC, .SW, .SP, Eqn) genuinamente não
    têm pinos elétricos — conectam via sinal nomeado (TACS) ou
    são metadata puras.
- ``AtpEmissionSpec.count``: ``ge=1`` → ``ge=0``. Diretivas com
    ``count=0`` sinalizam "não emite nada no ATP" — documentado.
- ``_validate_model_use``: ``CUSTOM`` agora só exige
    ``custom_emitter`` quando ``count > 0``. Componentes com
    ``count=0`` usam ``CUSTOM`` como sentinela sem emissão.

Adicionado (30 novos .ocomp em app/preprocessor/catalog_specs/):
- **Transformadores (4)** — Tr (2-enrol.), sTr (simples), Tr3
    (3-enrol.), MUT (indutores acoplados com k). Todos com 4
    pinos (primário+secundário). Kinds: transformer_2w / _3w /
    _coupled.

- **Linhas (3)** — TLIN (PI nominal, 60 Hz), BERG (Bergeron
    distribuído sem dependência de frequência), JMARTI
    (dependência de frequência Z(ω) via .pch). Kinds: line_pi /
    line_bergeron / line_jmarti.

- **Eletrônica de potência (4)** — Thyr (SCR 3-pin com gate),
    GTO (gate turn-off), IGBT (insulated gate, 3-pin), MOSFET
    (gate/dreno/fonte). Kinds nativos do schema.

- **Fontes extras (4)** — Idc (corrente DC), Iac (corrente AC),
    Vrect (tensão rampa/ soft-start), Vsurge (impulso 1.2/50 ou
    8/20 padronizado). Kinds: source_dc / source_ac /
    source_ramp / source_surge.

- **Não-lineares (3)** — ZnO (para-raios MOV), RNL (R não-linear
    via tabela), LNL (L saturável via tabela). Kinds: zno /
    nonlinear_r / nonlinear_l.

- **Medidores (2)** — VProbe (voltímetro, não-intrusivo),
    IProbe (amperímetro em série). Kinds: probe_v / probe_i.

- **Controle (4)** — Relais (chave com leads ±50, convenção de
    diagrama de subestação), SwTACS (chave controlada por sinal
    TACS), TACS (bloco de expressão f(t) inline), MODEL (USE de
    .mod externo). Kinds: switch_simple / tacs_signal /
    tacs_signal / model_use.

- **Diretivas de simulação Qucs (6)** — Eqn (bloco de equações,
    não-emitido), .TR (análise transitória), .DC, .AC, .SW, .SP
    (S-parameters, só-Qucs RF). Todas com ``atp_supported: false``
    e ``count: 0`` — preservam layout do .sch original mas não
    emitem cartão ATP.

Cada ``.ocomp`` vem com ``llm_hints`` completo
(typical_applications, references CIGRE/IEC/IEEE/ATP Rule Book,
common_mistakes, alternatives) — material de diagnóstico para
a integração Claude API em v0.23.x.

Modificado:
- app/preprocessor/spec/models.py:
    * ``ComponentSpec.pins``: ``default_factory=list`` (era
      ``min_length=1``).
    * ``AtpEmissionSpec.count``: ``ge=0`` (era ``ge=1``).
    * ``_validate_model_use``: bypass para ``CUSTOM`` quando
      ``count=0``.

- tests/test_pp_registry_guard.py:
    * ``ocomp_codes``: esperado 40 (era 10).
    * Parametrize listas expandidas para os 40 códigos em todas
      as 6 classes de teste.
    * ``LEGACY_ONLY_CODES = []`` — todos migraram; lista vazia.
    * ``test_no_ocomp_for_legacy_only_codes`` → substituída por
      ``test_all_legacy_codes_now_have_ocomp`` (valida que
      TODOS os 40 do ``_ENTRIES`` legado têm ``.ocomp``).

Verificação:
- ``pytest tests/test_pp_registry_guard.py`` → 246 passed em
    1.39s (era 96 antes da expansão — +150 parametrizados).
- ``pytest tests/test_pp_catalog_specs.py`` → 113 passed (sem
    regressão; o arquivo testa apenas os 10 originais, não
    precisou expandir nessa sprint).
- Registry: 40 specs carregados em
    ``app/preprocessor/catalog_specs/``.

Próximos passos (fica para v0.22.x):
- **Remover dicts legados**: com 100% cobertura ``.ocomp``, o
    ``_BY_CODE`` e ``_PIN_GEOMETRY`` são redundantes. Remover
    e deixar registry como fonte única. Requer ajustar
    ``editor._DEFAULT_PROPS`` (que ainda usa strings SI como
    "1k", "1 mH" — precisa ``format_si_default()`` antes de
    remover).
- **Emissão real**: muitos novos kinds (transformer_*, line_*)
    ainda são placeholders em ``bridge_to_atp.py``. Emissão
    completa (BCTRAN para trafos, LCC para linhas J.Marti)
    fica para v0.22.3+.
- **Symbols SvgSymbol**: nenhum ``.ocomp`` usa ``icon_svg``
    hoje; ativar quando primeiro consumidor demandar.

============================================================
[0.22.1] - EMISSÃO MODEL DE REIGNIÇÃO ESTATÍSTICA (CIGRE A3.26)
============================================================

Resumo:
Sprint de valor doutoral direto. Os 8 parâmetros de reignição do
VCB/VCB3 (``I_chop``, ``σ(I_chop)``, ``di/dt_crit``, ``d(di/dt)``,
``k_dielec``, ``U0_dielec``, ``T_bounce``, ``Seed``) passam a gerar
um bloco ``/MODELS ... MODEL vcb_reignition ... USE`` real no
cabeçalho do arquivo ATP, implementando o algoritmo CIGRE WG A3.26
(Technical Brochure 570, 2014) em linguagem ATP MODELS.

Até v0.21.x: VCB virava apenas um ``TYPE-13`` time-controlled
(abre/fecha por tempo) e os 8 parâmetros ficavam "reservados"
apenas no ``.ocomp``, acompanhados de warning "não emitidos".
Agora: se o usuário customiza qualquer parâmetro (≠ default CIGRE),
o bridge emite o MODEL real — abrindo caminho para:

* Simulação de TRV severo em desconexão de reator shunt.
* Reignições múltiplas em motor de indução (worst-case).
* Estudo de pole-discrepancy em VCB3 com parâmetros por fase.
* Análise Monte Carlo variando ``Seed``.

Heurística do emitter: "only-if-customized". Se o usuário mantém
os defaults CIGRE (``I_chop=5``, ``k_dielec=17``, etc.), NÃO emite
o MODEL — mantém retrocompat com projetos v0.21.x que só usam VCB
como chave nominal. Apenas quando algum parâmetro é explicitamente
alterado, o MODEL passa a ser gerado. Decisão heurística protege
contra poluição desnecessária de .atp files.

Limitação v0.22.1 (próxima sprint v0.22.2):
    Wiring TACS (``MEASURING`` branch para obter ``i_branch``,
    ``SOURCE TACS`` propagando ``switch_cmd`` ao ``TYPE-13``) é
    MANUAL nesta versão. O MODEL é declarado com inputs/outputs
    corretos, mas o usuário precisa editar o ``.atp`` e conectar
    manualmente. Automação completa na próxima sub-sprint.

Adicionado:
- app/preprocessor/atp_templates/vcb_reignition.mod (novo):
    Template ATP MODELS completo (5252 chars) implementando o
    algoritmo de reignição estatística:
    * Amostragem ``I_chop ~ N(I_chop_mean, σ²)`` na inicialização
      usando ``normal(Seed)`` (RNG built-in do MODELS).
    * Detecção de cruzamento por zero da corrente.
    * Estado 1 (FECHADA): aguarda ``t >= T_open`` + zero-cross +
      ``|i| < I_chop``. Se ``|di/dt| > didt_crit(t)`` no corte,
      reignita imediatamente.
    * Estado 0 (ABERTA): calcula ``U_dielec(t) = U0 + k*(t-t_corte)``
      e dispara reignição se ``|V_chamber| > U_dielec(t)``.
    * Estabilização após ``T_bounce``.
    * Outputs: ``switch_cmd`` (1/0) + ``reign_count``.
    Referências no header: CIGRE WG A3.26 TB 570 (2014), EPRI
    (1989), Helmer-Lindmayer XVIIth ISDEIV (1996).

- app/preprocessor/vcb_model_emitter.py (novo, ~180 linhas):
    * ``load_reignition_template()`` — carrega o .mod com cache
      LRU (lazy, threadsafe via functools).
    * ``VCB_REIGNITION_PROPS`` / ``VCB3_REIGNITION_PROPS`` —
      mapping (nome_DATA, índice_property) para cada variante.
    * ``VCB_REIGNITION_DEFAULTS`` — defaults CIGRE por
      parâmetro (usado para detectar customização).
    * ``vcb_needs_model(comp)`` — heurística only-if-customized.
    * ``build_use_block(comp, instance_name, t_open, phase=None)``
      — constrói ``USE ... ENDUSE`` para uma instância.
    * ``build_models_section(components)`` — monta seção
      ``/MODELS`` completa: 1 ``MODEL`` + N ``USE`` (1 para VCB
      1φ, 3 para VCB3 A/B/C). Retorna lista vazia se nenhum
      componente precisa.

- tests/test_pp_vcb_model.py (novo, 35 testes):
    * TestTemplateLoading (5): template carrega, contém ``MODEL``
      + ``ENDMODEL``, 9 DATA params esperados, cita CIGRE A3.26,
      tem ``INPUT/OUTPUT``.
    * TestVcbNeedsModel (7): heurística — defaults→False,
      customizado (qualquer um dos 8) →True, vazio=não-
      customizado→False, VCB3 idem, não-VCB sempre False.
    * TestBuildUseBlock (6): estrutura ``USE...ENDUSE``, valores
      customizados propagam para ``DATA``, defaults aplicados
      quando property vazia, ``T_open`` vem do argumento (não
      da property — importante para VCB3 por-fase), comment
      "fase A" para VCB3, rejeita não-VCB.
    * TestBuildModelsSection (5): lista vazia sem VCBs,
      defaults sem emissão, 1 VCB = 1 USE, VCB3 = 3 USE blocks,
      múltiplos VCBs compartilham 1 MODEL def.
    * TestToAtpIntegration (8): VCB default não emite /MODELS,
      customizado emite; ordem ``MODELS<BRANCH<SWITCH<SOURCE``;
      section line indices ajustados corretamente após o shift;
      ``serialize_project`` produz saída válida; warning
      menciona TACS+MANUAL; VCB3 integração com 3 USE; projeto
      sem VCB continua limpo (sem regressão).
    * TestPropertyMappingIntegrity (4): VCB e VCB3 têm 8 params,
      nomes idênticos, VCB3 começa após 6 props de timing.

Modificado:
- app/preprocessor/bridge_to_atp.py:
    * Import novo: ``from .vcb_model_emitter import
      build_models_section, vcb_needs_model``.
    * ``_convert_vcb_single_phase``: substitui ``has_reignition_props``
      heurístico (qualquer prop preenchida) por ``vcb_needs_model``
      (comparação numérica com defaults CIGRE). Warning agora é
      sobre "MODEL emitido + TACS manual" em vez de "não emitido".
    * ``_convert_vcb_three_phase``: mesmo tratamento.
    * Novo ``_inject_models_section_if_needed(atp, project)``:
      chamado ao final de ``to_atp()``. Se
      ``build_models_section`` retorna não-vazio, insere linhas
      entre ``BEGIN NEW DATA CASE`` (pos 0) e ``/BRANCH`` (pos 1).
      Ajusta ``sections["BRANCH"|"SWITCH"|"SOURCE"]``
      ``start_line``/``end_line`` pelo shift, e reajusta
      ``atp.tail_lines`` para continuar referenciando a fatia
      correta de raw_lines. Com esse cuidado, o
      ``serialize_project`` existente continua funcionando sem
      modificações (inserts e edits de BRANCH/SWITCH/SOURCE
      usam os line numbers atualizados).

- app/preprocessor/catalog_specs/VCB.ocomp:
    * ``description`` atualizada para documentar que a partir de
      v0.22.1, MODEL de reignição é emitido quando parâmetros
      são customizados; wiring TACS manual até v0.22.2.

- app/preprocessor/catalog_specs/VCB3.ocomp:
    * ``description`` atualizada idem, com nota sobre 3 USE blocks
      (A/B/C) permitindo estudar pole-discrepancy com reignição
      estatística em cada câmara.

- tests/test_pp_vcb.py:
    * ``test_vcb1_reignition_params_add_warning``: customiza
      ``I_chop`` (slot 2: "5"→"8") em vez de usar defaults.
      O warning novo é "MODEL emitido + TACS manual".
    * ``test_vcb3_reignition_warning_emitted``: customiza
      ``I_chop`` do VCB3 (slot 6) idem.

Arquitetura (decisões):
- **Template estático em vez de geração dinâmica**: o código
    ATP MODELS é um string fixo lido de arquivo. Vantagens:
    (a) revisável linha-a-linha contra o paper CIGRE;
    (b) editável por especialistas em ATP sem tocar Python;
    (c) versionável independentemente do emitter.
    Desvantagem: nomes de DATA hard-coded no template +
    emitter precisam concordar — garantido via tests de
    ``VCB_REIGNITION_PROPS``.

- **Heurística only-if-customized** (em vez de sempre emitir):
    projetos legacy v0.21.x que usavam VCB apenas como "chave
    nominal" continuam funcionando sem bloco /MODELS extra
    poluindo o output. Quem quer o MODEL explicitamente
    customiza um parâmetro.

- **Injeção em raw_lines em vez de estender serializer**: o
    serializer atual foca em edição de ATP files existentes
    (re-write in-place + append antes de BLANK). Estender para
    serializar MODELS from-scratch seria uma refatoração maior.
    Injetar as linhas em ``atp.raw_lines`` + ajustar section
    indices é minimamente invasivo e deixa o serializer intocado.

- **Warning educativo em vez de erro**: o MODEL é emitido mas
    sem wiring TACS (próxima sprint). Em vez de falhar, ``to_atp``
    emite warning claro explicando que o usuário precisa editar
    o .atp para conectar. Filosofia "exporte o que dá, avise o
    que falta" — consistente com as outras limitações
    documentadas na v0.21.x.

Verificação:
- ``pytest tests/test_pp_vcb_model.py`` → 35 passed em 0.55s.
- ``pytest tests/test_pp_vcb_model.py tests/test_pp_vcb.py
    tests/test_pp_catalog_specs.py tests/test_pp_registry_guard.py``
    → 287 passed em 3.69s (após atualizar 2 testes legacy).
- Inspeção manual: arquivo .atp resultante com MODEL emitido
    tem ``/MODELS`` → ``MODEL vcb_reignition`` → ``DATA`` com
    ``I_chop_mean := 8.0`` (customizado) → ``USE vcb_reignition
    AS DJ1`` → ``/BRANCH`` → ``R1`` → ``/SWITCH`` → VCB TYPE-13
    com ``T_open=0.05``. Estrutura correta.

Próximos passos:
- v0.22.2 (seq): wiring TACS automático — bridge gera linhas
    ``MEASURING`` no ``/BRANCH`` do VCB e ``TACS SOURCE`` conectando
    ``switch_cmd`` ao trigger do TYPE-13. Elimina o passo manual.
- v0.22.0 (paralelo): expansão do catálogo com +30 ``.ocomp``
    (BCTRAN, XFMR, LCC, máquinas, MODELS/TACS, Heidler).

============================================================
[0.21.8.d] - REDESIGN ESTÉTICO DOS SÍMBOLOS (IEEE 315 POLIDO)
============================================================

Resumo:
Sprint de design pura. Sem mudanças de comportamento ou schema —
apenas polimento visual dos 9 renderers dos 10 componentes com
``.ocomp`` (R/L/C/GND/Vdc/Vac/SwIdeal/Diode/VCB3; SwIdeal compartilha
com o VCB monofásico). Padrão IEEE 315 mantido (consistente com
ATPDraw); refinamentos dentro do estilo.

Princípio de design: **hierarquia visual em 3 pens**. Antes, todos
os renderers usavam ``_PEN_NORMAL`` (1.5 px) indistintamente —
traços, corpo e destaques tinham o mesmo peso. Agora:

* ``_PEN_LEAD`` (1.3 px) — fios externos (terminais). Secundários na
  leitura visual, "conduzem" o olho ao corpo do símbolo.
* ``_PEN_NORMAL`` (1.5 px) — corpo principal (zigzag, arcos, círculo
  da fonte, alavanca da chave, triângulo do diodo).
* ``_PEN_THICK`` (2.0 px) — elementos de destaque que precisam de
  presença extra (placas do capacitor, marcadores ± das fontes DC,
  cátodo do diodo, barra principal do GND).

O olho passa a identificar a "categoria" do símbolo antes mesmo de
ler o label — leads finos, corpo mediano, destaque grosso.

Mudanças por componente:

- **Resistor (R)** — Zigzag IEEE 315 refinado:
    * Corpo de ``y=[-14,14]`` (antes ``[-18,18]``), amplitude ``±5``
      (antes ``±6``) — proporção mais canônica, mais próxima do
      símbolo impresso em literatura.
    * 3 picos simétricos em ``y ∈ {-10, -6, -2, 2, 6, 10}`` com
      alternância IEEE exata.
    * Leads ``y=[-30,-14]`` e ``y=[14,30]`` (16 px cada).

- **Indutor (L)** — 4 bumps no lugar de 3:
    * 4 arcos semicirculares de 9 px de diâmetro, empilhados de
      ``y=-18`` a ``y=18``. Antes eram 3 arcos de 12 px.
    * Visualmente evoca uma bobina de verdade (espiras visíveis)
      em vez de "3 arcos soltos".
    * Mesmo espaço vertical total, densidade maior.

- **Capacitor (C)** — Placas destacadas:
    * Placas com ``_PEN_THICK`` (2 px) — leitura rápida da "massa
      metálica" do dielétrico.
    * Largura ``±14`` (antes ``±12``), gap ``±3`` (antes ``±4``).

- **Terra (GND)** — IEEE 315 canônico com hierarquia:
    * Barra principal (y=6, largura ``±12``) em ``_PEN_THICK``.
    * Barras secundárias em ``_PEN_NORMAL``, larguras ``±8`` e ``±4``
      — razão 2:1, proporção harmônica.
    * Lead vertical em ``_PEN_LEAD``.

- **Fonte DC (Vdc)** — Marcadores maiores:
    * ``+`` e ``−`` em ``_PEN_THICK``, braços de 4 px (antes 3).
    * Cross-bar do ``+`` agora ``y=-10`` a ``y=-2`` (antes ``-9`` a
      ``-3``). Leitura polaridade em zoom ≤50%.

- **Fonte AC (Vac)** — Senoide simétrica:
    * Refeita como dois ``cubicTo`` simétricos. Meio-período superior
      pico em ``(-4, -5)``, meio-período inferior vale em ``(4, 5)``.
    * Antes os 2 ``cubicTo`` originais tinham controles não-
      simétricos, resultando numa senoide ligeiramente "torta".

- **Chave ideal (SwIdeal)** — Contatos preenchidos:
    * Discos de contato agora são ``drawEllipse(raio 2.5, filled)``
      com cor da linha (antes ``raio 2, fill branco``).
    * Alavanca em ``_PEN_NORMAL``; leads em ``_PEN_LEAD``.

- **Diodo (Diode)** — Cátodo em destaque:
    * Cátodo (barra vertical em ``x=10``) em ``_PEN_THICK`` —
      enfatiza a assimetria anodo/cátodo (característica visual
      definidora do diodo).
    * Triângulo filled preservado.

- **VCB 3φ (VCB3)** — Câmara a vácuo arredondada:
    * ``drawRect`` substituído por ``drawRoundedRect(r=3)`` — cantos
      arredondados sutis, estética mais moderna.
    * Contatos das 3 chaves ganharam o mesmo tratamento do SwIdeal
      (filled, raio 2.5).
    * Label "3φ" usa agora ``QFont("Segoe UI, Sans", 7, Bold)`` —
      integra com a system font configurada em ``items.py``.

Não mudou:
- ``PINS`` de cada renderer (paridade com ``.ocomp`` e
    ``node_coalescer._PIN_GEOMETRY`` é invariante crítico — testado
    em ``test_pp_registry_guard.py``).
- ``SIZE`` / ``bounding_rect()`` de cada renderer (mudaria o layout
    e quebraria ``test_pp_drag_trails.py``).
- Renderers dos 28 componentes legacy-only (Tr, TLIN, Thyr, etc.) —
    ainda no estilo antigo. Serão migrados conforme forem cobertos
    por ``.ocomp`` em v0.22.0.

Adicionado:
- app/preprocessor/symbols.py:
    * ``_PEN_LEAD = QPen(_LINE_COLOR, 1.3, SolidLine, RoundCap, RoundJoin)``
      — novo pen para leads externos.

- tests/test_pp_symbol_polish.py (32 testes):
    * TestPaintSmoke (9): cada ``paint()`` roda sem exceção em
      render offscreen via QImage.
    * TestPaintInsideBoundingRect (9): GARANTE que nenhum pixel
      pintado cai fora do ``bounding_rect()`` (tolerância 2 px
      antialiasing). Anti-regressão do bug de rastro v0.21.8.c.
    * TestSymbolHasMeaningfulContent (9): threshold mínimo de
      pixels pintados por símbolo. Se alguém apagar parte do
      ``paint()`` (ex: só deixar leads), o teste falha.
    * TestSymbolSymmetry (3): C, GND, Vdc devem ser simétricos em
      torno do eixo vertical (R, L, Diode são deliberadamente
      assimétricos por convenção IEEE).
    * TestPenHierarchy (2): garantia de que ``LEAD < NORMAL < THICK``
      em widths, e todas com ``RoundCap``.

Verificação:
- ``pytest tests/test_pp_symbol_polish.py`` → 32 passed em 2.04s.
- Smoke offscreen: todos os 9 renderers pintam
    (R=242 px, L=188, C=228, GND=120, Vdc=324, Vac=348,
    SwIdeal=225, Diode=354, VCB3=1102).
- Paridade preservada: ``test_pp_catalog_specs.py`` e
    ``test_pp_registry_guard.py`` continuam passando (PINS intactos).

Impacto no usuário:
- Símbolos visivelmente mais limpos e profissionais.
- Hierarquia de traços facilita leitura: leads finos → corpo médio
  → destaques grossos.
- Nenhuma quebra de layout ou comportamento — todos os tamanhos
  (bounding rect e pin positions) permanecem idênticos.

============================================================
[0.21.8.c] - FIX RASTRO DE DRAG + POLIMENTO VISUAL
============================================================

Resumo:
Hotfix do bug de "ghost stack" reportado no Esquemático Visual —
quando o usuário arrastava um componente (R, L, GND, VCB3, ...) pelo
canvas, pixels fantasmas permaneciam em TODAS as posições pelas quais
o item havia passado, enchendo o desenho de lixo gráfico. Clássica
falha Qt de ``boundingRect()`` sub-dimensionado com
``MinimalViewportUpdate`` default.

Três causas combinadas:

1. ``PpView`` (``app/gui/schematic_pp/view.py``) não setava
   ``setViewportUpdateMode`` — Qt default ``MinimalViewportUpdate``
   confia no ``boundingRect()`` de cada item para invalidar regiões.
   Qualquer pixel fora desse rect durante um repaint NÃO é apagado
   quando o item sai de lá.

2. ``ComponentItem.boundingRect()`` expandia fixo ``+6/-10/+6/+22``
   em torno do ``renderer.bounding_rect()``. O label do componente
   (``QFont("Sans", 7)`` desenhado em ``(br.left(), br.bottom()+10)``
   com ``drawText``) extrapolava ESSA margem para labels médios/
   longos — "GND", "MOSFET", "VCB3_main_breaker". Cada pixel do
   label fora da margem ficava grudado.

3. ``_PEN_NORMAL`` (``app/preprocessor/symbols.py``) tem ``width=1.5``
   com ``Qt.RoundCap`` — metade do traço (0.75 px) sai fora das
   coords geométricas do path. Somado a 1 px de pen da moldura de
   seleção, a folga total ``~2 px`` acumulava.

Fix:
- **view.py**: ``self.setViewportUpdateMode(
  QGraphicsView.BoundingRectViewportUpdate)`` — Qt passa a invalidar
  a *união* dos bounding rects sujos, tolerante a sub-cobertura
  pequena. Custo desprezível para cenas de até algumas centenas
  de items.
- **items.py**: ``ComponentItem.boundingRect()`` reescrito. Usa
  ``QFontMetricsF`` para medir a largura REAL do label, soma halo
  de pen (``_MAX_PEN_HALF=1.5``) e margem de seleção
  (``_SELECTION_MARGIN=4.0``). Novo helper ``_label_rect()`` calcula
  o rect do texto em coords locais; retorna rect vazio quando o
  componente é invisível ou tem ``name='*'`` (GND convenção).
- **items.py**: ``paint()`` reordenado — halo de seleção PRIMEIRO
  (fundo translúcido arredondado), símbolo no meio, label por
  último. O halo antigo era ``QPen(Qt.DashLine, 1.0)`` sobre o
  símbolo ("Windows 95 style"); novo é ``drawRoundedRect`` com
  fill ``rgba(0,120,215,28)`` + borda sólida 1 px, estilo mais
  moderno.

Melhorias visuais (complementam o fix):
- **Fonte do label**: ``QFont("Sans", 7)`` → ``QFont("Segoe UI, Sans",
  8)`` com ``PreferAntialias``. Tamanho 8pt é o *sweet-spot* entre
  legível em 100% zoom e não poluir o canvas. "Segoe UI" é o system
  font do Windows 10/11 — Qt resolve para DejaVu/Helvetica no
  Linux/macOS automaticamente via fallback ", Sans".
- **Cor do label**: ``QColor(10,10,10)`` → ``QColor(30,30,30)``
  (mesma cor do traço do símbolo ``_LINE_COLOR``) — harmonia visual
  entre texto e linhas.
- **Corner radius** do halo: ``_SELECT_CORNER_RADIUS=4.0`` px —
  arredondamento sutil, sem ficar "bubble chat".

Adicionado:
- tests/test_pp_drag_trails.py (40 testes): regressão dedicada.
    * TestBoundingRectContainsLabel (11×3 = 33): para 11 combinações
      (code, name) — incluindo labels curtos "R1" e longos
      "VCB3_main_breaker" — garante que
      (a) boundingRect contém label_rect;
      (b) boundingRect contém renderer.bounding_rect();
      (c) margem esquerda/topo ≥ ``_MAX_PEN_HALF + _SELECTION_MARGIN``.
    * TestBoundingRectContainsLabel extras (2): componente com
      visible=False e GND com name='*' devem ter label_rect vazio.
    * TestViewportUpdateMode (1): PpView tem update mode ≠
      ``MinimalViewportUpdate``; aceita ``BoundingRect`` ou ``Full``.
    * TestBoundingRectStableAcrossDrag (2): boundingRect em coords
      locais permanece estável após ``setPos(x,y)`` sucessivos
      (simulação de drag).
    * TestLabelFontStable (2): fonte do label tem
      ``PreferAntialias`` e tamanho entre 7 e 10 pt.

Modificado:
- app/gui/schematic_pp/view.py:
    * ``PpView.__init__``: adiciona ``setViewportUpdateMode(
      BoundingRectViewportUpdate)`` com comentário explicativo
      (incluindo fallback defensivo ``FullViewportUpdate`` caso
      cenários extremos — zoom + rotation + mirror — ainda deixem
      rastro).

- app/gui/schematic_pp/items.py:
    * Import de ``QFontMetricsF``.
    * Novas constantes ``_MAX_PEN_HALF=1.5``, ``_SELECTION_MARGIN=4.0``,
      ``_SELECT_CORNER_RADIUS=4.0``, ``_SELECT_FILL=rgba(0,120,215,28)``,
      ``_LABEL_COLOR`` alinhado com ``_LINE_COLOR`` do symbols.py.
    * ``_LABEL_FONT`` global (Segoe UI/Sans 8pt com PreferAntialias).
    * Novo ``ComponentItem._label_text()``: centraliza a decisão
      "mostrar label?" num único ponto (visible + name + name != '*').
    * Novo ``ComponentItem._label_rect()`` com ``QFontMetricsF``.
    * ``ComponentItem.boundingRect()`` reescrito: símbolo +
      pen+selection halo + label (união). Folga final de +1 px
      para antialiasing residual.
    * ``ComponentItem.paint()`` reordenado: halo → símbolo → label.

Verificação:
- ``pytest tests/test_pp_drag_trails.py`` → 40 passed em 5.09s.
- ``pytest tests/test_pp_drag_trails.py tests/test_pp_editor.py
    tests/test_pp_wire_tool.py`` → 117 passed em 8.33s.
- Snapshot visual: componente "R" com label "R_longer_name"
    (pior caso do catálogo atual) em boundingRect 150.5×77.5 px,
    todos os pixels pintados caem dentro do rect (verificado via
    ``QImage`` render offscreen).

Impacto no usuário:
- Drag de qualquer componente no canvas deixa de gerar rastro.
- Seleção visual mais moderna (halo arredondado translúcido em vez
  de moldura pontilhada).
- Labels mais legíveis em HiDPI (fonte do sistema + antialias).

Não relacionado (deferido):
- Polimento dos símbolos em si (traços, arcos, preenchimentos) —
  ficou fora desta sprint. O usuário sinalizou "componentes podem
  ser mais profissionais e mais agradáveis"; catalogar o que mudar
  exige sprint de design dedicada. Candidatos: resistor zigzag mais
  denso, bumps do indutor com bordas suavizadas, fonte AC com
  senoide mais alta, ground IEEE 315 canônico, VCB3 com moldura
  mais elegante.

============================================================
[0.21.8.b] - MIGRAÇÃO REGISTRY-FIRST (catalog / node_coalescer)
============================================================

Resumo:
Sub-sprint de limpeza arquitetural. Paga a dívida técnica gerada em
v0.21.8: com 10 ``.ocomp`` criados mas os módulos legados (``catalog.py``,
``symbols.py``, ``bridge_to_atp.py``, ``node_coalescer.py``,
``editor.py``) ainda mantendo os dados em dicts Python hard-codeados,
cada componente passou a viver em **5 lugares**. Esta sprint elimina
a duplicação para 2 dos 5 lugares (``catalog.py`` e
``node_coalescer.py``) via padrão **registry-first com fallback
legacy**: os accessors públicos consultam o registry ``.ocomp``
primeiro; se não há spec, caem no dict legado. Isso preserva 100%
de backward-compat para os 30 códigos sem ``.ocomp``, enquanto
torna os 10 ``.ocomp`` a fonte única de verdade.

Três áreas foram deliberadamente **diferidas** para v0.22.x — o
problema nelas é diferença de formato (strings SI, labels com
unidade, dispatch imperativo), não migração mecânica:
* ``catalog.property_labels`` — legacy formata "T_amb [°C]" unindo
  label+unidade; spec tem campos separados. Precisa helper de
  formatação (``spec.labels_formatted()``).
* ``editor._DEFAULT_PROPS`` — legacy usa strings SI ("1k", "1 mH");
  spec tem floats. Quebraria display de propriedades. Precisa
  ``display_default`` na PropertySpec ou formatter SI-inverso.
* ``bridge_to_atp.to_atp`` dispatch — 18 ``elif ctype == "..."``
  + funções ``_convert_*`` que leem props por índice. Migrar para
  ``AtpEmissionKind`` exige repensar a interface. Sprint própria.

Também deliberadamente NÃO tocado:
* ``symbols.py`` — nenhum ``.ocomp`` usa ``icon_svg`` hoje, então
  não há consumidor para ``SvgSymbol``. Espera v0.22.0 com mais
  componentes para justificar.

Adicionado:
- app/preprocessor/spec/__init__.py:
    * ``get_default_registry()`` — singleton lazy-loaded de
      ``app/preprocessor/catalog_specs/``. Carrega uma única vez
      no primeiro uso (import do pacote NÃO toca filesystem).
    * ``reset_default_registry()`` — invalida o cache (uso em
      testes que escrevem ``.ocomp`` temporários).
    * Path resolvido via ``Path(__file__).resolve().parent.parent``
      = ``.../app/preprocessor/catalog_specs``.

- tests/test_pp_registry_guard.py (novo, 96 testes parametrizados):
    Guard contra drift legacy ↔ registry. Para os 10 códigos
    migrados, exige paridade 1:1:
    * ``TestCatalogEntryParity`` (31): ``_ENTRIES`` legacy tem
      label_pt / category / atp_supported iguais ao spec.
    * ``TestPinGeometryParity`` (20): ``_PIN_GEOMETRY`` legacy
      tem posições iguais a ``spec.pins[*].position``.
    * ``TestPublicAccessorsParity`` (13): accessors públicos
      (``catalog.get``, ``by_category``, ``is_atp_supported``,
      ``all_entries``) retornam dados consistentes com o spec.
    * ``TestLegacyOnlyCodesPreserved`` (32): códigos sem ``.ocomp``
      (Tr, TLIN, Thyr, etc.) continuam em ``_BY_CODE`` — guarda
      que o total ``_ENTRIES`` permanece em 40.

Modificado:
- app/preprocessor/catalog.py:
    * Novo helper ``_entry_from_spec(spec) -> CatalogEntry``:
      converte ``ComponentSpec`` para o shape legacy.
    * ``get(code)`` agora consulta registry primeiro; se há
      ``.ocomp`` com este code, deriva CatalogEntry do spec.
      Fallback para ``_BY_CODE``.
    * ``all_entries()`` agora itera ``_ENTRIES`` preservando
      ordem, mas substitui cada entrada por ``_entry_from_spec(spec)``
      se há ``.ocomp`` correspondente. Total continua em 40.
    * ``by_category(cat)`` passa por ``all_entries()`` (que já
      resolve registry-first).
    * ``is_atp_supported(code)`` delega a ``get(code)`` —
      consistência automática.
    * ``_ENTRIES`` / ``_PROPERTY_LABELS`` / ``_BY_CODE`` mantidos
      como fallback para os 30 códigos sem ``.ocomp``. Reservados
      para limpeza futura em v0.22.x conforme mais ``.ocomp`` são
      adicionados.

- app/preprocessor/node_coalescer.py:
    * Import novo: ``from app.preprocessor.spec import
      get_default_registry``.
    * Novo helper privado ``_pin_geometry_for(type_code)``: consulta
      registry → retorna ``[p.position for p in spec.pins]``; senão
      retorna ``_PIN_GEOMETRY.get(type_code)``. Retorna None para
      tipos completamente desconhecidos.
    * ``pin_positions(component)`` agora chama ``_pin_geometry_for``
      em vez de ler ``_PIN_GEOMETRY`` direto. Mantém fallback
      default ``[(0, -30), (0, 30)]`` para tipos desconhecidos.
    * ``_PIN_GEOMETRY`` preservado para os 30 códigos sem ``.ocomp``.

Decisões de design:
- **Fallback em vez de remoção**: com apenas 10 de 40 códigos
    migrados, remover os dicts legados agora quebraria 30 componentes.
    O fallback permite migração incremental — cada ``.ocomp`` novo
    em v0.22.x automaticamente assume precedência, sem mudanças em
    catalog.py / node_coalescer.py.
- **Guard test em vez de one-source**: ideal seria remover o dict
    legado. Como não dá, o guard (``test_pp_registry_guard``) detecta
    drift na primeira edição inconsistente — o CI falha, preservando
    invariante. Barato (96 testes, <1s) e robusto.
- **Helper ``_entry_from_spec`` vs método em ComponentSpec**:
    mantive a conversão em catalog.py (helper local) em vez de
    adicionar ``spec.to_catalog_entry()`` no modelo. Motivo: a
    conversão é legado (CatalogEntry só existe porque o catalog
    legacy exige). Em v0.22.x, quando ``CatalogEntry`` for
    aposentado, o helper some junto sem poluir ``ComponentSpec``.

Verificação:
- ``pytest tests/test_pp_registry_guard.py`` → 96 passed em 0.66s.
- ``pytest`` (suite completa) → 1110 passed, 6 skipped, 22 warnings
    em 141.83s. Baseline v0.21.8: 1014. Delta: +96 guard tests.
    Zero regressão.

Limitações conhecidas (para v0.22.x):
- ``catalog.property_labels`` ainda lê do ``_PROPERTY_LABELS``
    legado inclusive para os 10 com ``.ocomp``. A migração precisa
    de ``spec.format_property_label(i)`` que una ``label`` + ``unit``
    no padrão "Label [unit]".
- ``editor._DEFAULT_PROPS`` mantém strings SI como fonte de
    valores default. Spec tem defaults tipados (float/int/str).
    Ponte exige ``format_si_default(value, unit)``.
- ``symbols.py`` permanece imperativo. ``SymbolSpec.icon_svg`` está
    no modelo mas sem consumidor. Ativar em v0.22.0 com primeira
    ``.ocomp`` usando SVG.
- ``bridge_to_atp.to_atp()`` continua com 18 ``elif`` imperativos.
    Migração para dispatch via ``AtpEmissionKind`` exige sprint
    própria (v0.22.1).

Bug reportado (não relacionado a esta sprint):
- Diagrama Visual: usuário reportou "ghost stack" de inductores
    (~15 cópias sobrepostas em diagonal) ao adicionar componente
    L via paleta. Hipótese inicial: ``add_component_by_type`` usa
    ``view.viewport().rect().center()`` que pode deslocar conforme
    a cena cresce. Task spawned em sessão separada para reprodução
    + root-cause + fix (``investigate-visual-diagram-ghost-stack-bug``).
    ESTA SPRINT NÃO INTRODUZIU o bug — migração não toca editor.py
    nem drag handlers.

============================================================
[0.21.8] - COMPLIANCE + SCHEMA DECLARATIVO .OCOMP (FUNDACIONAL)
============================================================

Resumo:
Sprint fundacional da nova trilha de *paridade de funcionalidades
com o ATPDraw* (roadmap de 10 sprints, v0.21.8 → v0.22.x). Em vez
de adicionar mais componentes ad-hoc no ``catalog.py`` / ``symbols.py``
/ ``_PIN_GEOMETRY`` / ``_DEFAULT_PROPS`` — 4 locais diferentes por
componente — introduz um **formato declarativo único** (``.ocomp``,
YAML validado por pydantic v2) que será a fonte única de verdade
para cada componente a partir da próxima sprint. Esta sprint entrega
(a) o schema + loader + registry; (b) 10 .ocomp reproduzindo com
paridade o catálogo atual; (c) a camada de compliance legal
necessária para abrir o software.

Antes disso, a sprint cumpre os dois requisitos explícitos do
usuário: "atentar a cláusulas de propriedade de software e GPL"
(compliance clean-room vs ATPDraw, licenciamento, aggregation com
Qucs GPL v2) e "software será escalado com integração via API com
o Claude" (cada ComponentSpec exporta JSON Schema via
``llm_tool_schema()`` compatível com ``tools[].input_schema`` da
API Anthropic, e traz ``llm_hints`` com typical_applications,
references, common_mistakes, alternatives).

Adicionado:
- docs/LICENSING.md (novo):
    * §1–2: política clean-room formal — Olivas NUNCA decompila,
      NUNCA consulta fonte Delphi do ATPDraw, usa apenas manual
      público e formato ATP (neutro) como referência. Modelo
      Wine/ReactOS.
    * §3: nomenclatura isolada (.sup → .ocomp, .acp → .ops,
      .scl → catalog_specs/). Nenhum nome de arquivo do ATPDraw
      aparece no Olivas.
    * §5.2: Apache License 2.0 recomendada e escolhida (permissiva,
      patent grant, compatível com PySide6 LGPL v3 e Qucs GPL v2
      via mere aggregation).
    * §6: blacklist explícita — ``.exe .scl .sup .acp .alc .bct
      .xfr`` proibidos no repo.
    * §6.2: auditoria descobriu Qucs GPL v2 em ``pre-processor/``
      (aggregation-safe) e binários ATP em ``app/core/GNUATP/``
      (licença restrita). Documenta que ``git rm --cached
      app/core/GNUATP/`` é obrigatório antes de qualquer push
      público — .gitignore já bloqueia ``*.exe`` a partir daqui.

- docs/THIRD_PARTY_NOTICES.md (novo): atribuições formais para
    PySide6 (LGPL v3), anthropic (MIT), matplotlib (PSF), pytest
    (MIT), Pillow (HPND), pydantic (MIT), PyYAML (MIT).

- LICENSE.txt (novo): texto completo da Apache License 2.0 com
    preâmbulo declarando independência do ATPDraw e do solver
    ATP-EMTP.

- NOTICE.txt (novo): NOTICE Apache com atribuições de terceiros.

- .gitignore (novo):
    * Bloqueia formatos ATPDraw: ``*.sup *.acp *.scl *.alc *.bct
      *.xfr``.
    * Bloqueia pasta ``/ATPDRAW/`` e binários ATP (``*.exe *.dll``).
    * Bloqueia saídas do solver (``*.pl4 *.lis *.dbg *.tmp``).
    * Preserva ``tests/fixtures/*.atp`` (fixtures de parsing).

- requirements.txt:
    * Adiciona ``pydantic>=2.5.0`` (validação de schema + export
      JSON Schema para LLM).
    * Adiciona ``PyYAML>=6.0`` (serialização humana de .ocomp).

- app/preprocessor/spec/ (módulo novo, ~700 linhas):
    * ``models.py`` — pydantic v2 models:
        - ``ComponentSpec`` (raiz, ``extra="forbid"``) com
          ``schema_version``, ``code``, ``label_pt``, ``label_en``,
          ``description``, ``category``, ``atp_supported``,
          ``symbol``, ``pins``, ``properties``, ``atp_emission``,
          ``llm_hints``.
        - ``PinSpec`` — ``name``, ``label``, ``position: (int, int)``,
          ``phase: PinPhase`` (A/B/C/N/NONE), ``role: PinRole``
          (terminal/control/ground/output/shield), ``description``.
        - ``PropertySpec`` — ``name``, ``label``, ``unit``, ``type``
          (FLOAT/INT/STRING/BOOL/FILE/ENUM/TABLE/EXPRESSION), ``default``,
          ``visible``, ``group`` (main/timing/electrical/thermal/
          nonlinear/reignition/geometry/advanced/metadata), ``min``,
          ``max``, ``choices``, ``phase``, ``description``, ``example``.
        - ``SymbolSpec`` — ``size``, ``bounding_box``, ``renderer``
          (classe Python existente), ``icon_svg`` (alternativa
          declarativa).
        - ``AtpEmissionSpec`` + ``BranchMapping`` — descreve o kind
          de emissão (resistor / inductor / capacitor / rlc_series /
          switch_simple / multi_switch / diode / thyristor /
          model_use / custom), ``count``, ``branches`` com
          ``property_mapping`` para 3φ.
        - ``LLMHintsSpec`` — ``typical_applications``, ``references``,
          ``common_mistakes``, ``alternatives`` (usado pelo Claude
          para diagnóstico via API).
        - Validators cruzados: pin names únicos, property names
          únicos, emission.pins existem, emission.property_mapping
          referencia properties reais, SVG consistente com
          renderer, min ≤ max, choices não-vazio para ENUM,
          branch count bate com emission.count.
        - Helpers: ``to_llm_dict()`` (dict serializável para
          ``tool_use`` do Claude), ``from_llm_dict(d)`` (reconstrói
          a partir de resposta do Claude), ``llm_tool_schema()``
          (JSON Schema formato ``tools[].input_schema`` da
          Anthropic API), ``pin_by_name``, ``property_by_name``,
          ``pins_by_phase``, ``properties_by_group``.

    * ``loader.py`` — 4 funções:
        - ``load_ocomp_string(yaml_text) -> ComponentSpec``
        - ``load_ocomp_file(path) -> ComponentSpec`` (adiciona
          contexto do path via PEP 678 ``exc.add_note()`` em
          ValidationError — não usa ``type(exc)(msg)`` porque
          pydantic ValidationError.__new__ exige ``line_errors``).
        - ``dump_ocomp_string(spec) -> str`` (``sort_keys=False,
          allow_unicode=True``).
        - ``dump_ocomp_file(spec, path)``.

    * ``registry.py`` — ``ComponentSpecRegistry`` com
      ``load_directory(path)``, ``register(spec)``, ``get(code)``,
      ``require(code)``, ``contains``, ``clear``, ``all_codes``,
      ``all_specs``, ``by_category``, ``__len__``, ``__contains__``,
      ``__iter__``.

- app/preprocessor/catalog_specs/ (novo): 10 .ocomp cobrindo todo
    o catálogo atual — cada um com ``llm_hints`` extensivo
    (typical_applications, references CIGRE/IEC/IEEE, common_mistakes,
    alternatives):
    * ``R.ocomp`` — Resistor (3 props: R, T_amb, model).
    * ``L.ocomp`` — Indutor (3 props: L, I_0, T_amb).
    * ``C.ocomp`` — Capacitor (3 props: C, V_0, polarity).
    * ``GND.ocomp`` — Terra (0 props, role=ground).
    * ``Vdc.ocomp`` — Fonte DC (1 prop: amplitude).
    * ``Vac.ocomp`` — Fonte AC (4 props: amplitude, frequency,
      phase, delay).
    * ``SwIdeal.ocomp`` — Chave ideal TYPE-13 (2 props: T_close,
      T_open; kind=switch_simple).
    * ``Diode.ocomp`` — Diodo TYPE-11 (2 props: V_forward, R_on;
      pins=anode/cathode).
    * ``VCB.ocomp`` — Disjuntor a vácuo 1φ (10 props: timing +
      reignition CIGRE WG A3.26; kind=switch_simple).
    * ``VCB3.ocomp`` — Disjuntor a vácuo 3φ (14 props: T_open/close
      × 3 fases + 8 de reignition compartilhados; 6 pinos A/B/C ×
      in/out; kind=multi_switch, count=3, 3 BranchMappings com
      property_mapping).

- tests/test_pp_spec.py (novo, 73 testes): cobertura do schema e
    loader — TestPinSpec, TestPropertySpec, TestSymbolSpec,
    TestAtpEmissionSpec, TestComponentSpecValidation,
    TestComponentSpecHelpers, TestLLMIntegration, TestLoader,
    TestRegistry, TestEnumSerialization.

- tests/test_pp_catalog_specs.py (novo, 113 testes): paridade
    parametrizada dos 10 .ocomp contra os módulos legados:
    * ``TestRegistryLoad`` (4): carga completa, códigos esperados,
      categorias, atp_supported por componente.
    * ``TestCatalogParity`` (10×4): code / label_pt / category /
      atp_supported batem com ``catalog.py``.
    * ``TestPinParity`` (10×3): contagem / posições / unicidade vs
      ``node_coalescer._PIN_GEOMETRY``.
    * ``TestPropertyParity`` (10×2): contagem e flags de
      visibilidade vs ``editor._DEFAULT_PROPS`` (com
      ``pytest.importorskip("PySide6")`` para ambientes headless).
    * ``TestEmissionKinds`` (10): kind de emissão consistente
      com o tipo do componente.
    * ``TestVCB3Structure`` (5): 6 pinos (2 por fase), 6 props de
      timing, 8 de reignição, 3 branches no emission.
    * ``TestLLMIntegration`` (5): cada spec exporta
      ``llm_tool_schema()`` válido e sobrevive ao round-trip
      ``to_llm_dict`` → ``from_llm_dict``; todos têm hints.

Decisões de design:
- **YAML + pydantic v2 + .ocomp**: escolha respaldada pela
    integração futura com o Claude API. pydantic v2 gera JSON
    Schema nativo (``model_json_schema()``) que é injetado em
    ``tools[].input_schema`` do endpoint Anthropic sem conversão.
    YAML é o formato human-editable (e diff-friendly em git);
    pydantic é a *source of truth* e o Claude vê exatamente o
    mesmo schema que o validador local.
- **Clean-room absoluto**: nenhum arquivo .sup/.acp/.scl/.pdf/
    binário do ATPDraw foi lido, disassemblado ou copiado. O
    formato .ocomp foi desenhado do zero a partir das necessidades
    do Olivas — ``pins`` nomeados (ATPDraw usa índice), ``phase``
    por pino (ATPDraw infere), ``llm_hints`` (inexistente no
    ATPDraw), ``atp_emission.kind`` declarativo (ATPDraw hard-codeia
    no Delphi).
- **Apache 2.0 + LGPL/GPL aggregation**: distribuir o binário do
    solver ATP-EMTP junto com o código Apache é *aggregation*
    (não derivação) — aceito pela cláusula §2 da GPL v2 de Qucs.
    A publicação precisa remover ``app/core/GNUATP/`` antes do
    push público, conforme documentado em ``docs/LICENSING.md §6.2``.
- **Fase 2 deliberadamente não toca catalog.py / symbols.py /
    bridge_to_atp.py**: estes serão migrados na sub-sprint
    v0.21.8.b (registry substitui ``CATALOG`` literal, symbols
    ganha suporte a ``icon_svg``, bridge lê ``AtpEmissionSpec``
    para decidir conversão). Manter os módulos legados
    intocados permite que os 113 testes de paridade validem que
    os 10 .ocomp reproduzem fielmente o catálogo v0.21.7, antes
    de virarmos a fonte única de verdade.

Verificação:
- ``pytest tests/test_pp_catalog_specs.py`` → 113 passed em 2.12s.
- ``pytest`` (suite completa) → 1014 passed, 6 skipped, 22
    warnings em 160.04s. Baseline anterior (v0.21.7): 901 passed.
    Delta: +113 testes novos (+73 do test_pp_spec em pré-v0.21.8,
    +40 novos de catalog_specs hoje, somando os 113 testes
    parametrizados de paridade).

Próximos passos (v0.22.0 → v0.22.x, já em roadmap):
- v0.21.8.b (opcional): migrar catalog.py / symbols.py /
    bridge_to_atp.py para consumir o registry como fonte única.
- v0.22.0: mais 30+ .ocomp (transformadores BCTRAN/XFMR, LCC,
    máquinas, MODELS/TACS, medidores, fontes Heidler, etc.).
- v0.22.1: emissão MODEL de reignição estatística (hoje só
    TYPE-13 simples) para VCB/VCB3 usando os grupos ``reignition``.
- v0.23.x: integração Claude API usando ``llm_tool_schema()``.

============================================================
[0.21.7] - VCB TRIFÁSICO + LABELS DE PROPRIEDADES
============================================================

Resumo:
Sprint 8 da integração Qucs. Adiciona o componente **VCB 3φ**
(disjuntor a vácuo trifásico, novo código ``VCB3``) e expande
o VCB monofásico existente para carregar todos os 10 parâmetros
estatísticos de reignição (I_chop, σ, di/dt crítico, crescimento
de di/dt, k_dielec, U0_dielec, T_bounce, Seed) — conforme
pedido: "disjuntor deve ter a possibilidade de ajustes em
TODOS os parâmetros". O VCB3 tem 14 propriedades: T_open/T_close
independentes por fase (A, B, C) + os 8 parâmetros de reignição
compartilhados pelo pólo.

Simultaneamente, introduz um mecanismo genérico de *labels
humanos* (``catalog.property_labels``) — o painel de
propriedades passa a mostrar "T_open_A [s]" em vez do genérico
"#1:", tornando viável a edição manual das 14 propriedades do
VCB3 (e das outras ~30+ combinações do catálogo).

Adicionado:
- app/preprocessor/catalog.py:
    * Nova entrada ``VCB3`` ("Disjuntor a vácuo (VCB) 3φ",
      category="switch", atp_supported=True).
    * Label do VCB 1φ renomeada para "Disjuntor a vácuo (VCB) 1φ"
      (desambiguação na paleta).
    * Novo dict ``_PROPERTY_LABELS``: mapeia código → tupla de
      labels humanos para cada slot de propriedade. Cobre todos
      os códigos com ``atp_supported=True`` mais os passivos.
    * Nova função pública ``property_labels(code) -> tuple[str, ...]``
      para a GUI consultar (fallback ``()`` para códigos
      desconhecidos).

- app/preprocessor/symbols.py:
    * Nova classe ``VCB3PhaseSymbol`` — desenha 3 chaves horizontais
      empilhadas (y = -30, 0, +30) com leads estendidos a ±40,
      envoltas por um retângulo tracejado indicando a câmara
      de vácuo, e rótulo "3φ" no canto superior direito.
    * Bounding rect: 80×80 (acomoda os 3 fios + label).
    * 6 pinos na ordem ``(A_in, A_out, B_in, B_out, C_in, C_out)``.
    * Registro em ``_REGISTRY["VCB3"]``.

- app/preprocessor/node_coalescer.py:
    * Nova entrada em ``_PIN_GEOMETRY["VCB3"]``: 6 pinos em
      ``(±40, {-30, 0, 30})``, alinhados com o renderer.

- app/preprocessor/bridge_to_atp.py:
    * Nova ``_convert_vcb_single_phase(comp, n1, n2, project)``
      — emite SwitchComponent com ``switch_type="VCB"``,
      ``semantic_type="vcb"``, ``t_open`` e ``t_close`` vindos
      das props 0 e 1. Se props 2..9 (parâmetros de reignição)
      estão preenchidas, acumula warning.
    * Nova ``_convert_vcb_three_phase(comp, key, node_map, project)``
      — emite lista de 3 SwitchComponent (um por fase) com
      ``semantic_type`` distintos: ``vcb_3ph_A``, ``vcb_3ph_B``,
      ``vcb_3ph_C``. Props 0..5 viram T_open/T_close por fase.
      Mesmo warning sobre reignição acumulado.
    * Dispatch em ``to_atp()`` passa a rotear ``VCB`` e ``VCB3``
      para as novas funções (antes caíam no fallback genérico
      de "componente não suportado" para VCB).
    * Docstring atualizada listando VCB/VCB3 como tipos mapeados.

- app/gui/schematic_pp/editor.py:
    * ``_DEFAULT_PROPS["VCB"]`` expandido de 2 para 10 properties
      com defaults realistas (I_chop=5 A, di/dt_crit=16 A/µs,
      k_dielec=17 V/µs — valores típicos de referência EPRI para
      câmara de média tensão).
    * Nova ``_DEFAULT_PROPS["VCB3"]`` com as 14 properties.
      Defaults: abertura simultânea em 50 ms (trip típico de
      disjuntor MT); parâmetros de reignição iguais ao VCB 1φ.
    * ``PpPropertiesPanel.bind_component``: antes de renderizar o
      form, consulta ``catalog.property_labels(c.type)`` e usa
      ``labels[idx]`` como rótulo da linha. Fallback: ``#{idx+1}:``
      preservado para componentes sem entry no dict.

- tests/test_pp_vcb.py (NOVO, 43 testes):
    * 4 testes de catálogo (entry VCB3 existe, distinção 1φ/3φ,
      categoria "switch", atp_supported).
    * 6 testes de labels de propriedades (10 no VCB, 14 no VCB3,
      por-fase, reignição, fallback vazio).
    * 4 testes de geometria (6 pinos, pares horizontais, ±40,
      transformação por rotação).
    * 2 testes de coalescência (3 nós distintos quando 2 VCB3 se
      ligam fase-a-fase; sem fios → 6 nós sintéticos).
    * 9 testes de bridge (VCB 1φ: 1 SWITCH, t_open aplicado,
      warning de reignição emitido/omitido conforme props;
      VCB 3φ: 3 SWITCHes, flag VCB, semantic_types distintos,
      T_open independentes, conectividade de nós correta, sem
      poluir branches/sources).
    * 7 testes de renderer (registry, pin count, consistência
      com coalescer, bounding rect, paint smoke, comparação
      de altura VCB 1φ vs 3φ).
    * 11 testes de editor/panel (add via editor, 14/10 props
      default, values razoáveis, labels humanos no painel,
      fallback para tipo inexistente, edição de T_open_A e
      Seed preservam componente).

- tests/test_pp_symbols.py / tests/test_pp_node_coalescer.py:
    * Testes parametrizados já existentes passam a cobrir VCB3
      automaticamente (pin consistency, paint smoke, catalog
      coverage) — 5 passagens adicionais.

Alterado:
- app/preprocessor/bridge_to_atp.py: docstring listando tipos
  suportados agora inclui VCB (1φ) e VCB3 (3φ) explicitamente.
- app/preprocessor/catalog.py: label do VCB 1φ atualizado para
  incluir "1φ" (desambigua do 3φ).
- app/gui/schematic_pp/editor.py: ``_DEFAULT_PROPS["VCB"]``
  expandido (9 props adicionais); comportamento 100% compatível
  com projetos antigos — como ``_default_properties_for`` cria
  todas as 10 só para componentes **novos**, projetos .sch
  carregados continuam com a lista que tinham no arquivo.

Limitações conhecidas:
- Os parâmetros de reignição (I_chop, σ, di/dt, k_dielec, ...)
  são armazenados no ``PpComponent`` e preservados em save/load
  do ``.sch``, mas ainda NÃO são emitidos em nenhum campo do
  SwitchComponent ATP. O ATP puro não tem um card nativo de
  VCB estatístico — a modelagem real depende de MODEL externo
  (biblioteca CIGRE WG A3.26 ou implementação via TACS/MODELS).
  Sprint futura (pós-v0.22) vai conectar esses parâmetros a um
  template MODEL gerado automaticamente no export.
- VCB3 não emite card de sincronização entre fases — cada
  pólo é independente. Aplicações reais de disjuntor trifásico
  costumam ter T_open idêntico (comando mecânico síncrono);
  para modelar dispersão de abertura (mechanical scatter) o
  usuário edita T_open_A/B/C diferentes manualmente.
- Palette drag-drop do VCB3: o drag-pixmap (v0.21.6) renderiza
  o símbolo completo (80×80), mas na paleta o ícone da entry
  ainda é gerado por ``icons.py`` no tamanho padrão 48×48 —
  pode ficar apertado. Melhoria visual pode vir numa revisão.

Testes:
- tests/test_pp_vcb.py: 43 testes novos, todos passando.
- Suite completa: 828 passed + 6 skipped (v0.21.6: 780 passed).
- Crescimento: +48 testes (43 VCB + 5 parametrizados automáticos
  em symbols/catalog).

Arquivos alterados:
- app/preprocessor/catalog.py
- app/preprocessor/symbols.py
- app/preprocessor/node_coalescer.py
- app/preprocessor/bridge_to_atp.py
- app/gui/schematic_pp/editor.py
- tests/test_pp_vcb.py  (NOVO)
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.21.6] - INTERAÇÕES UNDO-AWARE + CONTEXT MENU
============================================================

Resumo:
Sprint 7 da integração Qucs. Fecha o "loop de undo" do editor
visual: ações que na v0.21.5 ainda escapavam do histórico —
mover um item com o mouse, rotacionar/espelhar pelo teclado,
excluir com Del — agora entram no :class:`QUndoStack`. Adiciona
menu de contexto com o mesmo conjunto de ações (right-click
em componente ou fio), ghost wire que respeita o tema do
sistema via :class:`QPalette`, e preview visual do símbolo no
cursor durante drag-drop da paleta.

Adicionado:
- app/gui/schematic_pp/items.py: :class:`ComponentItem`
  ganha drag-undoable.
    * ``_press_pos`` memoriza (x, y) em ``mousePressEvent``.
    * ``mouseReleaseEvent`` compara ao estado final; se houve
      movimento, *rebobina* o componente para a posição de
      origem e empilha :class:`MoveComponentCommand` — o redo
      re-aplica o destino. Isso garante histórico consistente
      mesmo com drag livre (``ItemIsMovable``).
    * Sem :attr:`PpScene.undo_stack` anexa, o comportamento é
      o pré-v0.21.6 (posição nova persiste via ``itemChange``).

- app/gui/schematic_pp/scene.py: :class:`PpScene` expõe
  :attr:`undo_stack` (default ``None``). O :class:`PpEditor`
  conecta sua própria stack após construção. Esse atributo
  é o "canal" pelo qual itens QGraphicsScene descobrem onde
  empilhar comandos — evita referência circular ao editor.

- app/gui/schematic_pp/view.py:
    * ``keyPressEvent`` de R / Shift+R / E / Del agora
      delegam a três helpers privados que *quando há undo
      stack* empilham :class:`RotateComponentCommand` /
      :class:`MirrorComponentCommand` / :class:`RemoveSelection`.
      Rotacionar ou espelhar múltiplos itens vira uma única
      entrada no histórico via ``beginMacro/endMacro``.
    * ``contextMenuEvent``: right-click abre :class:`QMenu`
      contextual ao item. Componente: Propriedades / Rotacionar /
      Rotacionar inverso / Espelhar / Excluir. Fio: apenas
      Excluir. Empty: passa para o super. Todas as ações
      usam a stack. A construção do menu é exposta via
      ``_build_context_menu(item, scene)`` para teste sem
      precisar mostrar popup.
    * ``_update_ghost_wire``: a cor do ghost wire agora é
      :attr:`QPalette.Highlight` com alpha 160 (antes era
      azul fixo). Se o palette retornar uma cor inválida,
      fallback para o azul histórico.

- app/gui/schematic_pp/editor.py:
    * ``__init__`` conecta ``self.scene.undo_stack = self.undo_stack``
      logo após criar os objetos.
    * :class:`PpPalette.build_drag` agora renderiza um
      :class:`QPixmap` do símbolo via :class:`SymbolRenderer`
      e o anexa ao :class:`QDrag`. O cursor durante o drag
      mostra o resistor zigzag de verdade (não um "genérico
      do Qt").
    * Novo helper módulo-privado ``_render_drag_preview(code)``
      que instancia o renderer, pinta num ``QPixmap``
      transparente com padding 6 px e retorna — chamável fora
      de scene/event loop, portanto testável diretamente.

Testes:
- tests/test_pp_undo_interactions.py: 30 testes cobrindo:
    * Drag com mouse no ComponentItem: press memoriza pos,
      release sem movimento não empilha, release com
      movimento empilha MoveCommand que é undoable, sem
      stack o comportamento antigo é preservado.
    * Keyboard: R empilha rotate (rotation==1), Shift+R
      empilha inverso (rotation==3), sem seleção é no-op,
      E empilha mirror, Del empilha RemoveSelection. Multi-
      seleção vira macro (1 entrada desfaz tudo).
    * Context menu: _build_context_menu em componente tem
      5 ações, em fio tem só Excluir, em objeto estranho
      retorna None. Ações Rotacionar/Mirror/Delete empilham
      comandos; Propriedades emite item_double_clicked.
    * Ghost wire usa QPalette.Highlight com alpha 160.
    * _render_drag_preview: pixmap válido para "R"/"C",
      None para tipo desconhecido. build_drag anexa pixmap.
    * Integração editor: drag no item + undo/redo; keyboard
      R no editor; new_project limpa stack; context menu
      delete no editor é undoable.

Resultado: 780 testes passam, 6 skipped. +30 vs v0.21.5.

Limitações conhecidas (v0.22.x+):
- Wire splicing (cortar um fio quando um novo componente é
  colocado sobre ele) ainda não existe. Dá para fazer, mas
  não é crítico para o MVP.
- O pixmap do drag é gerado com a cor default do renderer
  (tema claro). Não se adapta a tema escuro do sistema.
- MoveCommand usa a identidade do :class:`PpComponent`; se
  alguém manter uma referência externa a ele e alterar a
  posição, o redo/undo pode descassar. Não é um caminho
  que o editor usa, mas vale estar ciente em integrações.

Arquivos:
- app/gui/schematic_pp/items.py (editado: +45 LOC — press/release)
- app/gui/schematic_pp/scene.py (editado: +8 LOC — undo_stack attr)
- app/gui/schematic_pp/view.py (editado: +130 LOC — keyboard
  helpers, contextMenuEvent, _build_context_menu, palette theme)
- app/gui/schematic_pp/editor.py (editado: +45 LOC — scene.undo_stack
  hook, _render_drag_preview, pixmap em build_drag)
- tests/test_pp_undo_interactions.py (novo, ~450 LOC)
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.21.5] - FIOS, DRAG-DROP E UNDO/REDO
============================================================

Resumo:
Sprint 6 da integração Qucs. O editor visual ganha os três
recursos que diferenciam um *protótipo* de uma ferramenta de
trabalho: (1) ferramenta de fio com dois cliques (clicar
começo, mover com preview fantasma, clicar fim), (2) drag-and-
drop real da paleta para o canvas via QMimeData, (3) pilha
de undo/redo cobrindo todas as mutações usuário-iniciadas.
A partir desta sprint o editor PP é funcionalmente comparável
ao ATPDraw para circuitos de potência.

Adicionado:
- app/gui/schematic_pp/commands.py: novo módulo com
  QUndoCommand subclasses para cada tipo de mutação.
    * AddComponentCommand — nome auto-gerado é memorizado
      no primeiro redo para ser estável em undo/redo subsequentes.
    * RemoveComponentCommand — preserva identidade do
      PpComponent (undo traz de volta o mesmo objeto).
    * AddWireCommand / RemoveWireCommand.
    * MoveComponentCommand — com mergeWith que coalesce moves
      consecutivos do mesmo componente (não polui o histórico
      durante drag).
    * RotateComponentCommand(direction=+1|−1), MirrorComponent-
      Command(toggle).
    * EditPropertyCommand — mergeWith coalesce edits no mesmo
      campo (digitação contínua = 1 entrada no histórico).
    * EditNameCommand — idem.
    * RemoveSelectionCommand — agrupa remoção múltipla de
      components+wires numa entrada só.

- app/gui/schematic_pp/view.py: ferramentas + drag-drop.
    * self.tool ∈ {TOOL_SELECT, TOOL_WIRE}; set_tool() troca
      com feedback visual (cursor e RubberBandDrag off).
    * Atalhos novos: W (modo fio), V (modo select),
      Esc (cancela fio em progresso; se não houver, volta
      para select).
    * wire_drawn(PpWire) signal: emitido ao completar o
      segundo clique em modo wire.
    * component_dropped(type_code, scene_pos) signal: emitido
      quando o usuário solta um item da paleta no canvas.
    * Ghost wire (QGraphicsPathItem tracejado azul) segue o
      cursor entre os dois cliques do modo wire.
    * dragEnterEvent / dragMoveEvent / dropEvent aceitam
      mime-type "application/x-atp-studio-pp-type" com
      snap para grid.

- app/gui/schematic_pp/editor.py: QUndoStack + toolbar
  expandida.
    * self.undo_stack (QUndoStack) registra todas as mutações.
    * Toolbar ganhou botões: Selecionar, Fio (W), Desfazer,
      Refazer (além dos já existentes Novo/Abrir/Salvar/
      Exportar/Zoom 100%).
    * Shortcuts Ctrl+Z, Ctrl+Shift+Z, Ctrl+Y via QShortcut
      (funcionam sem precisar de QAction no menu).
    * add_component_by_type agora aceita scene_pos opcional
      e empilha AddComponentCommand.
    * _on_component_dropped e _on_wire_drawn como slots para
      os signals do view, empilhando os comandos correspondentes.
    * _on_tool_changed sincroniza os botões checkable da
      toolbar com o modo da view.
    * PpEditor.push_edit_property / push_edit_name: "command
      sink" API para o PpPropertiesPanel empilhar edits sem
      precisar importar cada comando.
    * new_project() e load_from_sch() agora limpam o stack
      (estados fora do histórico).

- app/gui/schematic_pp/editor.py — PpPalette:
    * setDragEnabled(True), setDefaultDropAction(Qt.CopyAction).
    * startDrag override cria QDrag com mime-type
      "application/x-atp-studio-pp-type" carregando o
      type_code em UTF-8. Também seta QMimeData.text() para
      que debuggers vejam o payload.
    * build_drag(code): factory separado para teste sem
      event loop.

- app/gui/schematic_pp/editor.py — PpPropertiesPanel:
    * set_command_sink(sink): permite ao editor injetar o
      caminho para empilhar comandos. Quando setado, edits
      de nome/propriedade viram EditNameCommand /
      EditPropertyCommand. Quando não (uso standalone do
      panel), mantém a mutação direta pra compatibilidade.

- app/gui/schematic_pp/scene.py:
    * find_component_item(comp) / find_wire_item(wire):
      lookups por identidade (não por nome) usados pelos
      comandos de undo/redo. Crítico para que undo→redo
      encontre o mesmo objeto mesmo após rename.

- app/gui/schematic_pp/__init__.py: expõe as 10 classes de
  comando via wildcard.

Testes:
- tests/test_pp_commands.py: 29 testes cobrindo cada comando
  individualmente:
    * Add/Remove — redo/undo de componentes e fios, preservação
      de identidade, auto-name estável em redos.
    * Move — redo, undo, mergeWith (coalesce de moves
      consecutivos), refuse para componentes diferentes.
    * Rotate — CCW/CW, 4 rotações voltam a zero.
    * Mirror — toggle, undo simétrico.
    * EditProperty — mergeWith mesmo campo, refuse campo
      diferente, IndexError em índice inválido.
    * EditName — mergeWith coalesce renames.
    * RemoveSelection — componentes+fios numa só operação,
      seleção vazia é no-op, texto indica quantidade.
    * Stacked — sequência completa e undo para vazio.
- tests/test_pp_wire_tool.py: 28 testes cobrindo view e
  drag-drop:
    * Tool switching (default/set/invalid, sinal, teclas
      W/V/Esc).
    * Wire drawing (2 cliques emitem wire_drawn, mesmo ponto
      no-op, wire mode inativo em select, ghost criado/
      removido).
    * Palette drag (QDrag com mime-type correto, text
      fallback, dragEnabled True).
    * View drop (drop emite component_dropped com snap, drop
      de outro mime é ignorado, dragEnter aceita nosso mime).
    * Editor integração (drop empilha AddComponentCommand
      undoable, wire empilha AddWireCommand undoable,
      add_component_by_type undoable, new_project limpa
      stack, tool_changed atualiza botões, properties panel
      usa command sink).

Resultado: 750 testes passam, 6 skipped. +57 vs v0.21.4.

Limitações conhecidas (v0.21.6+ resolverá):
- Durante drag livre com o mouse (ItemIsMovable), MoveCommand
  não é empilhado — a nova posição do componente é refletida
  no PpComponent via itemChange, mas sem entrada no histórico.
  Planejado para v0.21.6 (mouseRelease do ComponentItem
  empilha o comando comparando ao snapshot da última
  mousePress).
- Rotate/mirror por teclado (R/Shift+R/E em PpView) ainda
  usam a API direta de ComponentItem — não passam pelo undo.
  Fácil de corrigir mas não é prioridade sem undo de move.
- Ghost wire tem estilo fixo — poderia respeitar o tema.
- Paleta drag não tem pixmap customizado (pega o estilo
  default do Qt). Melhorar em v0.21.6.

Arquivos:
- app/gui/schematic_pp/commands.py (novo, ~280 LOC)
- app/gui/schematic_pp/view.py (editado: +150 LOC — tool
  state, drag-drop, ghost wire, keyboard W/V/Esc)
- app/gui/schematic_pp/editor.py (editado: +100 LOC — undo
  stack, toolbar buttons, slots para new signals,
  command-sink pattern)
- app/gui/schematic_pp/scene.py (editado: +20 LOC — find_*_item)
- app/gui/schematic_pp/__init__.py (editado)
- tests/test_pp_commands.py (novo, ~380 LOC)
- tests/test_pp_wire_tool.py (novo, ~380 LOC)
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.21.4] - INTEGRAÇÃO COM MAIN WINDOW
============================================================

Resumo:
Sprint 5 da integração Qucs. O editor visual do pré-processador
entregue em v0.21.3 agora é uma aba de primeira classe dentro
da MainWindow do Olivas ATP Studio. O usuário pode: abrir um
.sch Qucs via menu, salvar a cena atual em .sch, importar o
caso ATP ativo para a cena PP (usa o layout heurístico da
bridge_from_atp) e exportar a cena PP como novo caso ATP
registrado no seletor de casos. A aba fica ao lado da aba
"Esquemático" (ATPDraw-like) — os dois editores coexistem
até que a paridade de features permita unificá-los (planejado
para v0.22+).

Adicionado:
- app/gui/main_window.py:
    * Tab "Esquemático Visual" (self.schematic_pp) hospedando
      um PpEditor, inserida após a aba "Esquemático".
    * Submenu Arquivo → "Esquemático visual" com 4 ações:
      - "Abrir .sch..." (_on_pp_open_sch)
      - "Salvar .sch..." (_on_pp_save_sch)
      - "Importar caso ATP atual → PP" (_on_pp_import_atp)
      - "Exportar PP → ATP (novo caso)" (_on_pp_export_project)
    * Callback _on_pp_export_project é dual-uso: funciona como
      slot sem argumento (menu) ou conectado ao signal
      export_requested(AtpProject) do PpEditor (botão toolbar).
      O projeto exportado ganha chave sintética <pp-export-N>
      no dict _cases e vira o caso ativo automaticamente, então
      o usuário pode rodar ATP imediatamente.
    * Tratamento de erros: QMessageBox.critical em falha de
      parse/serialização; QMessageBox.information quando a
      cena está vazia ou nenhum caso ATP está ativo.
    * Imports: PpEditor (app.gui.schematic_pp), from_atp,
      parse_sch_file, serialize_sch_file.

Testes:
- tests/test_main_window_pp.py: 24 testes cobrindo
    * TestTabExists: presença da aba, tipo correto
      (PpEditor), distinção de self.schematic.
    * TestFileMenu: existência do submenu e das 4 actions
      (busca recursiva por texto).
    * TestOpenSch: round-trip de abrir arquivo serializado,
      cancelamento do diálogo, erro em arquivo inválido.
    * TestSaveSch: arquivo gerado contém tokens Qucs,
      cena vazia mostra info e não abre diálogo, cancel não
      cria arquivo.
    * TestImportAtp: no-op se nenhum caso ATP ativo (com
      info), importa componentes do caso ativo, troca foco
      para a aba PP.
    * TestExportProject: cena populada registra caso novo
      (com prefixo <pp-export-N>), caso vira ativo, signal
      export_requested aciona o mesmo callback, duas
      exportações geram chaves únicas.
    * TestRoundTrip: ATP → PP → ATP mantém componentes;
      save → new → open mantém número de componentes.
    * Todos os testes usam monkeypatch em QFileDialog e
      QMessageBox — nenhum diálogo real é aberto, rodam
      headless em CI.

Resultado: 693 testes passam, 6 skipped. +24 vs v0.21.3.

Limitações conhecidas (v0.21.5+ resolverá):
- Não há "Salvar .sch" atalho ainda (Ctrl+Shift+P?). Adiar até
  dearidir layout definitivo do menu.
- Import ATP→PP usa layout heurístico; para um .atp não-trivial
  o desenho fica bagunçado. Melhorar em v0.21.7 (auto-layout).
- Fechar a MainWindow com cena PP não-salva não avisa — mesmo
  padrão do editor ATPDraw atual; fica para v0.22.
- O tema escuro não estiliza paleta/propriedades do PpEditor
  (usa estilo default Qt). A apply_theme atual do MainWindow
  não inclui o PpEditor — acrescentar quando a paleta do tema
  tiver entradas para graphics view backgrounds.

Arquivos:
- app/gui/main_window.py (editado: +5 imports, +1 aba, +1
  submenu com 4 actions, +4 callbacks, ~120 LOC líquidas)
- tests/test_main_window_pp.py (novo, ~380 LOC)
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.21.3] - EDITOR VISUAL EMBEDDED (PySide6)
============================================================

Resumo:
Sprint 4 da integração Qucs como pré-processador. Entrega o
*editor gráfico propriamente dito*: um QGraphicsScene/View
hospedando os símbolos da v0.21.2 com drag-drop, snap-to-grid,
rotação, espelho, paleta de componentes e painel de
propriedades contextual. Pela primeira vez o usuário vê e
manipula o circuito na tela. Próxima sprint (v0.21.4):
integrar à MainWindow como aba dedicada.

Adicionado:
- app/gui/schematic_pp/items.py: adapters QGraphicsItem
  que delegam para os SymbolRenderers.
    * ComponentItem (QGraphicsObject): move, seleciona, gira,
      espelha; sync bidirecional com PpComponent via
      itemChange (drag) e sync_to_model (rotate/mirror).
    * WireItem (QGraphicsPathItem): rota em L (primeiro H,
      depois V) para endpoints não-colineares; retas únicas
      para H ou V puros.
    * _FallbackRenderer: quadrado vermelho tracejado com o
      type_code dentro — usado quando get_renderer() devolve
      None (tipo desconhecido). Robustez para .sch parcialmente
      suportado.
- app/gui/schematic_pp/scene.py: PpScene (QGraphicsScene).
    * drawBackground pinta grade de pontos 10px (pontos maiores
      a cada 50px).
    * snap/snap_point: helpers de arredondamento para o grid.
    * load_project / to_project: I/O com PpProject.
    * add_component / add_wire / remove_component / remove_wire
      / remove_selected mantêm PpProject e cena sincronizados.
    * selection_changed + topology_changed signals.
    * _unique_name: auto-gera R1, R2, C1, ... quando o usuário
      adiciona sem nome.
- app/gui/schematic_pp/view.py: PpView (QGraphicsView).
    * Zoom com +/-/0 e Ctrl+Wheel (limites 0.2x–8x).
    * Pan com middle-drag.
    * Teclas: R (rotate CCW), Shift+R (rotate CW), E (mirror),
      Delete/Backspace (remove seleção).
    * RubberBandDrag para seleção por área.
- app/gui/schematic_pp/editor.py: widget top-level PpEditor.
    * Layout 3 painéis (QSplitter): paleta | canvas |
      propriedades.
    * Toolbar: Novo, Abrir .sch, Salvar .sch, Exportar ATP,
      Zoom 100%.
    * PpPalette (QListWidget): lista os 30 tipos atp_supported
      do catálogo, agrupados por categoria.
    * PpPropertiesPanel (QScrollArea): formulário contextual
      ligado ao componente selecionado; editar propriedades
      reflete no PpComponent em tempo real.
    * export_to_atp(): chama bridge_to_atp.to_atp() e emite
      export_requested signal com AtpProject pronto.
    * _DEFAULT_PROPS: tabela de defaults por type_code (R=1k,
      Vdc=12V, L=1mH, etc.) para que add_component_by_type
      produza .sch serializáveis sem edição manual.
- app/gui/schematic_pp/__init__.py: exports públicos.

Testes:
- tests/test_pp_editor.py: 49 testes cobrindo
    * Snap: grid 10/custom, banker's rounding documentado.
    * ComponentItem: instanciação com tipo conhecido e
      desconhecido (fallback), bounding rect, pinos em scene,
      rotate CCW/CW, mirror toggle, pinos pós-rotação.
    * WireItem: path simples (H/V) e L-route (diagonal),
      sync_from_model.
    * PpScene: load/to_project, add/remove, auto-naming em
      colisão e em nome vazio, queries de seleção,
      remove_selected com ambos os tipos, signals emitidos.
    * PpView: zoom bounded, zoom reset, atalhos R/Shift+R/E/
      Del.
    * PpPalette: cobre todos os atp_supported, ignora Eqn,
      emite request_add em duplo clique.
    * PpPropertiesPanel: bind/unbind, edição de nome e
      property reflete no model, nome vazio rejeitado.
    * PpEditor: constrói vazio, new_project, add_component_
      by_type (posição snapped, defaults aplicados, GND usa
      *), round-trip via .sch (save + load), export_to_atp
      gera AtpProject com branches/sources, selection bind,
      paleta+botão adiciona componente.

Resultado: 669 testes passam, 6 skipped. +49 vs v0.21.2.

Correção colateral:
- PpScene.add_component agora auto-gera nome quando
  PpComponent.name == "" (não só em colisão). Isso evita um
  bug de serialização: o parser Qucs .sch trata espaços
  consecutivos como separadores, então um nome vazio quebra
  o alinhamento de tokens no round-trip.

Limitações conhecidas (v0.21.4+ resolverá):
- Desenho de fios é só display (WireItem lê PpWire). A
  interação "clicar para começar, clicar no pino destino"
  vira sprint dedicada (v0.21.5).
- Paleta não faz drag-and-drop real ainda; o usuário seleciona
  e clica "Adicionar" (ou duplo clique). Drag-drop real exige
  QMimeData + handlers na scene — fica para v0.21.5.
- Zoom não atualiza status bar com o fator corrente (é info
  só interna de PpView._zoom).
- Editor não tem undo/redo. QUndoStack vem com o editor de
  fios na v0.21.5 — sem wire edit, undo tem pouco a fazer.

Arquivos:
- app/gui/schematic_pp/items.py (novo, ~240 LOC)
- app/gui/schematic_pp/scene.py (novo, ~220 LOC)
- app/gui/schematic_pp/view.py (novo, ~160 LOC)
- app/gui/schematic_pp/editor.py (novo, ~350 LOC)
- app/gui/schematic_pp/__init__.py (novo, 40 LOC)
- tests/test_pp_editor.py (novo, ~600 LOC)
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.21.2] - BIBLIOTECA VISUAL DE SÍMBOLOS IEEE 315
============================================================

Resumo:
Sprint 3 da integração Qucs como pré-processador. Entrega a
camada de *renderização* dos componentes: cada tipo do
catálogo ganha um desenho vetorial IEEE 315 (zigzag para R,
espiral para L, placas paralelas para C, triângulo cheio
para diodo, etc.), com posições de pinos alinhadas ao
algoritmo de coalescência. Próxima sprint (v0.21.3):
editor visual embedado que consome esses símbolos.

Adicionado:
- app/preprocessor/symbols.py: biblioteca de 26 classes
  concretas de SymbolRenderer, todas descendentes de uma
  interface única (bounding_rect, pin_positions, paint).
    * Passivos: ResistorSymbol (zigzag), InductorSymbol (3
      arcos), CapacitorSymbol (placas), GroundSymbol
      (3 linhas decrescentes).
    * Fontes: VdcSymbol (círculo +/-), VacSymbol (círculo +
      senoide), IdcSymbol (seta), IacSymbol.
    * Chaves: SwitchIdealSymbol (alavanca), RelaisSymbol
      (alavanca com leads ±50 — compatível com Qucs Relais).
    * Eletrônica de potência: DiodeSymbol (triângulo cheio),
      ThyristorSymbol (diodo + gate), GTOSymbol (gate c/
      seta dupla), IGBTSymbol (gate isolado + seta),
      MOSFETSymbol.
    * Acoplados: TransformerSymbol (2 indutores + núcleo
      ||, 4 pinos).
    * Linhas: LinePISymbol ("PI"), LineBergeronSymbol
      ("BERG"), LineJMartiSymbol ("Z(ω)") — todas partilham
      _LineBox (retângulo rotulado).
    * Não-lineares: ZnOSymbol (zigzag + seta diagonal),
      NonLinearRSymbol ("R(I)"), NonLinearLSymbol ("L(i)").
    * Medidores: VProbeSymbol (círculo "V"), IProbeSymbol
      (círculo "A").
    * Controle: TACSSourceSymbol, ModelUseSymbol — baseados
      em _TextBox (retângulo com rótulo).
    * Registry com 30 type codes (inclui reuso: Vrect/Vsurge
      partilham VdcSymbol, MUT partilha TransformerSymbol).
    * get_renderer(code) e all_renderers() para introspecção.

Alterado:
- app/preprocessor/node_coalescer.py: _PIN_GEOMETRY agora
  cobre TODOS os 30 type codes do registry visual,
  preservando a invariante "pino desenhado == pino
  eletricamente acoplado". Entradas adicionadas: Thyr,
  GTO, IGBT, MOSFET (horizontal + gate); TLIN, BERG,
  JMARTI (retângulo horizontal); ZnO, RNL, LNL (vertical,
  como R/L); Tr3, MUT (4 pinos como Tr); Vrect, Vsurge
  (vertical, como Vdc); SwTACS, VCB (horizontal, como
  SwIdeal); TACS, MODEL (lista vazia — sem pinos
  elétricos, topologia via labels).

Testes:
- tests/test_pp_symbols.py: 202 testes cobrindo
    * Registry sanity (>=24 entradas, instâncias frescas,
      None para tipo inexistente, Relais distinto de
      SwIdeal).
    * Cobertura do catálogo: cada entry com atp_supported
      tem renderer (exceto Eqn, sem visual).
    * Consistência: pin_positions() dos symbols == tabela
      _PIN_GEOMETRY do node_coalescer para cada tipo
      compartilhado (invariante forte, pega drift).
    * Smoke render: bounding rect não-degenerado, paint()
      não levanta exceção, deixa traço visível no QImage.
    * Invariantes por família: GND 1 pino, Diode horizontal,
      Thyr/GTO/IGBT/MOSFET 3 pinos com gate, Transformer
      4 pinos, TACS/MODEL sem pinos.
    * Protocol do base class: paint() abstrato levanta
      NotImplementedError; default bounding rect é quadrado
      centrado; default pins é par vertical.
    * Hierarquia de herança: 13 pares derived/parent
      preservados.

Resultado: 620 testes passam, 6 skipped (tipos-sim que não
precisam de visual). +202 testes vs v0.21.1.

Limitações conhecidas (v0.21.3+ resolverá):
- Cores e estilos são fixos (traço preto 1.5px sobre branco).
  Paleta temática dependerá do QStyle da MainWindow.
- Não há labels dinâmicos ("R1 = 1kΩ") na pintura — serão
  composed com QGraphicsSimpleTextItem no editor.
- Símbolos para Vrect/Vsurge/MUT reusam renderers vizinhos
  temporariamente; arte dedicada virá quando necessário.
- Rotação e espelho são aplicados pelo editor (via QPainter.
  rotate + scale), não pelo símbolo; a matriz é delegada.

Arquivos:
- app/preprocessor/symbols.py (novo, ~620 LOC)
- app/preprocessor/node_coalescer.py (atualizado: +15
  entradas em _PIN_GEOMETRY)
- tests/test_pp_symbols.py (novo)
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.21.1] - BRIDGE BIDIRECIONAL Pp <-> ATP
============================================================

Resumo:
Sprint 2 da integração Qucs como pré-processador. Entrega
a peça crítica que liga o esquemático Qucs-like ao motor
ATP existente: tradução bidirecional PpProject ↔ AtpProject.
A partir desta sprint o pré-processador deixa de ser um
modelo desconectado e vira fonte legítima de circuitos para
a simulação ATP. Próximo passo (v0.21.2): biblioteca visual
de símbolos IEEE 315.

Adicionado:
- app/preprocessor/units.py: parser de strings Qucs com
  prefixos SI ("10 kOhm", "47uH", "100u", "1 MEG") para
  float SI, mais formatador de largura fixa ATP.
    * parse_value: 18 prefixos SI (T, G, M, MEG, k, m, u,
      µ, n, p, f, etc.) e 16 unidades ignoradas (Ohm, H,
      F, V, A, Hz, ...).
    * format_atp_value: escolhe representação mais curta
      que preserva valor (preferindo fixed-point sobre
      científica quando cabe).
- app/preprocessor/node_coalescer.py: converte topologia
  gráfica (componentes posicionados + fios) em malha de
  nós ATP nomeados.
    * Algoritmo union-find sobre pinos de componentes e
      extremidades de fios.
    * Tabela _PIN_GEOMETRY com 18 tipos de componente e
      transformação rígida para rotação 0/90/180/270 +
      espelho horizontal.
    * Atribuição de nomes: GND -> "" (terra implícita ATP),
      label de wire -> nome ATP (sanitizado e truncado a 6
      chars), senão N0001/N0002/... sintético.
- app/preprocessor/bridge_to_atp.py: PpProject -> AtpProject.
    * Tradução completa para R, L, C, Vdc, Vac, Idc, Iac,
      Diode, SwIdeal, Relais, Thyr, IGBT, MOSFET.
    * Placeholder com warning para Tr/sTr/Tr3, TLIN/BERG/
      JMARTI, ZnO/RNL/LNL (mantém topologia, sem perder
      componentes).
    * Esqueleto raw_lines compatível com serialize_project.
    * Conversão automática de unidades: H -> mH, F -> uF.
- app/preprocessor/bridge_from_atp.py: AtpProject -> PpProject
  com layout heurístico determinístico.
    * Cada nó ATP recebe coordenada Y; cada componente é
      posicionado entre seus dois nós.
    * Fontes single-terminal recebem GND companion no outro
      lado, com fio gerado.
    * Properties Qucs default (View, Grid, DataSet, ...).
- app/preprocessor/__init__.py: 12 novas exports
  (parse_value, format_atp_str, NodeMap, coalesce_nodes,
  pin_positions, to_atp, from_atp, ...).

Testes:
- tests/test_pp_units.py: 61 testes cobrindo
    * Números puros, prefixos SI, unidades, sufixos
      desconhecidos, micro Unicode.
    * Formatação width=6 e width=10, casos finite/inf/nan.
    * Round-trip parse->format->parse com tolerância.
    * Helpers parse_value_or_keep e is_numeric.
- tests/test_pp_node_coalescer.py: 15 testes cobrindo
    * Geometria de pinos: rotation 0/1, GND, default.
    * Transformações rígidas: rot 90/180/270, mirror.
    * Cenário divisor de tensão completo (5 testes).
    * Nomes sintéticos N0001+, truncamento de labels >6,
      sanitização de chars não-alfa, múltiplos GNDs no
      mesmo cluster, projeto vazio.
- tests/test_pp_bridge.py: 31 testes cobrindo
    * Cada tipo de componente individualmente: R, L, C,
      Vdc, Vac, Diode, Thyr, IGBT, MOSFET (com unidades
      "1k", "47uH", "100u", "10 kOhm").
    * Tipos ignorados: Eqn, .TR, .DC, .SW.
    * Warning para tipo desconhecido.
    * Circuitos canônicos:
      - Divisor de tensão (3 testes: contagem, topologia,
        serializável via serialize_project).
      - RLC série (3 testes: contagem, semantic_type,
        topologia em série).
      - Retificador de meia onda (2 testes).
    * Bridge inversa from_atp:
      - Round-trip de contagens.
      - Properties default.
      - Cada tipo (R/L/C/Vac).
    * Placeholders: Tr, BERG, ZnO emitem warnings.
    * Projeto vazio é serializável.
    * AtpProject.nodes populado corretamente.

Resultado: 418 testes passam (+ 107 novos vs v0.21.0).

Limitações conhecidas (sprint v0.21.5+ resolverá):
- Transformer / linha / não-lineares: emitidos como
  placeholder com warning. Topologia preservada, modelagem
  eletromagnética simplificada.
- Tiristor / IGBT / MOSFET: traduzidos como SWITCH genérico
  com flag em switch_type. Modelagem refinada com
  TACS/MODELS para gate fica para sprint dedicada.
- Layout heurístico from_atp é "feio mas correto" — usuário
  reposiciona no editor. Layout estético = sprint v0.21.7.

Arquivos:
- app/preprocessor/units.py (novo, 209 LOC)
- app/preprocessor/node_coalescer.py (novo, 247 LOC)
- app/preprocessor/bridge_to_atp.py (novo, 348 LOC)
- app/preprocessor/bridge_from_atp.py (novo, 232 LOC)
- app/preprocessor/__init__.py (atualizado)
- tests/test_pp_units.py (novo)
- tests/test_pp_node_coalescer.py (novo)
- tests/test_pp_bridge.py (novo)
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.21.0] - PRE-PROCESSADOR QUCS: PARSER + SERIALIZER + MODELOS
============================================================

Resumo:
Sprint inaugural da integração Qucs como pré-processador
gráfico do Olivas. Estratégia escolhida: editor próprio em
PySide6 inspirado em Qucs/ATPDraw, lendo/escrevendo o formato
.sch do Qucs como dado público (sem vincular GPL — Olivas
mantém licença comercial). Esta sprint entrega só a camada
de modelo + parser + serializer, sem GUI ainda. As próximas:
v0.21.1 bridge ↔ ATP, v0.21.2 símbolos, v0.21.3 editor
embedded, v0.21.4 integração MainWindow.

Adicionado:
- app/preprocessor/__init__.py: novo pacote, exports principais.
- app/preprocessor/models.py: dataclasses puras
  (PpProperty, PpComponent, PpWire, PpDiagram, PpPainting,
  PpProject) — sem dependência de Qt nem ATP.
- app/preprocessor/qucs_sch_parser.py: leitor textual do
  formato .sch. Tolerante a versões 0.0.3 a 0.0.19,
  bloco <Symbol> opcional, wires com 8 ou 9 campos,
  escapes \\ \" \n \t, e linhas pré-header.
- app/preprocessor/qucs_sch_serializer.py: escritor inverso.
  Round-trip semântico garantido; idempotência byte-a-byte
  na segunda passagem (validado em 77 fixtures).
- app/preprocessor/catalog.py: catálogo de 38 tipos de
  componentes focados em potência e eletrônica de potência:
    * Passivos: R, L, C, GND
    * Acoplados: Tr, sTr, Tr3, MUT
    * Linhas: TLIN (PI), BERG (Bergeron), JMARTI (Z(omega))
    * Fontes: Vdc, Vac, Idc, Iac, Vrect, Vsurge
    * Chaves: SwIdeal, Relais, SwTACS, VCB
    * Eletrônica de potência: Diode, Thyr, GTO, IGBT, MOSFET
    * Não-lineares: ZnO, RNL, LNL
    * Medição: VProbe, IProbe
    * Controle: TACS, MODEL, Eqn
    * Diretivas Qucs (não-ATP): .TR, .DC, .AC, .SW, .SP

Movido:
- pre-processor/share/qucs/examples/*.sch (77 arquivos) →
  tests/fixtures/qucs_examples/. Servem de fixtures de
  round-trip e validação. Pasta pre-processor/ permanece
  localmente apenas para referência (não distribuída).

Testes:
- tests/test_pp_parser.py: 122 testes cobrindo:
    * TestTokenizer (8): tokenização com aspas, escapes,
      mistura quoted/unquoted.
    * TestUnescape (5): decodificação de \\n \\t \\" \\\\.
    * TestQuote (5): codificação inversa, round-trip
      quote→unescape em strings com casos extremos.
    * TestParseComponentLine (4): GND mínimo, R com props,
      Vac, erro em linha curta.
    * TestParseWireLine (4): wire simples, com label,
      formato 0.0.15+ (extra), erro em linha curta.
    * TestParseFixtures (4): smoke tests em fixtures reais
      (bridge.sch, fullwaverectifier_1.sch, todas as 77).
    * TestRoundTrip (3 + 77 parametrizados): round-trip
      semântico em CADA fixture; idempotência do serializer.
    * I/O em disco: parse_sch_file / serialize_sch_file
      com encoding UTF-8 e CRLF Windows.
    * TestCatalog (7): lookup, sem duplicatas, categorias
      consistentes, ATP-supported para básicos de potência.
    * TestProjectHelpers (3): find_component, components_of_type.

Resultado: 311 testes passam (+ 122 novos vs v0.20.2).

Licença:
- O formato .sch é dado público; ler/escrever formato NÃO
  vincula GPL. Implementação 100% nossa, escrita do zero
  via inspeção dos exemplos.
- Não distribuímos binários do Qucs.
- NÃO linkamos contra libqucs-0.dll nem usamos headers
  em pre-processor/include/.

Arquivos:
- app/preprocessor/__init__.py (novo)
- app/preprocessor/models.py (novo)
- app/preprocessor/qucs_sch_parser.py (novo)
- app/preprocessor/qucs_sch_serializer.py (novo)
- app/preprocessor/catalog.py (novo)
- tests/test_pp_parser.py (novo)
- tests/fixtures/qucs_examples/*.sch (77 arquivos novos)
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.20.2] - HOTFIX: UX PARA PROJETO VAZIO
============================================================

Resumo:
Correção direcionada ao feedback "Não há nenhum componente
para selecionar" — os botões "+ Branch", "+ Switch" e "+ Fonte"
do toolbar ficavam ativos num canvas vazio, deixando o usuário
perdido após clicar em "🗎 Novo projeto". A solução combina
três camadas de guia visual: guard do _set_mode, enablement
dinâmico dos botões e hint gráfico no centro do canvas.

Adicionado:
- Guard em SchematicEditor._set_mode: modos PLACE_BRANCH /
  PLACE_SWITCH / PLACE_SOURCE só são ativados se houver nós
  no projeto. Caso contrário, QMessageBox.information pede ao
  usuário para criar um nó primeiro e o modo volta a IDLE.
- Método _update_toolbar_enablement: botões "+ Branch",
  "+ Switch", "+ Fonte" e "🗑 Excluir" ficam greyed-out quando
  não há nós; "+ Nó" fica greyed-out quando não há projeto.
  Chamado em reload(), __init__ e sempre que o estado muda.
- Método _idle_status_message: texto contextual na status-bar:
  • Sem projeto → "Abra um .atp ou clique em '🗎 Novo projeto'..."
  • Projeto vazio → "Projeto vazio — clique em '+ Nó'..."
  • Projeto populado → "Pronto."
- Hint overlay no canvas vazio: QGraphicsTextItem centralizado
  com texto "📐 Projeto vazio / Clique em + Nó..." usando
  ItemIgnoresTransformations para permanecer legível em
  qualquer zoom. Z-value -100 para ficar atrás de qualquer
  item futuro.

Testes:
- tests/test_schematic.py: +11 testes
  • TestEmptyProjectGuards (5): cada modo que requer nós é
    bloqueado quando não há nós; PLACE_NODE sempre permitido;
    modos funcionam após load_project com nós.
  • TestToolbarEnablement (3): estado inicial (tudo desabilitado
    exceto "Novo projeto"), após novo projeto vazio (só "+ Nó"),
    após carregar projeto com nós (tudo habilitado).
  • TestIdleStatusMessage (3): mensagem correta para cada um
    dos três estados (sem projeto / vazio / populado).
- 1 teste existente (test_set_mode_transitions) atualizado
  para carregar _mini_project() antes de setar PLACE_BRANCH,
  refletindo o novo guard.

Resultado: 189 testes passam (+ 11 novos vs v0.20.1).

Arquivos:
- app/gui/schematic/editor_widget.py
- tests/test_schematic.py
- CHANGELOG_ATP_STUDIO.txt
- TASKS_ATP_STUDIO.txt


============================================================
[0.20.1] - CORREÇÕES DE PARSER, VALIDADOR E USABILIDADE
============================================================

Resumo:
Ajustes pontuais após uso real do editor de esquemático:
eliminar branches fantasmas vindos de linhas de continuação
numérica (dados Bergeron / matriz de impedância), permitir
iniciar um projeto do zero (não só a partir de .atp existente),
layout inicial mais limpo para circuitos não-trifásicos, e
validador menos agressivo para padrões ATP legítimos.

Corrigido:
- [PARSER] Bug grave: linhas numéricas de continuação
  (ex: "   1.48554495844256462E+03...") eram interpretadas
  como branches, gerando 58 branches fantasmas no arquivo de
  referência. Introduzida heurística _looks_like_node_name:
  nome de nó válido tem ao menos uma letra que não seja
  apenas o marcador 'E'/'e' de notação científica.
  Aplicada em /BRANCH, /SWITCH e /SOURCE.
  - Contagem no trt_all_motors_dt_ea.atp: 98 → 40 branches
  - 0 branches com nome puramente numérico após fix

Suavizado:
- [VALIDATOR] Branches com type_code 2-9 (linhas acopladas /
  matriz Y off-diagonal) agora têm R/L/C negativo reportado
  como INFO em vez de ERROR, com sufixo "(linha acoplada)".
  ATP permite esses valores em termos mútuos.
- [VALIDATOR] Chave com Tclose muito alto (>100 s) e 10×
  maior que Topen é downgrade de WARNING para INFO — padrão
  comum "nunca fecha durante simulação" usado por chaves
  de medição e testes condicionais.

Adicionado:
- Botão "🗎 Novo projeto" no toolbar do editor de esquemático.
  Cria um AtpProject vazio com esqueleto de seções
  (/BRANCH, /SWITCH, /SOURCE + BLANK cards) pronto para
  receber componentes via toolbar de edição.
- Helper _make_empty_project() em editor_widget.py retorna
  um AtpProject pronto para serialize_project, incluindo
  raw_lines e Section boundaries bem definidos.
- Signal project_created(AtpProject) no SchematicEditor,
  conectado no MainWindow para registrar o novo projeto no
  dicionário de casos com chave sintética "<novo-projeto-N>".
- Confirmação via QMessageBox antes de descartar edições
  não-salvas ao criar novo projeto.
- Layout automático: se ≥60% dos nós têm sufixo A/B/C,
  usa _phase_column_layout (colunas trifásicas);
  caso contrário, usa _grid_layout (grade √N × √N).
  Espaçamento trifásico aumentado: 260→320 cols, 95→110 rows,
  melhorando legibilidade.

Testes:
- tests/test_parser.py:
  - 2 testes atualizados (contagens de branches/tipos)
  - 1 teste de regressão: test_no_phantom_numeric_branches
  - 6 testes unitários de _looks_like_node_name
- tests/test_schematic.py:
  - 5 testes de _make_empty_project (seções, sem componentes,
    raw_lines, boundaries, aceitação pelo serializer)
  - 5 testes de layout strategies (phase, grid, auto-select)
  - 3 testes do signal project_created e diálogo de confirmação
- Total: 178 testes (165 prévios + 13 novos), todos passando

============================================================
[0.20.0] - SERIALIZER BIDIRECIONAL BRANCH/SWITCH/SOURCE (Fase 4)
============================================================

Resumo:
Fecha o loop de edição: o que for modificado no editor de esquemático
agora é gravado de volta no arquivo ATP, preservando formato de colunas
fixas. O serializer consome os flags modified/deleted/is_new introduzidos
na v0.19.0 e aplica três operações distintas — rewrite in-place, remoção
de linha, e inserção antes do BLANK card da seção correspondente. Linhas
não-editadas são preservadas byte-a-byte. Usuário pode agora: carregar
.atp → editar graficamente → salvar → reabrir sem perda de fidelidade.

Adicionado:
- app/core/serializer.py estendido com três formatadores de colunas
  fixas, simétricos ao parser:
  - _format_branch_line(b):  type_code(2) | node1(6) | node2(6) |
                              ref1(6) | ref2(6) | R(6) | L(6) | C(6)
                              = 44 chars, trailing-rstripped
  - _format_switch_line(s):  type_code(2) | n1(6) | n2(6) | Tclose(10) |
                              Topen(10) | Ie(10) | switch_type(20) |
                              tacs_output(6)
  - _format_source_line(s):  type_code(2) | node(6) | blank(2) |
                              amp(10) | freq(10) | phase(10) | A1(10) |
                              T1(10) | Tstart(10) | Tstop(10)
- Helpers _fit (left-align) e _rfit (right-align) com truncamento e
  padding de coluna fixa
- Nova ordem de operações no serialize_project:
    1. Rewrite in-place de linhas modificadas (por line_number)
    2. Marcação de deletes com sentinela None
    3. Inserção de componentes novos antes do BLANK card da seção
       (processado bottom-up: SOURCE → SWITCH → BRANCH)
    4. Filtragem dos sentinelas None
    5. Substituição de blocos USE (comportamento v0.5.0 preservado)
  A ordem garante que índices de linha permaneçam válidos em cada etapa
  (edições em BRANCH/SWITCH/SOURCE ficam abaixo do MODELS, então
  não afetam USE block positions).

Corrigido / preservado:
- Roundtrip sem edições continua byte-idêntico ao original
- Edições em BRANCH não corrompem blocos USE / MODELS
- Truncamento de nomes longos respeita limite de coluna ATP (6 chars
  para node1/node2)

Testes:
- tests/test_serializer.py: +24 testes Phase 4 cobrindo:
  - Formatadores de coluna (branch, switch, source) — verificação
    de posições exatas, truncamento, valores vazios, type_code/refs
  - Edição de BRANCH: modify resistance, delete, insert novo
  - Edição de SWITCH: modify Tclose, delete, insert novo
  - Edição de SOURCE: modify amplitude, delete, insert novo
  - Combinadas: modify + delete simultâneos
  - Inserção múltipla de 3 novos branches
  - Roundtrip serialize → parse → flags preservadas
  - Verificação de que edições não perturbam blocos USE
  - Roundtrip sem edições produz byte-idêntico
- Total: 158 testes (134 prévios + 24 novos), todos passando

Arquitetura futura (roadmap):
- Fase 5 (v0.21.0): Integração esquemático + simulação — sobrepor
  tensões/correntes simuladas aos nós do esquemático e gerar casos
  variantes (sensitivity analysis) diretamente do editor
- Undo/redo via QUndoStack no editor de esquemático
- Export/import seletivo de sub-circuitos

============================================================
[0.19.0] - EDITOR DE ESQUEMÁTICO: EDIÇÃO INTERATIVA (Fase 3)
============================================================

Resumo:
Transforma o editor de esquemático de visualização-somente (v0.18.0)
em ferramenta de edição estilo ATPDraw. Agora é possível criar nós
clicando no canvas, adicionar branches/switches/fontes ligando nós,
excluir elementos selecionados, renomear nós com propagação
automática para todos os componentes que os referenciam, e usar menus
de contexto por tipo de item. Todas as edições mutam o AtpProject
in-memory e marcam flags (modified/deleted/is_new) nos dataclasses,
preparando o terreno para o serializer bidirecional da Fase 4.

Adicionado:
- Flags de edição nos dataclasses BranchComponent, SwitchComponent
  e SourceComponent (app/core/project_model.py):
    modified: bool = False
    deleted: bool = False
    is_new:  bool = False
  Serão consumidas pelo serializer ATP da Fase 4.
- Novo módulo app/gui/schematic/dialogs.py com diálogos modais:
  - NodeDialog     — nome do nó (valida unicidade, limite 6 chars,
                     sem espaços — limite de coluna ATP)
  - BranchDialog   — nós, tipo semântico, R/L/C
  - SwitchDialog   — nós, tipo, Tclose/Topen, saída TACS
  - SourceDialog   — nó, tipo, amplitude, frequência, fase,
                     janela temporal
- Máquina de estados PlacementMode (IDLE / PLACE_NODE / PLACE_BRANCH
  / PLACE_SWITCH / PLACE_SOURCE) no editor_widget
- Toolbar com 5 ações:
  "+ Nó", "+ Branch", "+ Switch", "+ Fonte", "🗑 Excluir"
- Label de status sob a toolbar mostra instrução do modo atual
  (ex.: "Clique no primeiro nó do branch")
- Click-to-place:
  - Modo PLACE_NODE: clique em área vazia → dialog de nó →
    nó criado na posição do clique
  - Modos PLACE_BRANCH / PLACE_SWITCH: clique em dois nós →
    dialog com parâmetros → componente criado (cria nós auxiliares
    automaticamente se o usuário digitar nomes novos no dialog)
  - Modo PLACE_SOURCE: clique em um nó → dialog de fonte
- Exclusão em cascata: selecionar um nó e apertar Delete
  (ou botão da toolbar) marca como deletados todos os
  branches/switches/fontes que referenciam aquele nó. Confirmação
  via QMessageBox.
- Renomeação propagada:
  - F2 ou duplo-clique em um nó abre NodeDialog
  - Ao aceitar, todos os BranchComponent/SwitchComponent/
    SourceComponent que apontavam para o nome antigo são
    atualizados e marcados modified=True
  - Position preservation: a posição do nó no canvas é
    carregada sob a nova chave
- Menus de contexto (right-click) sensíveis ao tipo de item:
  - Em nó: renomear, excluir (com cascata), adicionar branch/
    switch/source a partir deste nó
  - Em branch/switch: editar parâmetros, excluir
  - Em fonte: editar, excluir
  - Em área vazia: adicionar nó aqui
- Duplo-clique em branch/switch/source abre o respectivo diálogo
  de edição; alterações marcam modified=True
- Preservação de posição:
  - self._node_positions[name] → QPointF guarda coordenadas
    entre reloads (evita que o layout default rebagunce o
    esquemático após qualquer edição)
  - load_project() limpa posições (novo projeto → layout fresh)
  - reload() preserva
- Escape cancela qualquer modo de colocação e volta para IDLE
- reload() agora pula componentes com deleted=True — itens
  excluídos somem da tela mas permanecem no dataclass com o flag,
  para que o serializer futuro possa escrever o ATP corretamente
- Marcadores visuais de status no painel de propriedades:
  "[novo]" (verde) e "[modificado]" (laranja) para componentes
  com is_new / modified flags

Testes:
- tests/test_schematic.py: +22 testes Phase 3 cobrindo:
  - PlacementMode (estados, transições, cancel_mode)
  - _ensure_node (cria, noop em existente, ignora vazio, noop
    sem projeto)
  - Exclusão direta de branch/switch/source via flags (marca
    deleted=True, modified=True, some da cena)
  - Exclusão em cascata de nó (monkeypatching do QMessageBox)
  - Renomeação com propagação para branches/switches/fontes
    (monkeypatching do NodeDialog)
  - Preservação de posição entre reloads e reset em load_project
  - reload() pula branch/switch/fonte com deleted=True
  - Valores-default das editing flags nos dataclasses
- Total: 134 testes (112 prévios + 22 novos), todos passando

Arquitetura futura (roadmap):
- Fase 4 (v0.20.0): Serializer bidirecional BRANCH/SWITCH/SOURCE
  em formato de colunas fixas ATP, consumindo is_new/modified/
  deleted para gravar o arquivo .atp modificado
- Fase 5 (v0.21.0): Integração esquemático + simulação — sobrepor
  tensões/correntes simuladas aos nós e gerar casos variantes
  diretamente do editor

============================================================
[0.18.0] - EDITOR DE ESQUEMÁTICO INTERATIVO (Fase 1 + 2)
============================================================

Resumo:
Primeira versão do editor de esquemático estilo ATPDraw, com canvas
interativo baseado em QGraphicsScene. Nós são arrastáveis, componentes
são desenhados como símbolos elétricos (resistor, indutor, capacitor,
chave, transformador, fonte AC/DC) e a paleta de componentes permite
destacar elementos por tipo semântico. Selecionar qualquer elemento
abre um painel de propriedades com todos os dados do componente.

Adicionado:
- Pacote app/gui/schematic/ com editor de esquemático:
  - items.py: NodeItem (draggable), ComponentEdge (símbolo entre nós),
    SourceItem (fonte com aterramento), 7 símbolos elétricos desenhados
    com QPainterPath (resistor zigzag, coils, placas paralelas, chave
    aberta, transformador com núcleo, linha distribuída, box genérico)
  - editor_widget.py: SchematicEditor com layout de 3 painéis
    (paleta | canvas | propriedades) via QSplitter
- Nova aba "Esquemático" no MainWindow, integrada ao fluxo existente
- Zoom com scroll do mouse (15-20 níveis de aproximação), pan com
  arrasto do botão esquerdo em área vazia
- Atalhos: Ctrl+0 (zoom 1:1), Ctrl+F (ajustar à janela)
- Paleta mostra tipos presentes com contagem, clique destaca todos
  os componentes daquele tipo no canvas
- Painel de propriedades adapta-se ao item selecionado:
  - Nó: lista origens e contagem de conexões
  - Branch: tipo, nós, R/L/C, referências, linha ATP bruta
  - Switch: tipo, nós, Tclose/Topen, saída TACS, linha bruta
  - Source: amplitude, frequência, fase, janela temporal
- Tema dark/light aplicado via apply_theme() usando paleta topo_*
- Integração completa: load_project, apply_theme, sincronização com
  o ciclo de vida do caso ativo

Testes:
- tests/test_schematic.py: 31 testes novos cobrindo
  mapeamento semântico, layout, labels, ciclo de vida do editor,
  interação entre NodeItem/ComponentEdge/SourceItem
- Total: 112 testes (81 prévios + 31 novos), todos passando

Arquitetura futura (roadmap):
- Fase 3: Wiring interativo — criar conexões arrastando terminais
- Fase 4: Serializer bidirecional BRANCH/SWITCH/SOURCE — editar
  componentes de volta para formato ATP de colunas fixas
- Fase 5: Integração com simulação — sobrepor tensões/correntes
  simuladas aos nós do esquemático

============================================================
[0.1.0] - BASE INICIAL DOCUMENTADA
============================================================

Resumo:
Primeira base organizada do projeto ATP Studio, com arquitetura textual,
modelo semântico inicial, GUI básica e documentação estruturante.

Adicionado:
- definição do projeto ATP Studio
- arquitetura baseada em .atp como fonte única da verdade
- abandono do ATPDraw como base central
- documentação de agente LLM
- especificação técnica
- roadmap técnico
- readme inicial
- guia de contribuição
- backlog operacional
- changelog inicial

Conceitos consolidados:
- ATP como motor de cálculo
- Python como orquestrador principal
- PySide6 como GUI
- LLM como camada inteligente
- modelo semântico interno para ATP

============================================================
[0.2.0] - NÚCLEO FUNCIONAL INICIAL
============================================================

Resumo:
Introdução da estrutura básica executável da aplicação.

Adicionado:
- app/core/project_model.py
- app/core/parser.py
- app/validation/validator_models.py
- app/gui/main_window.py
- app/main.py

Funcionalidades:
- abertura de arquivos .atp
- separação de seções principais
- parsing de MODEL
- parsing de USE
- parse de /OUTPUT
- exibição em GUI
- validação inicial MODEL/USE

============================================================
[0.3.0] - SERIALIZAÇÃO E EXECUÇÃO BÁSICA
============================================================

Resumo:
Evolução do núcleo com serialização inicial, parser expandido e execução ATP.

Adicionado:
- app/core/serializer.py
- app/simulation/runner.py

Expandido:
- parser de /BRANCH
- parser de /SWITCH
- parser de /SOURCE

GUI expandida com:
- edição de DATA do USE
- salvar como
- executar ATP
- listagem de componentes simplificados

Limitações conhecidas:
- serializer reescreve apenas USE
- parser de componentes ainda heurístico
- sem conectividade elétrica robusta
- sem configuração persistente do ATP

============================================================
[0.4.0] - CÓDIGO FUNCIONAL IMPLEMENTADO
============================================================

Resumo:
Implementação completa do código Python do ATP Studio, incluindo
parser, serializer, validação, runner e GUI PySide6.

Adicionado:
- app/core/project_model.py: modelo semântico completo
  (AtpProject, ModelDefinition, UseInstance, DataParam, etc.)
- app/core/parser.py: parser completo de arquivos .atp
  (header, MODELS global I/O, MODEL, USE, BRANCH, SWITCH, SOURCE, OUTPUT)
- app/core/serializer.py: serialização com preservação de formatação original
- app/core/diff_util.py: utilitário de diff textual
- app/validation/validator_models.py: validação MODEL/USE
  (referências, contagem I/O, case mismatch, duplicatas, seções)
- app/simulation/runner.py: execução externa do ATP via subprocess
- app/gui/main_window.py: GUI PySide6 completa
- app/main.py: entry point (python -m app.main)
- requirements.txt: PySide6>=6.6.0

Funcionalidades da GUI:
- árvore estrutural navegável (Header, MODELS, USES, seções)
- detalhes completos de MODEL (INPUT, OUTPUT, DATA, VAR, INIT, EXEC)
- edição de DATA do USE com coluna de defaults
- edição de INPUT do USE
- edição de OUTPUT do USE
- preview com diff antes de salvar
- texto bruto do arquivo
- validação automática com níveis (ERRO, AVISO, INFO)
- configuração do caminho do ATP pela GUI
- execução ATP externa

Validações implementadas:
- detecção de nomes semelhantes entre MODEL e USE [VAL-002]
- verificação de contagem INPUT/OUTPUT/DATA
- detecção de duplicatas
- verificação de seções presentes

Tasks concluídas nesta versão:
- CORE-005: utilitário de diff textual
- VAL-002: detecção de nomes semelhantes MODEL/USE
- GUI-001: editor de INPUT do USE
- GUI-002: editor de OUTPUT do USE
- GUI-003: preview antes de salvar
- GUI-005: configuração do caminho ATP pela GUI

============================================================
[0.5.0] - PARSING AVANÇADO E EXTRAÇÃO DE NÓS
============================================================

Resumo:
Parser expandido para componentes de BRANCH, SWITCH e SOURCE.
Extração automática de nós do circuito. Validação sintática.

Adicionado:
- BranchComponent, SwitchComponent, SourceComponent, Node no model
- parser de componentes de /BRANCH (98 componentes no caso de teste)
  extrai: tipo, nó1, nó2, R, L, C de linhas com formato fixo ATP
- parser de componentes de /SWITCH (15 componentes no caso de teste)
  extrai: tipo, nó1, nó2, tipo switch, TACS output
- parser de componentes de /SOURCE (3 fontes no caso de teste)
  extrai: tipo, nó, amplitude, frequência, fase, Tstart, Tstop
- extração automática de nós de todas as seções + MODELS I/O
  (34 nós únicos no caso de teste, com rastreabilidade de origem)
- validação sintática de seções [VAL-001]
  (ENDMODELS, ENDMODEL, ENDUSE, BLANK cards, seções vazias)
- validação de consistência de nós (MODELS I/O vs circuito)
- serializer expandido para preservar formatação de INPUT e OUTPUT [CORE-006]
- GUI mostra componentes parseados ao selecionar BRANCH/SWITCH/SOURCE
- GUI mostra lista de nós com origem
- contagem de componentes na árvore (ex: "BRANCH (98)")

Tasks concluídas nesta versão:
- CORE-001: parser de /BRANCH expandido
- CORE-002: parser de /SWITCH expandido
- CORE-003: parser de /SOURCE expandido
- CORE-004: extração inicial de nós
- CORE-006: serializer expandido para INPUT/OUTPUT
- VAL-001: validação sintática de seções

============================================================
[0.6.0] - TOPOLOGIA, VCB E RESULTADOS
============================================================

Resumo:
Visualização topológica do circuito, validações específicas para disjuntores
a vácuo (VCB) e leitura de resultados de simulação.

Adicionado:
- app/gui/topology_widget.py: visualização topológica com QGraphicsScene
  nós coloridos por tipo (fonte, MODELS, genérico), arestas por seção
  (branch, switch VCB, snubber), legenda, agrupamento por fase
- app/validation/validator_vcb.py: validações de domínio para VCB
  estrutura do MODEL (inputs/outputs esperados)
  faixas de parâmetros (T_OPEN, I_CHOP, RRDS, RCLOSED/ROPEN, DIDT_CRIT)
  cobertura de fases (R, S, T)
  conexão snubber-VCB (CB_STATE → SNUB_CTRL)
- app/simulation/results_reader.py: leitor de resultados ATP
  leitura de .lis (texto), detecção de .pl4 (binário)
  busca automática de arquivos de resultado associados

GUI expandida com:
- aba Topologia: visualização interativa do circuito (drag/scroll)
- aba Resultados: exibição de arquivo .lis quando disponível
- validação VCB integrada na aba Validação
- mensagens INFO com cor azul

Tasks concluídas nesta versão:
- VIS-001: visualização topológica básica
- DOM-001: validações específicas para VCB
- SIM-010: leitura inicial de resultados

============================================================
[0.7.0] - PERSISTÊNCIA, DIFF E EXECUÇÃO MELHORADA
============================================================

Resumo:
Configurações persistentes com QSettings, aba de diff em tempo real,
diretórios de execução organizados por caso, logs de execução e timeout
configurável pela GUI.

Adicionado:
- persistência do caminho ATP entre sessões via QSettings [SIM-001]
  seleção de executável via QFileDialog (filtro .exe/.bat/.cmd)
  caminho restaurado automaticamente ao reabrir a aplicação
- aba "Diff" permanente na GUI [GUI-004]
  mostra diferenças entre original e versão editada
  menu Visualizar → Atualizar diff (Ctrl+D)
- diretório de execução por caso [SIM-002]
  cria runs/<caso>_<timestamp>/ automaticamente a cada execução
- log de execução persistente [SIM-003]
  execution.log com stdout, stderr, metadata salvo no diretório de execução
- timeout configurável [SIM-004]
  menu Simulação → Configurar timeout (10-3600s)
  valor persistido com QSettings

Melhorado:
- após execução ATP bem-sucedida, resultados são recarregados automaticamente
- configuração de caminho ATP usa QFileDialog em vez de QInputDialog
- menu Simulação reorganizado com separador

Tasks concluídas nesta versão:
- SIM-001: persistência do caminho ATP
- SIM-002: diretório de execução por caso
- SIM-003: logs de execução
- SIM-004: timeout configurável
- GUI-004: aba de diff

============================================================
[0.8.0] - PARSER SEMÂNTICO, ANÁLISE TRV E EDITOR DE MODEL
============================================================

Resumo:
Parser com classificação semântica automática de componentes, editor de
MODEL.DATA, propriedades de componentes individuais na árvore, e módulo
de análise de transitórios com suporte a TRV/RRRV (IEC 62271-100).

Adicionado:
- app/analysis/transient_metrics.py: módulo de análise de transitórios
  compute_transient_metrics: pico, RMS, média, frequência (zero-crossings),
  amortecimento (decremento logarítmico), settling time
  compute_trv_metrics: pico TRV (kV), RRRV (kV/μs), tempo primeiro polo,
  comparação IEC 62271-100 simplificada (Uc, t3, suportabilidade)
  format_transient_report e format_trv_report para exibição
- classificação semântica de componentes [CORE-010]
  BRANCH: resistor, inductor, capacitor, RC, RL, LC, RLC, snubber,
  transformer, line (baseado em parâmetros e nomes de nós)
  SWITCH: vcb, tacs_controlled, measuring, systematic, time_controlled
  SOURCE: ac, dc, ramp (baseado em type_code e frequência)
  campo semantic_type adicionado a BranchComponent, SwitchComponent, SourceComponent
- editor de MODEL.DATA com defaults editáveis [GUI-010]
  tabela MODEL DATA no painel de detalhes ao selecionar um MODEL
  edição de default_value propagada ao modelo em memória
- propriedades de componentes individuais na árvore [GUI-011]
  BRANCH, SWITCH e SOURCE expandíveis com filhos individuais
  labels incluem tipo semântico (ex: "BUSA–BUSB [resistor]")
  seleção mostra propriedades completas (classificação, parâmetros, raw line)

Tasks concluídas nesta versão:
- GUI-010: editor de MODEL.DATA
- GUI-011: aba de propriedades de componentes
- CORE-010: parser mais semântico
- DOM-002: métricas iniciais de transitórios
- DOM-003: suporte a TRV e RRRV

============================================================
[0.9.0] - VALIDAÇÃO FÍSICA, AGENTE LLM E ESTUDOS PARAMÉTRICOS
============================================================

Resumo:
Validação física de componentes, camada completa de agente LLM com intents
estruturadas, API programática do projeto e automação de estudos paramétricos.

Adicionado:
- app/validation/validator_physics.py [VAL-010]
  valida R/L/C negativos, self-loops (nó1=nó2), chaves Tclose>Topen,
  fontes inativas, nós flutuantes, R=0 com L (instabilidade numérica),
  valores extremos (R>1e12, V>10MV). Integrado na GUI.
- app/llm/intents.py [LLM-001]
  20 intents em 7 categorias: file, query, edit, validate, simulate,
  analyze, parametric. Cada intent com nome, descrição, parâmetros e exemplos.
- app/llm/project_api.py [LLM-002, LLM-010]
  classe ProjectAPI com métodos programáticos para todas as operações:
  open_file, save_file, project_summary, list_models, list_uses,
  get_model_info, get_use_info, list_components, list_nodes, get_header,
  set_data_param, set_model_default, set_input_mapping,
  validate_all, configure_atp, run_simulation.
  Retorna dicts estruturados para consumo por LLM.
- app/llm/parametric.py [LLM-011]
  SweepParameter, generate_sweep_cases (produto cartesiano de parâmetros),
  run_parametric_sweep (clone projeto, modifica, serializa, executa ATP),
  linspace_values, format_sweep_report.

Tasks concluídas nesta versão:
- VAL-010: validação física básica
- LLM-001: intents estruturadas
- LLM-002: ações internas do agente
- LLM-010: API interna do projeto
- LLM-011: automação de estudos paramétricos

============================================================
[0.10.0] - MÉTRICAS NA GUI, PL4 ROBUSTO E AGENTE CLAUDE
============================================================

Resumo:
Integração de métricas de transitório na aba Resultados, leitor .pl4
robusto com múltiplos formatos, e agente LLM completo com tool definitions
para Claude API e dispatcher.

Adicionado:
- métricas de transitório na aba Resultados da GUI
  quando .pl4 disponível: carrega dados binários, calcula pico, RMS,
  frequência e amortecimento para cada variável, exibe relatório formatado
- leitor .pl4 robusto com detecção automática de formato
  suporta Fortran unformatted records e layout direto binário
  tenta 6-char e 8-char variable names, little e big endian
  fallback gracioso com mensagens de erro informativas
- app/llm/agent.py — agente LLM completo
  get_tool_definitions(): 16 tools no formato Claude API tool_use
  AgentDispatcher: mapeia tool calls para ProjectAPI
  get_system_prompt(): prompt de sistema para o agente ATP Studio
  suporte a parametric_sweep via tool call

Melhorado:
- results_reader.py reescrito com parsing mais robusto
- _load_results na GUI agora prioriza .pl4 com métricas, seguido de .lis

Tasks concluídas nesta versão:
- Integração métricas transitório na GUI
- Leitor .pl4 binário robusto
- Agente Claude com tool definitions e dispatcher

============================================================
[0.11.0] - CHAT, EXPORTAÇÃO CSV E MULTI-CASO
============================================================

Resumo:
Interface de chat para interação com agente LLM via comandos locais,
exportação de resultados e métricas para CSV, e suporte a múltiplos
arquivos .atp abertos simultaneamente (multi-caso).

Adicionado:
- app/gui/chat_widget.py — interface de chat na GUI
  parse_local_command: 20+ comandos em português e inglês
  suporta: resumo, modelos, modelo <n>, use <n>, header, componentes,
  nos, validar, executar, set, sweep, exportar, abrir, salvar, ajuda
  ChatWidget com histórico colorido (user=azul, agent=branco, system=verde)
  format_result: formatação legível dos resultados de tool calls
  integrado como aba "Agente" na GUI principal
  sync_project: sincroniza com o projeto ativo da MainWindow
- app/analysis/csv_export.py — exportação de resultados para CSV
  export_waveforms_csv: exporta tempo + todas as variáveis (dados brutos)
  export_metrics_csv: exporta resumo de métricas (pico, RMS, freq, etc.)
- suporte multi-caso na GUI
  QComboBox seletor de caso ativo no topo da janela
  dicionário de projetos (_cases) permite múltiplos arquivos abertos
  troca de caso atualiza todas as views automaticamente
  menu Arquivo → Fechar caso (Ctrl+W)
  property project mantém retrocompatibilidade com código existente

Melhorado:
- menu Simulação com opções de exportação CSV
  "Exportar formas de onda (CSV)..." e "Exportar métricas (CSV)..."
- agente LLM expandido de 16 para 17 tools (export_csv adicionado)
- agent dispatcher e ProjectAPI suportam export_csv
- chat_widget integrado ao runner da MainWindow

Tasks concluídas nesta versão:
- Chat interface na GUI para interagir com agente LLM
- Exportação de métricas para CSV
- Suporte a múltiplos arquivos .atp (multi-caso)

============================================================
[0.12.0] - RENOMEAÇÃO, COMPARAÇÃO E CLAUDE API
============================================================

Resumo:
Renomeação do software para "Olivas ATP Studio", comparação side-by-side
de casos e integração real com Claude API para conversa em linguagem natural.

Adicionado:
- renomeação do software para "Olivas ATP Studio"
  atualizado em todos os módulos, títulos de janela, QSettings, logs,
  system prompt do agente, docstrings
  diretório app/resources/ criado para logo
- app/analysis/case_compare.py — comparação entre casos ATP
  CompareResult, ParamDiff dataclasses
  compare_cases: compara header, MODEL DATA defaults, USE DATA values,
  contagem de componentes entre dois AtpProject
- app/gui/compare_widget.py — aba "Comparar" na GUI
  seletores Caso A / Caso B com QComboBox
  tabela de diferenças com cores por categoria
  (header=azul, model_data=roxo, use_data=laranja, component=verde)
  sincronizado com casos abertos na MainWindow
- integração real com Claude API (anthropic SDK)
  chat_widget detecta ANTHROPIC_API_KEY no ambiente
  modo local (sem key): comandos estruturados apenas
  modo Claude (com key): conversa livre com tool_use
  _ClaudeWorker: thread de background para chamadas API
  loop agentic com até 10 turnos de tool calls
  UI desabilitada durante processamento, feedback visual
  conversa preservada entre mensagens
- anthropic>=0.90.0 adicionado ao requirements.txt

Tasks concluídas nesta versão:
- Renomeação para Olivas ATP Studio
- Comparação side-by-side entre casos
- Integração real com Claude API

============================================================
[0.12.1] - RELATÓRIO HTML COM LOGO
============================================================

Resumo:
Exportação de relatório HTML completo e autocontido com logo Olivas embutido.

Adicionado:
- app/analysis/report_export.py — geração de relatório HTML
  logo Olivas redimensionado e embutido em base64 (52KB vs 5MB original)
  seções: resumo do projeto, validação, componentes por tipo,
  parâmetros USE DATA, resultados de simulação, métricas de transitório
  CSS responsivo com suporte a impressão (@media print)
  cores por nível de validação (erro=vermelho, aviso=amarelo, info=azul)
- menu Simulação → "Exportar relatório (HTML)..."
- comando local: relatorio <path> / report <path>
- agente LLM: tool export_report (18 tools total)
- ProjectAPI.export_report() integrado

Tasks concluídas nesta versão:
- Exportação de relatório HTML com logo Olivas

============================================================
[0.13.0] - DOCUMENTAÇÃO COMPLETA
============================================================

Resumo:
README reescrito com todas as funcionalidades e guia de arquitetura
por camadas criado do zero.

Adicionado:
- README_ATP_STUDIO.txt reescrito para v0.12.1
  estrutura completa do projeto (28 modulos)
  todas as funcionalidades por camada
  comandos do chat (20+ comandos PT/EN)
  fluxo basico de uso, contexto de engenharia
  historico de versoes (v0.1.0 a v0.12.1)
- ARCHITECTURE_ATP_STUDIO.txt criado
  visao geral da arquitetura em camadas
  6 camadas detalhadas: core, validation, simulation, analysis, llm, gui
  fluxo de dados (abertura, edicao, salvamento, simulacao, agente)
  convencoes de codigo e dependencias entre camadas

Tasks concluídas nesta versão:
- DOC-001: README atualizado
- DOC-002: guia de arquitetura por camadas

============================================================
[0.14.0] - VISUALIZACAO DE FORMAS DE ONDA
============================================================

Resumo:
Aba interativa de formas de onda com matplotlib embutido no PySide6.

Adicionado:
- app/gui/waveform_widget.py — viewer interativo de formas de onda
  seletor de variaveis com multi-selecao (QListWidget)
  canvas matplotlib com tema escuro
  toolbar nativa (zoom, pan, save PNG, home)
  cursor com leitura de coordenadas (t, y) em tempo real
  opcoes: grade e legenda (checkboxes)
  carregamento automatico quando .pl4 disponivel
- aba "Formas de onda" na GUI (aba 7, entre Resultados e Agente)
  dados carregados automaticamente ao abrir caso com .pl4
  limpo ao fechar caso
- matplotlib>=3.8.0 adicionado ao requirements.txt

Tasks concluídas nesta versão:
- Visualizacao de formas de onda (grafico interativo)

============================================================
[UNRELEASED] - PRÓXIMOS ITENS
============================================================

============================================================
[0.15.0] - TESTES AUTOMATIZADOS
============================================================

Resumo:
Suite de testes automatizados com pytest cobrindo todas as camadas
do software. 81 testes, todos passando.

Adicionado:
- tests/conftest.py — fixture session-scoped com arquivo de referencia
- tests/test_parser.py — 31 testes do parser
  header (delta_t, t_max, frequency)
  models (contagem, nomes, estrutura, data params, case insensitive)
  uses (contagem, nomes, estrutura, data values)
  branches (contagem, tipos semanticos, nodes)
  switches (contagem, tipos, nodes)
  sources (contagem, tipo AC, nodes)
  nodes (contagem, sources)
  sections (presenca, raw_lines)
  raw_lines (contagem)
- tests/test_serializer.py — 4 testes do serializer
  roundtrip sem alteracoes (fidelidade perfeita)
  roundtrip com contagem de linhas
  modificacao de USE DATA detectada no diff
  re-parse apos serialize (ida e volta completa)
- tests/test_validation.py — 8 testes de validacao
  validator_models: retorno, sem erros, estrutura de mensagens
  validator_physics: retorno, severidade
  validator_vcb: retorno, sem erros em VCB valido
  combinacao de todos: nao crasheia
- tests/test_analysis.py — 14 testes de analise
  transient_metrics: pico, RMS, amostras, entrada vazia, nome
  trv_metrics: basico e com IEC
  csv_export: waveforms e metricas (escrita + leitura + validacao)
  case_compare: sem diff, header modificado, USE data modificado
  report_export: logo base64, geracao HTML com conteudo
- tests/test_agent.py — 24 testes do agente
  tool_definitions: contagem, nomes, schema
  dispatcher: open_file, summary, models, header, validate, set_data,
  unknown tool, no project loaded
  chat_parser: 11 comandos (resumo, modelos, set, sweep, export, etc.)
  format_result: erro e validacao
- pytest>=8.0.0 adicionado ao requirements.txt

Tasks concluídas nesta versão:
- Testes unitarios automatizados (pytest) — 81 testes

============================================================
[0.16.0] - MODO ESCURO E TEMA CENTRALIZADOR
============================================================

Resumo:
Implementação completa de suporte a tema escuro e claro com
centralização de paleta de cores para todos os widgets.

Adicionado:
- app/gui/theme.py: módulo centralizador de temas
  paletas DARK e LIGHT com 40+ cores
  função get_stylesheet() com QSS completo
  suporte a matplotlib, topologia, comparação, chat
- Menu Visualizar: toggle "Modo escuro" (checkable QAction)
- apply_theme() propagada para todos os widgets
- WaveformWidget.apply_theme(): redraw com cores do tema
- TopologyWidget.apply_theme(): redraw do grafo com cores do tema
- CompareWidget.apply_theme(): atualização de paleta
- ChatWidget.apply_theme(): cores de mensagens por tema

Alterado:
- Todos os widgets com add_theme() para aplicar temas dinamicamente
- Cores hardcoded → paleta centralizada (dict[str, str])
- QSettings: persistência de dark_mode preference
- MainWindow: tema aplicado ao startup
- Validação: cores respeitam tema (val_error, val_warning, val_info)
- matplotlib: cores de fundo, texto, grid, legenda ajustadas dinamicamente

Características:
- Tema escuro como padrão
- Tema claro com cores Material Design
- Compatibilidade com: PySide6, matplotlib, QGraphicsScene
- Redraw inteligente: redisconhecimento de visualizações ao trocar tema
- Sem breaking changes: todos os testes passam (81 tests)

Paleta escura (DARK):
- bg=#1e1e1e, fg=#e0e0e0
- Cores acentuadas: azul, verde, orange, vermelho, roxo
- Topologia: nós e arestas coloridas
- Chat: user/agent/system/tool em cores distintas
- Matplotlib: dark canvas com grid sutil

Paleta clara (LIGHT):
- bg=#f5f5f5, fg=#1e1e1e
- Cores saturadasmaterial.io
- Topologia: nós e arestas com cores mais vibrantes
- Chat: cores menos saturadas em fundo claro
- Matplotlib: canvas claro com grid visível

Tasks concluídas nesta versão:
- Tema escuro/claro no menu Visualizar
- Centralização de paleta de cores
- Suporte a todos os widgets (topology, waveform, compare, chat)
- Persistência de preferência de tema
- Redraw inteligente ao trocar tema

============================================================
[0.17.0] - EXPORTAÇÃO PDF
============================================================

Resumo:
Exportação de relatório em formato PDF via Qt QPrinter, reutilizando
o gerador HTML existente. Sem dependências externas adicionais.

Adicionado:
- export_pdf_report() em app/analysis/report_export.py
  usa QPrinter + QTextDocument do PySide6 (sem dependência extra)
  renderiza o HTML existente para PDF A4 com margens de 15mm
  alta resolução (QPrinter.HighResolution)
- menu Simulação → "Exportar relatório (PDF)..."
- comando local no chat: pdf <path>
- agente LLM: tool export_pdf (19 tools total)
- ProjectAPI.export_pdf() integrado

Características:
- Reutiliza generate_html_report() — mesmo conteúdo do HTML
- Logo, validação, componentes, USE DATA, métricas no PDF
- Layout A4 retrato com margens configuradas
- Sem dependência adicional (usa PySide6 nativo)

Tasks concluídas nesta versão:
- Exportação PDF (via HTML to PDF)

============================================================
[UNRELEASED] - PRÓXIMOS ITENS
============================================================

Planejado:
- (backlog livre para novas funcionalidades)

============================================================
DIRETRIZ DE USO DO CHANGELOG
============================================================

Sempre registrar:
- o que foi adicionado
- o que foi alterado
- o que foi corrigido
- limitações conhecidas
- próximos passos quando relevante

FIM DO CHANGELOG
