{
 "configuracao": {
  "n_por_cenario": 150,
  "seed": 20260903,
  "piso_separacao_s": 0.014,
  "janela_tempo_de_arco_s": [
   0.0,
   0.0001
  ],
  "v_base_fase_terra_V": 3396.6257766593408,
  "fases_da_corrente_deg": [
   -48.90372639999999,
   71.6801783,
   -167.7171473
  ]
 },
 "resumo": {
  "literatura|sem_snubber": {
   "n": 150,
   "pico_motor_pu": {
    "min": 1.2685534313238924,
    "p50": 1.7510589488400745,
    "p95": 23.881895212200995,
    "max": 77.52670888760886,
    "media": 4.699131846828031
   },
   "reignicoes_totais": {
    "min": 0,
    "p50": 2.0,
    "max": 128,
    "fracao_com_reignicao": 0.9733333333333334
   },
   "fracao_acima_do_teto_de_campo": 0.05333333333333334
  },
  "literatura|com_snubber": {
   "n": 150,
   "pico_motor_pu": {
    "min": 1.4374886233793174,
    "p50": 1.4590895529653984,
    "p95": 1.4796034560833096,
    "max": 1.4881651106212581,
    "media": 1.4557346598855083
   },
   "reignicoes_totais": {
    "min": 0,
    "p50": 1.0,
    "max": 1,
    "fracao_com_reignicao": 0.9933333333333333
   },
   "fracao_acima_do_teto_de_campo": 0.0
  },
  "medido|sem_snubber": {
   "n": 150,
   "pico_motor_pu": {
    "min": 1.1330913779323641,
    "p50": 1.3141315273477785,
    "p95": 1.3639229904089092,
    "max": 1.3962220663101057,
    "media": 1.3029636597857348
   },
   "reignicoes_totais": {
    "min": 1,
    "p50": 2.0,
    "max": 3,
    "fracao_com_reignicao": 1.0
   },
   "fracao_acima_do_teto_de_campo": 0.0
  },
  "medido|com_snubber": {
   "n": 150,
   "pico_motor_pu": {
    "min": 1.4368986136018018,
    "p50": 1.4585908791145286,
    "p95": 1.480442824349913,
    "max": 1.4881651106212581,
    "media": 1.4572693941092043
   },
   "reignicoes_totais": {
    "min": 1,
    "p50": 1.0,
    "max": 1,
    "fracao_com_reignicao": 1.0
   },
   "fracao_acima_do_teto_de_campo": 0.0
  },
  "caso_de_referencia|sem_snubber": {
   "n": 150,
   "pico_motor_pu": {
    "min": 0.9773917566780652,
    "p50": 1.0296439777836859,
    "p95": 1.0627266723726525,
    "max": 1.0784164017357731,
    "media": 1.0349035608513393
   },
   "reignicoes_totais": {
    "min": 1,
    "p50": 1.0,
    "max": 2,
    "fracao_com_reignicao": 1.0
   },
   "fracao_acima_do_teto_de_campo": 0.0
  },
  "caso_de_referencia|com_snubber": {
   "n": 150,
   "pico_motor_pu": {
    "min": 1.4370954877792277,
    "p50": 1.458191073599387,
    "p95": 1.4714177696406594,
    "max": 1.484657502942013,
    "media": 1.4568684246745813
   },
   "reignicoes_totais": {
    "min": 0,
    "p50": 1.0,
    "max": 1,
    "fracao_com_reignicao": 0.6866666666666666
   },
   "fracao_acima_do_teto_de_campo": 0.0
  }
 },
 "realizacoes": [
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 0,
   "separacao_s": 0.014738484661777379,
   "tempo_de_arco_us": [
    25.57674563002943,
    2776.321898407808,
    5526.1980835929935
   ],
   "corte_A": [
    4.667124660762861,
    7.428366894866553,
    4.051296207327228
   ],
   "didt_A_por_us": [
    200.39437049526717,
    277.9310702205384,
    478.63397578434456
   ],
   "rrds_kV_por_ms": [
    40.61012167673386,
    37.017122797215855,
    23.465497818285435
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.548969707912998,
    "b": 5.3600946539810685,
    "c": 4.278110733665839
   },
   "motor_pu": {
    "a": 1.339261374971668,
    "b": 1.5780645282780736,
    "c": 1.259517831803496
   },
   "trv_pico_kV": {
    "a": -6.259482924571563,
    "b": -8.595633765120077,
    "c": 6.920633238212531
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.356754658347674,
    "b": 2.1832306257850016,
    "c": 1.5378915103370092
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 1,
   "separacao_s": 0.014720082297479906,
   "tempo_de_arco_us": [
    43.979109927501725,
    2794.7242627052815,
    5544.600447890466
   ],
   "corte_A": [
    6.0150494588794725,
    6.629768845962982,
    6.141039576611033
   ],
   "didt_A_por_us": [
    164.1172717731249,
    137.3217445884584,
    293.52463758068393
   ],
   "rrds_kV_por_ms": [
    47.8602480570824,
    35.77261418334518,
    48.473442291153304
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.928676485538832,
    "b": 4.738600289651862,
    "c": 5.7145820443988775
   },
   "motor_pu": {
    "a": 1.7454606057220177,
    "b": 1.3950904813283211,
    "c": 1.6824290988038428
   },
   "trv_pico_kV": {
    "a": -6.278158024797272,
    "b": -8.126858309708272,
    "c": 7.230088480614175
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.7442085530615055,
    "b": 1.6125052630473184,
    "c": 2.457406709238333
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 2,
   "separacao_s": 0.014753810930518845,
   "tempo_de_arco_us": [
    10.250476888563176,
    2760.995629666342,
    5510.871814851527
   ],
   "corte_A": [
    5.155369567634084,
    9.867959665978205,
    5.006808531295992
   ],
   "didt_A_por_us": [
    218.3228551966451,
    329.3638554421445,
    248.21480086311072
   ],
   "rrds_kV_por_ms": [
    15.966500189986252,
    48.39426608234068,
    29.042275052297462
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 6.176318361416052,
    "c": 4.736736250525134
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.8183688070254835,
    "c": 1.3945416898955005
   },
   "trv_pico_kV": {
    "a": -6.325180733314472,
    "b": -8.92106105325688,
    "c": 7.321049900786865
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 3.044103928671773,
    "c": 1.970852558325674
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 3,
   "separacao_s": 0.014743163555647565,
   "tempo_de_arco_us": [
    20.8978517598435,
    2771.643004537623,
    5521.519189722808
   ],
   "corte_A": [
    8.023815476586279,
    3.411774388359561,
    3.2204331839175317
   ],
   "didt_A_por_us": [
    333.72551536568454,
    152.51444085837136,
    564.2403196631368
   ],
   "rrds_kV_por_ms": [
    23.919505147514048,
    43.705990075873785,
    5.518133747995325
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.378591312906763,
    "b": 4.101948214247357,
    "c": 3.8505290272082164
   },
   "motor_pu": {
    "a": 1.583510126392767,
    "b": 1.2076538553157061,
    "c": 1.133633576494641
   },
   "trv_pico_kV": {
    "a": -6.167996996825296,
    "b": -8.087075574321336,
    "c": 6.641047925198058
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.2889686387647274,
    "b": 0.8673299624175698,
    "c": 1.172256974115803
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 4,
   "separacao_s": 0.014762993786675995,
   "tempo_de_arco_us": [
    1.0676207314135766,
    2751.8127735091916,
    5501.688958694377
   ],
   "corte_A": [
    3.150589037872515,
    6.2802596853684785,
    3.4379349681388973
   ],
   "didt_A_por_us": [
    129.0669394315281,
    547.2672149921364,
    108.39203190025361
   ],
   "rrds_kV_por_ms": [
    34.68442572514035,
    49.61709822767204,
    32.825776887782375
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.6010949388172775,
    "b": 4.970072263173963,
    "c": 3.9704600137587986
   },
   "motor_pu": {
    "a": 1.0601977302189107,
    "b": 1.463238104511514,
    "c": 1.1689424372395352
   },
   "trv_pico_kV": {
    "a": -6.175190325545218,
    "b": -8.307641678726604,
    "c": 6.741756693378075
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.19531111643681504,
    "b": 1.7858143051779443,
    "c": 1.2797978872348506
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 5,
   "separacao_s": 0.014752148761447037,
   "tempo_de_arco_us": [
    11.912645960370783,
    2762.65779873815,
    5512.533983923335
   ],
   "corte_A": [
    8.182664349685188,
    7.692148993716576,
    8.71552320024761
   ],
   "didt_A_por_us": [
    123.27295201025913,
    309.5923749671008,
    522.0373518655376
   ],
   "rrds_kV_por_ms": [
    30.34501090889108,
    22.66545053710651,
    39.00394606215179
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.03877907814728,
    "b": 5.52502001464236,
    "c": 6.542162834649422
   },
   "motor_pu": {
    "a": 1.483466065874067,
    "b": 1.6266201748243054,
    "c": 1.9260770143138313
   },
   "trv_pico_kV": {
    "a": -7.328076861876342,
    "b": -8.56286716580208,
    "c": 8.337151132042807
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 2.3491150446864753,
    "c": 3.5666180006735253
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 6,
   "separacao_s": 0.014698506291414028,
   "tempo_de_arco_us": [
    65.55511599338058,
    2816.3002687711587,
    5566.176453956344
   ],
   "corte_A": [
    5.59767513828584,
    8.603905136793728,
    6.858405791723336
   ],
   "didt_A_por_us": [
    545.1396138367495,
    196.715876407854,
    260.2123532807159
   ],
   "rrds_kV_por_ms": [
    28.820089123246056,
    28.29012127260877,
    26.070555131050263
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.201531607996847,
    "b": 5.50690070406461,
    "c": 5.669032678132309
   },
   "motor_pu": {
    "a": 1.5313820096815824,
    "b": 1.6212856717706396,
    "c": 1.6690189178591033
   },
   "trv_pico_kV": {
    "a": -6.358412625192694,
    "b": -8.589546255641471,
    "c": 7.640780732270159
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.1957822335391963,
    "b": 2.3895036202714444,
    "c": 2.7590300125081755
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 7,
   "separacao_s": 0.014703706117640028,
   "tempo_de_arco_us": [
    60.35528976738073,
    2811.100442545159,
    5560.976627730344
   ],
   "corte_A": [
    8.858543233209275,
    4.830700242822682,
    5.056167043550284
   ],
   "didt_A_por_us": [
    403.8424857785021,
    265.04985222677544,
    580.1572926966357
   ],
   "rrds_kV_por_ms": [
    32.308492847406804,
    6.932091651300896,
    20.56557934677783
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.950428430916683,
    "b": 4.550798653450882,
    "c": 4.93857647475868
   },
   "motor_pu": {
    "a": 1.7518645921509393,
    "b": 1.3397998345071434,
    "c": 1.45396543496054
   },
   "trv_pico_kV": {
    "a": -6.329519545337394,
    "b": -8.33478422215473,
    "c": 7.164525049018318
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.181505395333348,
    "b": 1.2882641269012107,
    "c": 2.002274031625201
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 8,
   "separacao_s": 0.014677188647641243,
   "tempo_de_arco_us": [
    86.87275976616525,
    2837.617912543944,
    5587.494097729129
   ],
   "corte_A": [
    8.686283809162951,
    2.9833000639032985,
    3.0594046086027396
   ],
   "didt_A_por_us": [
    325.7776503947827,
    274.1246959291409,
    403.29470962931947
   ],
   "rrds_kV_por_ms": [
    9.875963127612371,
    44.076988825223324,
    16.035365064011316
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.836062633670925,
    "b": 4.033162426608207,
    "c": 3.725018770987741
   },
   "motor_pu": {
    "a": 1.7181941778145562,
    "b": 1.187402643624437,
    "c": 1.096682123943422
   },
   "trv_pico_kV": {
    "a": -6.129247028212105,
    "b": -8.082004479380174,
    "c": 6.568415164468302
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.7745448483898385,
    "b": 0.7958285508131612,
    "c": 1.0608001925167792
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 9,
   "separacao_s": 0.014721038773179606,
   "tempo_de_arco_us": [
    43.02263422780156,
    2793.7677870055813,
    5543.643972190766
   ],
   "corte_A": [
    3.4125153650975433,
    4.545349016643746,
    8.52330363727099
   ],
   "didt_A_por_us": [
    192.69740491815554,
    547.6843293652455,
    548.0080943590907
   ],
   "rrds_kV_por_ms": [
    6.530742088436372,
    30.030883072343755,
    9.971116547556653
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.956706396274938,
    "b": 4.480328226687591,
    "c": 6.398257515896636
   },
   "motor_pu": {
    "a": 1.4593030619787535,
    "b": 1.3190526485063938,
    "c": 1.8837098746243008
   },
   "trv_pico_kV": {
    "a": -7.182589687277408,
    "b": -8.168054566407337,
    "c": 8.190804087855025
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 1.8037724168044007,
    "c": 3.440943081715201
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 10,
   "separacao_s": 0.014752213448800455,
   "tempo_de_arco_us": [
    11.847958606953634,
    2762.593111384732,
    5512.469296569917
   ],
   "corte_A": [
    9.16838029108525,
    7.380871819986164,
    9.342120872122484
   ],
   "didt_A_por_us": [
    513.4905934701872,
    389.26491997417656,
    269.3916494741239
   ],
   "rrds_kV_por_ms": [
    19.37080069951783,
    42.98116687683575,
    25.564378974486914
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.198224543106928,
    "b": 5.349425179234968,
    "c": 6.824000930665716
   },
   "motor_pu": {
    "a": 1.5304083772865613,
    "b": 1.574923330086793,
    "c": 2.009052918799102
   },
   "trv_pico_kV": {
    "a": -7.6618717103156975,
    "b": -8.428678086217332,
    "c": 8.495033323233624
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 2.1747315785158645,
    "c": 3.819832348760996
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 11,
   "separacao_s": 0.014744918177177735,
   "tempo_de_arco_us": [
    19.14323022967366,
    2769.888383007452,
    5519.764568192637
   ],
   "corte_A": [
    9.98026821426411,
    3.0059691366617383,
    2.1198003162944934
   ],
   "didt_A_por_us": [
    351.1946452531012,
    583.7292220044337,
    261.6937172997631
   ],
   "rrds_kV_por_ms": [
    8.52965122531785,
    49.03356663945492,
    48.401181008847566
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.264221531039861,
    "b": 3.9905428641603504,
    "c": 3.316827213381737
   },
   "motor_pu": {
    "a": 1.5498385389447709,
    "b": 1.17485502570882,
    "c": 0.97650651896186
   },
   "trv_pico_kV": {
    "a": -6.054306311052517,
    "b": -8.06383230427207,
    "c": 6.326411019123572
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.167573729947186,
    "b": 0.7539890489695917,
    "c": 0.6968865005946981
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 12,
   "separacao_s": 0.014763147251521096,
   "tempo_de_arco_us": [
    0.914155886312662,
    2751.659308664091,
    5501.535493849276
   ],
   "corte_A": [
    9.593767637446856,
    2.444698512237496,
    8.419696328469419
   ],
   "didt_A_por_us": [
    598.6723412774727,
    358.43014701791765,
    445.83937370007226
   ],
   "rrds_kV_por_ms": [
    8.1478758234162,
    8.67923250517399,
    16.991332493615452
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.933413181048578,
    "b": 3.736386463974923,
    "c": 6.359016808322955
   },
   "motor_pu": {
    "a": 1.4524453105636803,
    "b": 1.1000288844447694,
    "c": 1.8721570247803965
   },
   "trv_pico_kV": {
    "a": -7.1499919904024285,
    "b": -7.999387939020524,
    "c": 8.142291745053026
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.4118042382676299,
    "b": 1.7852762048537427,
    "c": 3.406663741602972
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 13,
   "separacao_s": 0.014703352523952076,
   "tempo_de_arco_us": [
    60.708883455332426,
    2811.4540362331118,
    5561.330221418297
   ],
   "corte_A": [
    4.1910370898816485,
    9.723011742818624,
    8.064515124977973
   ],
   "didt_A_por_us": [
    472.541236803529,
    164.0398055973812,
    418.61569000745027
   ],
   "rrds_kV_por_ms": [
    25.435277733947665,
    36.56601083792718,
    25.642919102992856
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.812935643027635,
    "b": 6.028243082091824,
    "c": 6.187845226721886
   },
   "motor_pu": {
    "a": 1.4169755396961237,
    "b": 1.7747739899744677,
    "c": 1.821762429421287
   },
   "trv_pico_kV": {
    "a": -6.916790588500484,
    "b": -8.899378634217229,
    "c": 8.075986606559736
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.384279365897775,
    "b": 2.9174524380805407,
    "c": 3.235747058819616
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 14,
   "separacao_s": 0.01470915989760105,
   "tempo_de_arco_us": [
    54.90150980635735,
    2805.646662584137,
    5555.522847769322
   ],
   "corte_A": [
    6.056428885515857,
    6.518020441325919,
    5.004753954371509
   ],
   "didt_A_por_us": [
    262.333376711814,
    491.3334992278399,
    538.2200473014782
   ],
   "rrds_kV_por_ms": [
    39.15361561540058,
    16.465113729025546,
    39.17790617308185
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.422723246617767,
    "b": 4.740528166500211,
    "c": 5.471813472774695
   },
   "motor_pu": {
    "a": 1.5965030012670807,
    "b": 1.3956580672135832,
    "c": 1.6109556461519727
   },
   "trv_pico_kV": {
    "a": -6.400529794364616,
    "b": -8.261871580430041,
    "c": 7.022338478841128
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.887198565861989,
    "b": 1.56007436840395,
    "c": 1.90755928770446
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 15,
   "separacao_s": 0.014670264316211655,
   "tempo_de_arco_us": [
    93.7970911957545,
    2844.5422439735325,
    5594.418429158717
   ],
   "corte_A": [
    8.706404871131486,
    6.555900636667115,
    4.6831234791851335
   ],
   "didt_A_por_us": [
    430.5896878074636,
    256.22921842222047,
    568.1965079574458
   ],
   "rrds_kV_por_ms": [
    32.15461339726721,
    22.280764150472248,
    10.176586182688306
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.836062633670925,
    "b": 4.7449149073759616,
    "c": 5.429624847173109
   },
   "motor_pu": {
    "a": 1.7181941778145562,
    "b": 1.3969495668264915,
    "c": 1.5985349002777895
   },
   "trv_pico_kV": {
    "a": -6.443016687529853,
    "b": -8.234229883555194,
    "c": 6.8653439828919876
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.6297091417592915,
    "b": 1.5815036808027576,
    "c": 1.7818396905502796
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 16,
   "separacao_s": 0.014715519561765426,
   "tempo_de_arco_us": [
    48.54184564198211,
    2799.2869984197614,
    5549.163183604946
   ],
   "corte_A": [
    3.5110139625336263,
    3.361637124026017,
    9.955390643775043
   ],
   "didt_A_por_us": [
    209.61125174972008,
    539.5974262313523,
    482.2688000231626
   ],
   "rrds_kV_por_ms": [
    18.505696565776887,
    15.784681634469543,
    45.40489055024758
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.394947813213425,
    "b": 4.138684048339317,
    "c": 7.202665558332657
   },
   "motor_pu": {
    "a": 1.5883256407832715,
    "b": 1.2184692457965762,
    "c": 2.120535505508836
   },
   "trv_pico_kV": {
    "a": -8.175643969361255,
    "b": -8.135302655523711,
    "c": 8.732580528102055
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.410164289512888,
    "b": 2.1639519447205213,
    "c": 4.1537398799523135
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 17,
   "separacao_s": 0.014707446032691312,
   "tempo_de_arco_us": [
    56.61537471609689,
    2807.360527493875,
    5557.23671267906
   ],
   "corte_A": [
    2.9528984115278183,
    6.238407335866441,
    8.847878933078633
   ],
   "didt_A_por_us": [
    301.88134616802097,
    260.5598586390147,
    365.65583217708706
   ],
   "rrds_kV_por_ms": [
    20.677633980078042,
    7.708490220682437,
    7.239617092990292
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.035979093292979,
    "b": 5.067275419488608,
    "c": 6.571864377637143
   },
   "motor_pu": {
    "a": 1.4826417228235191,
    "b": 1.4918556687373399,
    "c": 1.9348214403827324
   },
   "trv_pico_kV": {
    "a": -7.384871289743984,
    "b": -8.416939275314117,
    "c": 8.289934117529116
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.7674445559349388,
    "b": 1.8776781378425111,
    "c": 3.584536996122746
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 18,
   "separacao_s": 0.014675958341236335,
   "tempo_de_arco_us": [
    88.10306617107342,
    2838.848218948852,
    5588.724404134036
   ],
   "corte_A": [
    4.718502714665633,
    9.629470178445892,
    5.864171955389413
   ],
   "didt_A_por_us": [
    474.5646275547165,
    520.3175064926123,
    372.0381714757291
   ],
   "rrds_kV_por_ms": [
    36.99577058251049,
    7.572022441710443,
    16.54752185803197
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.346072571067489,
    "b": 5.6512934944522275,
    "c": 6.14450552282267
   },
   "motor_pu": {
    "a": 1.8683461141571494,
    "b": 1.663796327898802,
    "c": 1.8090027947871055
   },
   "trv_pico_kV": {
    "a": -6.344387031776365,
    "b": -8.302274366855986,
    "c": 7.054163353538695
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.520568624627592,
    "b": 2.6579209416657505,
    "c": 2.2987066146268864
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 19,
   "separacao_s": 0.014681020592939785,
   "tempo_de_arco_us": [
    83.04081446762369,
    2833.785967245402,
    5583.6621524305865
   ],
   "corte_A": [
    8.082627177007048,
    4.102877680946567,
    2.364695974768458
   ],
   "didt_A_por_us": [
    454.66641407457604,
    259.8428720214925,
    132.1598515899957
   ],
   "rrds_kV_por_ms": [
    12.674999710999842,
    30.748727697119538,
    41.2286898429966
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.607328567138291,
    "b": 4.419000743119512,
    "c": 3.4381253065538293
   },
   "motor_pu": {
    "a": 1.6508526213485981,
    "b": 1.3009972348103946,
    "c": 1.0122178693277493
   },
   "trv_pico_kV": {
    "a": -6.062437623139582,
    "b": -8.193438829182986,
    "c": 6.416836596503632
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.531757463207301,
    "b": 1.1882315191829476,
    "c": 0.805127355645849
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 20,
   "separacao_s": 0.014665353080772508,
   "tempo_de_arco_us": [
    98.70832663490148,
    2849.45347941268,
    5599.329664597864
   ],
   "corte_A": [
    6.773676801758949,
    2.5829244904461186,
    4.608225884174841
   ],
   "didt_A_por_us": [
    540.0532667647957,
    551.2316762315002,
    331.9695415910541
   ],
   "rrds_kV_por_ms": [
    47.68871277477273,
    45.74589746818267,
    26.953119800633104
   ],
   "reignicoes": {
    "a": 0,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.149849967603281,
    "b": 4.807113208038664,
    "c": 4.413729524664238
   },
   "motor_pu": {
    "a": 1.5161664269851582,
    "b": 1.4152613576307986,
    "c": 1.2994453363082117
   },
   "trv_pico_kV": {
    "a": 8.580833434718393,
    "b": -8.571142530471452,
    "c": 7.2189988308116435
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.0461785130634422,
    "b": 1.668821327981974,
    "c": 2.157219820471966
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 21,
   "separacao_s": 0.014711971662467214,
   "tempo_de_arco_us": [
    52.089744940194,
    2802.8348977179735,
    5552.711082903158
   ],
   "corte_A": [
    8.30069869531945,
    2.2338267415155606,
    5.614830313030914
   ],
   "didt_A_por_us": [
    128.93238185812362,
    127.82266622237766,
    321.77337864480785
   ],
   "rrds_kV_por_ms": [
    11.871004647130434,
    49.09171223445268,
    44.76818548386887
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.721696006995451,
    "b": 3.716011702596734,
    "c": 5.033337314623681
   },
   "motor_pu": {
    "a": 1.6845235192859163,
    "b": 1.09403035451598,
    "c": 1.4818639572281889
   },
   "trv_pico_kV": {
    "a": -6.344624036631905,
    "b": -8.027423646835087,
    "c": 7.356567263382876
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.6531513443311234,
    "b": 1.1859654999379121,
    "c": 2.2260143143048965
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 22,
   "separacao_s": 0.014746885693674997,
   "tempo_de_arco_us": [
    17.17571373241085,
    2767.92086651019,
    5517.797051695375
   ],
   "corte_A": [
    6.317383050520443,
    3.853181208048193,
    3.7534566373009746
   ],
   "didt_A_por_us": [
    306.1637014139537,
    437.85817064924925,
    166.79531734588272
   ],
   "rrds_kV_por_ms": [
    46.13855963952098,
    45.13265074502184,
    45.30284658830685
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.035479739075818,
    "b": 4.327642601595639,
    "c": 4.063362221688181
   },
   "motor_pu": {
    "a": 1.4824947080359048,
    "b": 1.2741005003653876,
    "c": 1.1962937600045511
   },
   "trv_pico_kV": {
    "a": -6.255015485968291,
    "b": -8.263487575053565,
    "c": 6.754039921366719
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.1298724034642404,
    "b": 1.0490730998668734,
    "c": 1.347318907888385
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 23,
   "separacao_s": 0.014672125090862078,
   "tempo_de_arco_us": [
    91.93631654533093,
    2842.6814693231095,
    5592.557654508295
   ],
   "corte_A": [
    7.018373567342711,
    4.003689408435416,
    4.195812421423972
   ],
   "didt_A_por_us": [
    581.894097991039,
    352.22545056710027,
    166.0669444516089
   ],
   "rrds_kV_por_ms": [
    10.16522854376804,
    28.899035963332334,
    20.99151169341923
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.264221531039861,
    "b": 4.310862286319025,
    "c": 4.362314669502331
   },
   "motor_pu": {
    "a": 1.5498385389447709,
    "b": 1.269160210683809,
    "c": 1.2843082978051141
   },
   "trv_pico_kV": {
    "a": -6.167513421568043,
    "b": -8.150820572396588,
    "c": 6.961219671966093
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.167573729947186,
    "b": 1.0801539370929987,
    "c": 1.6271970160275444
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 24,
   "separacao_s": 0.014723435441414539,
   "tempo_de_arco_us": [
    40.62596599286943,
    2791.3711187706485,
    5541.247303955834
   ],
   "corte_A": [
    3.5481104217024955,
    5.956812167401131,
    4.9049619708248295
   ],
   "didt_A_por_us": [
    331.5548077538713,
    226.41901736790933,
    471.9127224426195
   ],
   "rrds_kV_por_ms": [
    48.12938669318415,
    48.97948879996445,
    25.092143264606705
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.76982455390587,
    "b": 4.685393811867485,
    "c": 5.707242548740353
   },
   "motor_pu": {
    "a": 1.6986930363522783,
    "b": 1.379425971522738,
    "c": 1.6802682791725017
   },
   "trv_pico_kV": {
    "a": -6.504066268337208,
    "b": -8.146673622682878,
    "c": 6.916370829772186
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.4524981878099466,
    "b": 1.5367356320989203,
    "c": 1.8823912660227253
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 25,
   "separacao_s": 0.014722022892265402,
   "tempo_de_arco_us": [
    42.03851514200613,
    2792.7836679197853,
    5542.65985310497
   ],
   "corte_A": [
    5.262772526100441,
    7.246440382741751,
    7.418173134952941
   ],
   "didt_A_por_us": [
    444.56744634153534,
    155.18397478467773,
    160.61356547160744
   ],
   "rrds_kV_por_ms": [
    40.30255899257364,
    18.631605671307994,
    13.165510217357642
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.323482048941893,
    "b": 5.073071636311099,
    "c": 5.90644346523067
   },
   "motor_pu": {
    "a": 1.5672854176410504,
    "b": 1.493562131916864,
    "c": 1.738914986107122
   },
   "trv_pico_kV": {
    "a": -6.66810602614422,
    "b": -8.392631075277375,
    "c": 7.7297103294646226
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.5662579463475685,
    "b": 1.9237211642991456,
    "c": 2.967729525375013
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 26,
   "separacao_s": 0.014697638989396926,
   "tempo_de_arco_us": [
    66.42241801048165,
    2817.167570788261,
    5567.043755973446
   ],
   "corte_A": [
    5.3260489668165505,
    6.170999716389514,
    3.9279196396876355
   ],
   "didt_A_por_us": [
    416.7098527197031,
    141.09218071508445,
    312.91432671505527
   ],
   "rrds_kV_por_ms": [
    9.972350668777125,
    6.931853248342896,
    48.2141141932041
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.692361724374292,
    "b": 5.044285962008347,
    "c": 4.217480975707145
   },
   "motor_pu": {
    "a": 1.381477393423463,
    "b": 1.485087346587094,
    "c": 1.241667835381952
   },
   "trv_pico_kV": {
    "a": -6.256524366490683,
    "b": -8.364015875352834,
    "c": 6.908647758560964
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5605949100371792,
    "b": 1.841896891415505,
    "c": 1.4988351413217307
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 27,
   "separacao_s": 0.014713886991657389,
   "tempo_de_arco_us": [
    50.1744157500199,
    2800.919568527798,
    5550.795753712983
   ],
   "corte_A": [
    8.065546448895832,
    7.659766560701628,
    7.784273858566309
   ],
   "didt_A_por_us": [
    551.4871507194594,
    385.6831081405621,
    240.46278745965728
   ],
   "rrds_kV_por_ms": [
    7.04364005936352,
    48.78377753942877,
    34.048781569536544
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.607328567138291,
    "b": 5.471151760734879,
    "c": 6.138063438481793
   },
   "motor_pu": {
    "a": 1.6508526213485981,
    "b": 1.6107608316262272,
    "c": 1.8071061818646148
   },
   "trv_pico_kV": {
    "a": -6.833652335134423,
    "b": -8.527277909551234,
    "c": 8.111705198685478
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.531757463207301,
    "b": 2.2923277777182935,
    "c": 3.2111834648703583
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 28,
   "separacao_s": 0.014700120294905989,
   "tempo_de_arco_us": [
    63.94111250141952,
    2814.6862652791983,
    5564.562450464383
   ],
   "corte_A": [
    4.160069970891868,
    7.273838061089383,
    7.263734815256243
   ],
   "didt_A_por_us": [
    140.09221472983404,
    558.4895733465246,
    200.97949366707877
   ],
   "rrds_kV_por_ms": [
    27.31949997513702,
    37.25099287788706,
    31.983376541876478
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.742436421424442,
    "b": 5.12851583948388,
    "c": 5.890462581179069
   },
   "motor_pu": {
    "a": 1.396219876211602,
    "b": 1.509885450062118,
    "c": 1.7342100568324819
   },
   "trv_pico_kV": {
    "a": -6.600336592194781,
    "b": -8.470037843422535,
    "c": 7.814363932062918
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.845119931644611,
    "b": 1.9489533932769536,
    "c": 2.964877912446299
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 29,
   "separacao_s": 0.0146656023765682,
   "tempo_de_arco_us": [
    98.45903083920872,
    2849.2041836169874,
    5599.080368802172
   ],
   "corte_A": [
    8.980351106415618,
    6.836711246302431,
    5.269700060767044
   ],
   "didt_A_por_us": [
    292.0203400683048,
    319.75638856125954,
    461.41011082332113
   ],
   "rrds_kV_por_ms": [
    9.443945668612876,
    29.374656503277578,
    46.85381811921595
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.950428430916683,
    "b": 5.247541651110368,
    "c": 4.848456651503827
   },
   "motor_pu": {
    "a": 1.7518645921509393,
    "b": 1.5449278184161477,
    "c": 1.4274332735802282
   },
   "trv_pico_kV": {
    "a": -6.136853507662261,
    "b": -8.426316892566248,
    "c": 7.323082624598931
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.895937958120995,
    "b": 2.0543244703899677,
    "c": 2.0648557620384778
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 30,
   "separacao_s": 0.01470323951746481,
   "tempo_de_arco_us": [
    60.82188994259784,
    2811.567042720377,
    5561.443227905562
   ],
   "corte_A": [
    4.827103893923381,
    2.7388791713125116,
    6.757045520933292
   ],
   "didt_A_por_us": [
    146.17844010098403,
    147.2061780635476,
    238.58889357852112
   ],
   "rrds_kV_por_ms": [
    13.091262834580547,
    45.3911096563362,
    14.125325761227316
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 3.92274047233921,
    "c": 5.572801891274041
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.1548933354080928,
    "c": 1.6406876287546224
   },
   "trv_pico_kV": {
    "a": -6.223142478514605,
    "b": -8.07543177441022,
    "c": 7.667598814457059
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 1.4282093034075272,
    "c": 2.702342218771114
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 31,
   "separacao_s": 0.014736876899786075,
   "tempo_de_arco_us": [
    27.184507621333655,
    2777.9296603991124,
    5527.8058455842975
   ],
   "corte_A": [
    3.2531011735282824,
    7.167040297149713,
    2.8496724954472326
   ],
   "didt_A_por_us": [
    422.1588056330103,
    237.7238417289106,
    122.67961099719484
   ],
   "rrds_kV_por_ms": [
    27.18168873643189,
    5.813100374042543,
    35.409954052708855
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.075213421749067,
    "b": 5.322141864693927,
    "c": 3.6974926615872463
   },
   "motor_pu": {
    "a": 1.1997828697387833,
    "b": 1.5668908542313353,
    "c": 1.0885781668959174
   },
   "trv_pico_kV": {
    "a": -6.108757285132615,
    "b": -8.525546803788286,
    "c": 6.6101555942738
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5029772404261492,
    "b": 2.1229467319230353,
    "c": 1.032782006554075
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 32,
   "separacao_s": 0.01467329408825394,
   "tempo_de_arco_us": [
    90.76731915346829,
    2841.5124719312466,
    5591.388657116432
   ],
   "corte_A": [
    4.4858903515296635,
    5.604457518734674,
    5.522182405057336
   ],
   "didt_A_por_us": [
    341.7194659414085,
    358.8162387849606,
    547.5917206503334
   ],
   "rrds_kV_por_ms": [
    24.829724838495267,
    11.15868671719239,
    21.973130682897377
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.397682493627537,
    "b": 4.557835802453134,
    "c": 5.003066474091851
   },
   "motor_pu": {
    "a": 1.5891307575650213,
    "b": 1.3418716403123663,
    "c": 1.472951924369037
   },
   "trv_pico_kV": {
    "a": -6.413963894303997,
    "b": -8.174126691019156,
    "c": 7.182156977792419
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.3945007612560643,
    "b": 1.3624076691351406,
    "c": 2.1600459293081435
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 33,
   "separacao_s": 0.01469521462136822,
   "tempo_de_arco_us": [
    68.84678603918827,
    2819.591938816967,
    5569.468124002152
   ],
   "corte_A": [
    2.375471247644782,
    5.654724675350926,
    2.230394520179437
   ],
   "didt_A_por_us": [
    539.931102003447,
    287.30442778483143,
    397.55024857112693
   ],
   "rrds_kV_por_ms": [
    45.386511238123546,
    33.978149508165004,
    34.57584442041223
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.7109059339654635,
    "b": 4.417361046638165,
    "c": 6.680799682398909
   },
   "motor_pu": {
    "a": 1.9757566406287457,
    "b": 1.3005144920565082,
    "c": 1.9668930643780338
   },
   "trv_pico_kV": {
    "a": -6.378114642944569,
    "b": -7.850108599465581,
    "c": 6.086618491753049
   },
   "trv_dvdt_kV_por_us": {
    "a": 6.0751475164564015,
    "b": 1.3233528798541951,
    "c": 0.7395929482004732
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 34,
   "separacao_s": 0.01471211758719032,
   "tempo_de_arco_us": [
    51.94382021708941,
    2802.688972994868,
    5552.565158180053
   ],
   "corte_A": [
    7.781352488405391,
    2.912116814521333,
    9.968622378801527
   ],
   "didt_A_por_us": [
    462.25019063416903,
    449.0848631050616,
    372.8192635064136
   ],
   "rrds_kV_por_ms": [
    13.852066324514189,
    38.55501601393167,
    29.33906570563301
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.492960330359172,
    "b": 4.006937253165495,
    "c": 7.157019766951482
   },
   "motor_pu": {
    "a": 1.6171814887896259,
    "b": 1.1796816949044089,
    "c": 2.107096936062993
   },
   "trv_pico_kV": {
    "a": -8.1041890581264,
    "b": -8.076290845289117,
    "c": 8.702029982259964
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.4103632222661684,
    "b": 2.147862454493629,
    "c": 4.120692690477751
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 35,
   "separacao_s": 0.01469168368563176,
   "tempo_de_arco_us": [
    72.3777217756473,
    2823.122874553427,
    5572.999059738612
   ],
   "corte_A": [
    9.565157738462887,
    3.4244684425709107,
    7.242342650788346
   ],
   "didt_A_por_us": [
    438.6869777072719,
    412.80637202492653,
    160.6237354797216
   ],
   "rrds_kV_por_ms": [
    43.37919425662008,
    21.796586670157286,
    47.95217190712162
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.537683069293679,
    "b": 4.1449828965071935,
    "c": 6.8758912139316095
   },
   "motor_pu": {
    "a": 1.9247581273800611,
    "b": 1.220323688582461,
    "c": 2.0243299280070253
   },
   "trv_pico_kV": {
    "a": -6.807756172294488,
    "b": -7.947530824591107,
    "c": 7.64444809719524
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.645908082925756,
    "b": 1.5264635402794178,
    "c": 2.9187509366046407
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 36,
   "separacao_s": 0.014705926135585762,
   "tempo_de_arco_us": [
    58.13527182164533,
    2808.8804245994247,
    5558.756609784609
   ],
   "corte_A": [
    9.716832904681436,
    3.9252429297701026,
    7.90866447906084
   ],
   "didt_A_por_us": [
    587.548108884848,
    120.5504198855273,
    190.55495989847003
   ],
   "rrds_kV_por_ms": [
    41.305985084318394,
    46.5996306146371,
    21.66063523086465
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.179157472089166,
    "b": 4.113112805838696,
    "c": 6.245620324551114
   },
   "motor_pu": {
    "a": 1.8192046691014954,
    "b": 1.210940820770676,
    "c": 1.8387719858540978
   },
   "trv_pico_kV": {
    "a": -7.114794173341487,
    "b": -8.173370524663671,
    "c": 7.911354918181211
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.277444451699388,
    "b": 1.7090362377973858,
    "c": 3.2656519536423514
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 37,
   "separacao_s": 0.014737393262037409,
   "tempo_de_arco_us": [
    26.66814536999884,
    2777.4132981477783,
    5527.289483332964
   ],
   "corte_A": [
    2.680990048985441,
    2.293487318657215,
    4.5259232141248145
   ],
   "didt_A_por_us": [
    130.91371248684194,
    203.75511846584163,
    423.2270042853088
   ],
   "rrds_kV_por_ms": [
    35.0234953363841,
    17.59763921549842,
    47.64410009508806
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.3424510707581065,
    "b": 3.830046937061212,
    "c": 4.47314084140879
   },
   "motor_pu": {
    "a": 1.2784602591778618,
    "b": 1.1276034479218229,
    "c": 1.3169366116653058
   },
   "trv_pico_kV": {
    "a": -6.167113932514512,
    "b": -8.118742694284375,
    "c": 6.983019261914218
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.9183485775484312,
    "b": 0.9254420395482288,
    "c": 1.713471409921451
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 38,
   "separacao_s": 0.014713932005032331,
   "tempo_de_arco_us": [
    50.12940237507707,
    2800.874555152856,
    5550.750740338041
   ],
   "corte_A": [
    7.977635706903269,
    2.3249199038999055,
    5.107460600857129
   ],
   "didt_A_por_us": [
    456.31791794953847,
    559.7977816324444,
    443.3223673555836
   ],
   "rrds_kV_por_ms": [
    26.951590393066063,
    41.245920176179574,
    25.54646664998504
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.607328567138291,
    "b": 3.9152775439431715,
    "c": 4.788360023854235
   },
   "motor_pu": {
    "a": 1.6508526213485981,
    "b": 1.1526961759661192,
    "c": 1.4097402359596107
   },
   "trv_pico_kV": {
    "a": -6.304371130925489,
    "b": -8.21666593389226,
    "c": 7.148647608753034
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.531757463207301,
    "b": 1.063391522208548,
    "c": 1.9841973849905676
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 39,
   "separacao_s": 0.01473397084841369,
   "tempo_de_arco_us": [
    30.090558993717867,
    2780.8357117714963,
    5530.711896956682
   ],
   "corte_A": [
    5.71799938349035,
    3.5360523704557822,
    8.323942430461432
   ],
   "didt_A_por_us": [
    208.95829852872265,
    477.9921413839524,
    333.8550003391415
   ],
   "rrds_kV_por_ms": [
    41.162250310148565,
    44.32693991382945,
    19.57332016261536
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.8952353771065535,
    "b": 4.10891720410256,
    "c": 6.365808715417035
   },
   "motor_pu": {
    "a": 1.4412053899918083,
    "b": 1.2097055943983837,
    "c": 1.8741566289583875
   },
   "trv_pico_kV": {
    "a": -7.187637820273093,
    "b": -8.213551196524731,
    "c": 8.062580990931478
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.691832306892429,
    "b": 1.7762612236564632,
    "c": 3.3907154905872994
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 40,
   "separacao_s": 0.014715383361872225,
   "tempo_de_arco_us": [
    48.67804553518302,
    2799.423198312962,
    5549.299383498147
   ],
   "corte_A": [
    9.876666927359947,
    4.645225626084977,
    8.627408704671474
   ],
   "didt_A_por_us": [
    166.76912215371428,
    487.29886344471,
    556.390340819622
   ],
   "rrds_kV_por_ms": [
    26.343605578110207,
    23.34987324789801,
    26.86312683845861
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.293520683513198,
    "b": 4.62347095645935,
    "c": 6.562831709200415
   },
   "motor_pu": {
    "a": 1.852874322146557,
    "b": 1.361195274507585,
    "c": 1.9321621340503132
   },
   "trv_pico_kV": {
    "a": -7.392227047950996,
    "b": -8.398724368991724,
    "c": 8.248815973665135
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.260114748845306,
    "b": 1.8699524354179096,
    "c": 3.57096370722471
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 41,
   "separacao_s": 0.01475902897171107,
   "tempo_de_arco_us": [
    5.0324356963391885,
    2755.7775884741177,
    5505.653773659303
   ],
   "corte_A": [
    4.05330204747418,
    4.691771773273352,
    6.667751059367418
   ],
   "didt_A_por_us": [
    557.4910944206438,
    357.8379038189678,
    414.2328890787203
   ],
   "rrds_kV_por_ms": [
    21.13463431830043,
    40.17733076399638,
    26.85245862174335
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.462635980018262,
    "b": 4.502768248361477,
    "c": 5.516073859351167
   },
   "motor_pu": {
    "a": 1.3138438772632075,
    "b": 1.325659211357117,
    "c": 1.6239863388119111
   },
   "trv_pico_kV": {
    "a": -6.149493002266123,
    "b": -8.167808883148009,
    "c": 7.656376311582253
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.346622792352204,
    "b": 1.4044159094927007,
    "c": 2.6543017497389223
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 42,
   "separacao_s": 0.014691873310596086,
   "tempo_de_arco_us": [
    72.18809681132153,
    2822.933249589101,
    5572.809434774285
   ],
   "corte_A": [
    3.2950244281044094,
    9.719013169208079,
    7.4573585980511
   ],
   "didt_A_por_us": [
    117.45581206018248,
    228.53909008070315,
    432.5119206457374
   ],
   "rrds_kV_por_ms": [
    42.353672176601215,
    23.739595212132624,
    16.83327660217268
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.5311031920629325,
    "b": 5.458703823089629,
    "c": 6.41823629656987
   },
   "motor_pu": {
    "a": 1.9228209468769981,
    "b": 1.6070960364842988,
    "c": 1.8895918239430993
   },
   "trv_pico_kV": {
    "a": -7.011260836884761,
    "b": -8.191770884492483,
    "c": 7.7827830380665315
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.7021620707349046,
    "b": 2.4580524972196582,
    "c": 3.0436944736502625
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 43,
   "separacao_s": 0.014709001768470011,
   "tempo_de_arco_us": [
    55.059638937396656,
    2805.804791715176,
    5555.680976900361
   ],
   "corte_A": [
    7.202038878291998,
    5.680089140659339,
    5.509046002781408
   ],
   "didt_A_por_us": [
    112.77647365860918,
    132.91704865820623,
    245.0624775985415
   ],
   "rrds_kV_por_ms": [
    6.5977595146485,
    40.23796736216727,
    22.28043668449685
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.378591312906763,
    "b": 4.836359855017596,
    "c": 4.944421908620727
   },
   "motor_pu": {
    "a": 1.583510126392767,
    "b": 1.4238718578454252,
    "c": 1.4556863881200595
   },
   "trv_pico_kV": {
    "a": -6.220343846649346,
    "b": -8.291105605371238,
    "c": 7.346999631959889
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.2889686387647274,
    "b": 1.6330804703445192,
    "c": 2.1479707717352876
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 44,
   "separacao_s": 0.014748855493000741,
   "tempo_de_arco_us": [
    15.205914406666878,
    2765.9510671844464,
    5515.827252369631
   ],
   "corte_A": [
    9.44763291871524,
    6.430529024185424,
    3.641563720362183
   ],
   "didt_A_por_us": [
    250.39464732487983,
    164.75224793851936,
    424.68699654667626
   ],
   "rrds_kV_por_ms": [
    36.64860844448651,
    41.90485454993093,
    35.07734403986153
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.806735084502318,
    "b": 5.121092814814969,
    "c": 4.073281879128514
   },
   "motor_pu": {
    "a": 1.4151500343466896,
    "b": 1.507700038669459,
    "c": 1.1992142046141685
   },
   "trv_pico_kV": {
    "a": -6.19672327723278,
    "b": -8.393175091212274,
    "c": 6.825320288587547
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.681991186618492,
    "b": 1.9184760797018072,
    "c": 1.3704725428599478
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 45,
   "separacao_s": 0.01471303738967934,
   "tempo_de_arco_us": [
    51.02401772806999,
    2801.7691705058483,
    5551.645355691033
   ],
   "corte_A": [
    4.024810554225255,
    8.414870849869583,
    5.335918188599849
   ],
   "didt_A_por_us": [
    502.9964012700917,
    372.7612004559844,
    260.2159667281904
   ],
   "rrds_kV_por_ms": [
    27.781869018480972,
    16.883576493142755,
    40.98763059076493
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.653716661299579,
    "b": 5.546628680586815,
    "c": 4.8893481497717985
   },
   "motor_pu": {
    "a": 1.3700999071721747,
    "b": 1.6329819783803359,
    "c": 1.4394721324233088
   },
   "trv_pico_kV": {
    "a": -6.270035074187898,
    "b": -8.677104355197233,
    "c": 7.284412336741327
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.353627464766664,
    "b": 2.3912599221911024,
    "c": 2.0794141228843572
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 46,
   "separacao_s": 0.01475098603246866,
   "tempo_de_arco_us": [
    13.07537493874763,
    2763.820527716527,
    5513.696712901712
   ],
   "corte_A": [
    9.204280408255244,
    8.752408764187319,
    8.940112549959807
   ],
   "didt_A_por_us": [
    390.25773564198437,
    556.7268423969269,
    141.15605905703617
   ],
   "rrds_kV_por_ms": [
    44.484025657246825,
    13.106984047190469,
    31.361464606785155
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.0852367670430505,
    "b": 5.786494075482042,
    "c": 6.630015281067291
   },
   "motor_pu": {
    "a": 1.4971436659249808,
    "b": 1.7036007072799144,
    "c": 1.9519416376766896
   },
   "trv_pico_kV": {
    "a": -7.422350829605094,
    "b": -8.781362977685651,
    "c": 8.401980315069693
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5165392109221347,
    "b": 2.62295084319715,
    "c": 3.642506764110991
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 47,
   "separacao_s": 0.014704480497285993,
   "tempo_de_arco_us": [
    59.58091012141577,
    2810.3260628991948,
    5560.20224808438
   ],
   "corte_A": [
    6.122691354951947,
    5.66350947583569,
    9.876228878591583
   ],
   "didt_A_por_us": [
    196.52082964254953,
    375.25134348681104,
    132.92536718593908
   ],
   "rrds_kV_por_ms": [
    35.74086905743583,
    16.475660693443285,
    40.098899300274155
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.297584318145317,
    "b": 4.611862248569378,
    "c": 7.117503109252408
   },
   "motor_pu": {
    "a": 1.559660871253121,
    "b": 1.3577775568509198,
    "c": 2.0954628437910032
   },
   "trv_pico_kV": {
    "a": -8.114677746240192,
    "b": -8.24057106842938,
    "c": 8.66071404943532
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.7394958280651913,
    "b": 2.110283783446855,
    "c": 4.055581240362967
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 48,
   "separacao_s": 0.014688993689558227,
   "tempo_de_arco_us": [
    75.067717849181,
    2825.81287062696,
    5575.689055812145
   ],
   "corte_A": [
    2.5858474990609315,
    7.233504628015732,
    6.7821658463885885
   ],
   "didt_A_por_us": [
    522.8432029023872,
    148.96815790412973,
    547.2482473845301
   ],
   "rrds_kV_por_ms": [
    21.54996700753453,
    11.166845943598657,
    12.156625721229508
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.538048232523259,
    "b": 5.248498465711396,
    "c": 5.558251982579445
   },
   "motor_pu": {
    "a": 1.3360459853150302,
    "b": 1.5452095140352538,
    "c": 1.636403992684208
   },
   "trv_pico_kV": {
    "a": -6.188783276004837,
    "b": -8.551142935366874,
    "c": 7.669368913910229
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.3175820362679116,
    "b": 2.04930129900237,
    "c": 2.6753255456485863
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 49,
   "separacao_s": 0.014692347715380574,
   "tempo_de_arco_us": [
    71.71369202683465,
    2822.4588448046134,
    5572.335029989798
   ],
   "corte_A": [
    3.215384316250221,
    3.9936315315050868,
    4.772405126290697
   ],
   "didt_A_por_us": [
    340.3926087293159,
    249.02568295784684,
    142.80059971876537
   ],
   "rrds_kV_por_ms": [
    42.76818935338835,
    45.772720668228345,
    23.089727942247347
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.589298535903334,
    "b": 4.343603374248895,
    "c": 6.502038625008485
   },
   "motor_pu": {
    "a": 1.9399542278643542,
    "b": 1.2787995086467632,
    "c": 1.9142640527810482
   },
   "trv_pico_kV": {
    "a": -6.427728621729841,
    "b": -7.806936153450297,
    "c": 6.874592847540402
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.8902911993856435,
    "b": 0.997339740458803,
    "c": 1.8783558985676865
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 50,
   "separacao_s": 0.01466453460298554,
   "tempo_de_arco_us": [
    99.52680442186792,
    2850.271957199647,
    5600.148142384833
   ],
   "corte_A": [
    8.33699502312258,
    7.551364900760856,
    8.461839230992577
   ],
   "didt_A_por_us": [
    207.07981444498398,
    511.13383382863253,
    267.7864205356832
   ],
   "rrds_kV_por_ms": [
    35.000344011895834,
    11.1734594992471,
    34.15558458219243
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.324990692452877,
    "b": 4.996316643563041,
    "c": 6.445237861045091
   },
   "motor_pu": {
    "a": 1.8621394019666335,
    "b": 1.4709647079452577,
    "c": 1.897541349811026
   },
   "trv_pico_kV": {
    "a": -7.36684369349208,
    "b": -8.177991850259849,
    "c": 8.101862542217319
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.364542938964074,
    "b": 1.9170118558754043,
    "c": 3.4476816111430537
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 51,
   "separacao_s": 0.014726735849235402,
   "tempo_de_arco_us": [
    37.325558172007156,
    2788.0707109497853,
    5537.94689613497
   ],
   "corte_A": [
    7.240025477399437,
    3.666117404779426,
    2.156181060264873
   ],
   "didt_A_por_us": [
    306.3716222728383,
    518.517386287642,
    451.8383460614142
   ],
   "rrds_kV_por_ms": [
    16.517166338252903,
    29.334468603660724,
    33.14363703881418
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.378591312906763,
    "b": 4.204443631084316,
    "c": 3.3183831309904
   },
   "motor_pu": {
    "a": 1.583510126392767,
    "b": 1.2378295130349868,
    "c": 0.9769645963925134
   },
   "trv_pico_kV": {
    "a": -6.050175160967147,
    "b": -8.111279604819337,
    "c": 6.335836183665488
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.2889686387647274,
    "b": 0.9735345935881861,
    "c": 0.6986687633569058
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 52,
   "separacao_s": 0.014688188978613032,
   "tempo_de_arco_us": [
    75.87242879437571,
    2826.617581572155,
    5576.49376675734
   ],
   "corte_A": [
    6.092957115333625,
    2.768292639317825,
    6.690173084224851
   ],
   "didt_A_por_us": [
    422.8378226402356,
    438.5158564258955,
    351.1798648458142
   ],
   "rrds_kV_por_ms": [
    17.56621378253329,
    38.42114693252688,
    19.97192819026335
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.921107761488587,
    "b": 4.029547068542481,
    "c": 5.516559477275554
   },
   "motor_pu": {
    "a": 1.4488224741462714,
    "b": 1.186338246689523,
    "c": 1.6241293094999758
   },
   "trv_pico_kV": {
    "a": -6.162842640380493,
    "b": -8.167575015332034,
    "c": 7.61290034191166
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.8777648543575565,
    "b": 1.3983358184857206,
    "c": 2.643074566063825
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 53,
   "separacao_s": 0.014762608677858459,
   "tempo_de_arco_us": [
    1.452729548950371,
    2752.1978823267286,
    5502.074067511913
   ],
   "corte_A": [
    7.311820451772274,
    6.896752978186928,
    8.601616972569502
   ],
   "didt_A_por_us": [
    466.36136849919654,
    457.75853946812504,
    315.7032588925358
   ],
   "rrds_kV_por_ms": [
    30.80588756731844,
    42.49490317422196,
    38.11328333315878
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.975883379707113,
    "b": 5.194846641226963,
    "c": 6.428559824044769
   },
   "motor_pu": {
    "a": 1.4649489543122434,
    "b": 1.529413889785708,
    "c": 1.892631171858857
   },
   "trv_pico_kV": {
    "a": -7.201305474660179,
    "b": -8.374789283433422,
    "c": 8.244280467222493
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.41833720457624013,
    "b": 2.01966699195142,
    "c": 3.467223564233402
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 54,
   "separacao_s": 0.014760216399315943,
   "tempo_de_arco_us": [
    3.845008091465108,
    2754.5901608692443,
    5504.46634605443
   ],
   "corte_A": [
    9.73542665960134,
    4.362024404067692,
    9.267977338266155
   ],
   "didt_A_por_us": [
    440.0440889764006,
    310.97623920610846,
    430.6769176648397
   ],
   "rrds_kV_por_ms": [
    22.469175660430025,
    17.519419404832433,
    48.708273945820686
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.16004931412428,
    "b": 4.3914425486386754,
    "c": 6.761212814432078
   },
   "motor_pu": {
    "a": 1.5191692148080285,
    "b": 1.2928838316000062,
    "c": 1.99056748049586
   },
   "trv_pico_kV": {
    "a": -7.612962060951879,
    "b": -8.134176051126804,
    "c": 8.40271205258841
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.403839738432464,
    "b": 1.9679447056606614,
    "c": 3.76528402276004
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 55,
   "separacao_s": 0.01471524135592662,
   "tempo_de_arco_us": [
    48.820051480788145,
    2799.565204258567,
    5549.441389443752
   ],
   "corte_A": [
    8.04763704896194,
    8.895418791695597,
    4.215485519061901
   ],
   "didt_A_por_us": [
    263.41558789334874,
    314.91824595757384,
    444.1266411723922
   ],
   "rrds_kV_por_ms": [
    46.90259731450353,
    21.46480905462812,
    9.53189321369006
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.811686820169445,
    "b": 5.372587551480188,
    "c": 5.362674528871663
   },
   "motor_pu": {
    "a": 1.711017698830918,
    "b": 1.5817425600427055,
    "c": 1.5788240687927582
   },
   "trv_pico_kV": {
    "a": -6.334511172151536,
    "b": -8.445614002721298,
    "c": 6.7873974947767906
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.634396727928825,
    "b": 2.280520266620074,
    "c": 1.6141637072512713
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 56,
   "separacao_s": 0.014686090259307833,
   "tempo_de_arco_us": [
    77.97114809957583,
    2828.7163008773546,
    5578.592486062539
   ],
   "corte_A": [
    5.008627410999326,
    4.28938594532221,
    7.650127299234431
   ],
   "didt_A_por_us": [
    106.15037145100244,
    549.9761518087485,
    170.35991112985212
   ],
   "rrds_kV_por_ms": [
    9.946911121969723,
    41.99921743114185,
    47.41887085772772
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.712434344006943,
    "b": 4.414751905066427,
    "c": 5.970598077182381
   },
   "motor_pu": {
    "a": 1.387386969853868,
    "b": 1.299746335143354,
    "c": 1.7578027341753855
   },
   "trv_pico_kV": {
    "a": -6.674823542953295,
    "b": -8.189161490499389,
    "c": 7.925895718732418
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 1.608898505869424,
    "c": 3.056723701815613
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 57,
   "separacao_s": 0.014725362472495932,
   "tempo_de_arco_us": [
    38.698934911477345,
    2789.4440876892554,
    5539.32027287444
   ],
   "corte_A": [
    9.0172949017858,
    7.098113957950232,
    3.580308354135382
   ],
   "didt_A_por_us": [
    148.0428418487802,
    461.25571732825637,
    432.00848770674037
   ],
   "rrds_kV_por_ms": [
    41.753135302554604,
    35.26235142265555,
    18.78670773004083
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.950428430916683,
    "b": 5.128780006975576,
    "c": 4.93857647475868
   },
   "motor_pu": {
    "a": 1.7518645921509393,
    "b": 1.5099632235670803,
    "c": 1.45396543496054
   },
   "trv_pico_kV": {
    "a": -6.2973116712860815,
    "b": -8.563174730562391,
    "c": 6.756844052664632
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.181505395333348,
    "b": 1.928645051928762,
    "c": 1.3445593720418343
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 58,
   "separacao_s": 0.014756794358823712,
   "tempo_de_arco_us": [
    7.2670485836959005,
    2758.012201361475,
    5507.88838654666
   ],
   "corte_A": [
    8.621322378946543,
    3.8936523553066555,
    5.224656747220605
   ],
   "didt_A_por_us": [
    597.2165655196031,
    332.61931805861485,
    198.18926598844934
   ],
   "rrds_kV_por_ms": [
    33.69191592786045,
    23.459081102899972,
    42.02095034241695
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.062940166913868,
    "b": 4.316108886981121,
    "c": 4.811616235320736
   },
   "motor_pu": {
    "a": 1.1961695029323667,
    "b": 1.270704861465814,
    "c": 1.416587093104225
   },
   "trv_pico_kV": {
    "a": -6.204041290156459,
    "b": -8.13881291674138,
    "c": 7.2222899130549845
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7189639819209788,
    "b": 1.0939534325374654,
    "c": 2.024243396464997
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 59,
   "separacao_s": 0.014674405888135568,
   "tempo_de_arco_us": [
    89.65551927183971,
    2840.400672049619,
    5590.276857234804
   ],
   "corte_A": [
    3.773777382730003,
    6.159171321663631,
    4.106425415254028
   ],
   "didt_A_por_us": [
    136.6515490410274,
    405.119869241303,
    594.1546677822887
   ],
   "rrds_kV_por_ms": [
    40.65923887270474,
    32.23708612477434,
    11.643639337528423
   ],
   "reignicoes": {
    "a": 35,
    "b": 22,
    "c": 13
   },
   "motor_kV": {
    "a": 191.6598333860252,
    "b": 146.23229066308608,
    "c": 148.61112653506058
   },
   "motor_pu": {
    "a": 56.42653797867808,
    "b": 43.05222308208145,
    "c": 43.75257573450527
   },
   "trv_pico_kV": {
    "a": -113.18040872084477,
    "b": 109.29950851095896,
    "c": -66.659145580884
   },
   "trv_dvdt_kV_por_us": {
    "a": 113.18040872125651,
    "b": 106.78615315727731,
    "c": 66.65914558112651
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 60,
   "separacao_s": 0.014722086516920613,
   "tempo_de_arco_us": [
    41.97489048679609,
    2792.7200432645745,
    5542.596228449759
   ],
   "corte_A": [
    4.8426145393061555,
    9.026117025819905,
    6.482166840260399
   ],
   "didt_A_por_us": [
    421.7585629398593,
    124.01206700367992,
    382.05932983205196
   ],
   "rrds_kV_por_ms": [
    45.654444009905795,
    13.847894493633758,
    16.74245541828254
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.490116299686663,
    "b": 5.555154661665933,
    "c": 5.512076254854466
   },
   "motor_pu": {
    "a": 1.6163441782174537,
    "b": 1.6354921109765452,
    "c": 1.6228094047722028
   },
   "trv_pico_kV": {
    "a": -6.228404941886024,
    "b": -8.516444847823779,
    "c": 7.474206199047221
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.06933765725892,
    "b": 2.4753752600823273,
    "c": 2.610179700428176
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 61,
   "separacao_s": 0.014763014710581755,
   "tempo_de_arco_us": [
    1.0466968256543252,
    2751.7918496034326,
    5501.668034788618
   ],
   "corte_A": [
    8.174206933988803,
    8.553133906608878,
    7.101567209545531
   ],
   "didt_A_por_us": [
    461.50808840820383,
    220.99881492192827,
    210.77331875437852
   ],
   "rrds_kV_por_ms": [
    36.963983485902645,
    27.897144884948233,
    46.605457261963615
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.585940390808686,
    "b": 5.7573421989837374,
    "c": 5.7159079363015115
   },
   "motor_pu": {
    "a": 1.3501459072477109,
    "b": 1.6950181084258904,
    "c": 1.6828194544066724
   },
   "trv_pico_kV": {
    "a": -6.333897467348555,
    "b": -8.63895512152521,
    "c": 7.859398384284536
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.27727194785068515,
    "b": 2.6047278828929628,
    "c": 2.8347327964996167
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 62,
   "separacao_s": 0.014739730089559283,
   "tempo_de_arco_us": [
    24.33131784812469,
    2775.076470625904,
    5524.952655811089
   ],
   "corte_A": [
    2.7227950708816735,
    4.546698124856071,
    4.804136420347365
   ],
   "didt_A_por_us": [
    186.1317328053844,
    461.86387775051924,
    321.03606284437353
   ],
   "rrds_kV_por_ms": [
    47.825544589764036,
    20.081509679218144,
    29.165901041145986
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.924219038069539,
    "b": 4.446733436607668,
    "c": 4.612254360443447
   },
   "motor_pu": {
    "a": 1.4497384645395412,
    "b": 1.3091620122429657,
    "c": 1.3578929984390875
   },
   "trv_pico_kV": {
    "a": -6.25818137743785,
    "b": -8.247518132287984,
    "c": 7.005416627875
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.983463785941036,
    "b": 1.1996740346119805,
    "c": 1.8064566767648502
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 63,
   "separacao_s": 0.01467215232733797,
   "tempo_de_arco_us": [
    91.90908006943846,
    2842.6542328472174,
    5592.530418032402
   ],
   "corte_A": [
    6.4069249183977055,
    9.09828199315713,
    6.482148901162379
   ],
   "didt_A_por_us": [
    575.9495971547569,
    574.1083230698828,
    243.59303744557755
   ],
   "rrds_kV_por_ms": [
    34.7173119165581,
    23.65768326590471,
    19.66015250142137
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.122122453716118,
    "b": 5.380450623345241,
    "c": 5.818950537158933
   },
   "motor_pu": {
    "a": 1.8024129993317561,
    "b": 1.584057525653308,
    "c": 1.7131562084775804
   },
   "trv_pico_kV": {
    "a": -6.286100158155021,
    "b": -8.270649154793345,
    "c": 7.318755827310431
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.280907790793949,
    "b": 2.346994790729076,
    "c": 2.5796861895721284
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 64,
   "separacao_s": 0.014728632837095308,
   "tempo_de_arco_us": [
    35.428570312099886,
    2786.173723089879,
    5536.049908275064
   ],
   "corte_A": [
    2.6030300363219663,
    8.333351092247469,
    3.7514563380150037
   ],
   "didt_A_por_us": [
    528.7571554701904,
    387.6250798306784,
    529.4633783442531
   ],
   "rrds_kV_por_ms": [
    38.015629307461175,
    6.921594978669912,
    5.745822038082603
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.900683107437799,
    "b": 5.54223412636359,
    "c": 4.625708386146347
   },
   "motor_pu": {
    "a": 1.4428092553244805,
    "b": 1.631688178441166,
    "c": 1.3618539957898563
   },
   "trv_pico_kV": {
    "a": -6.289026271954,
    "b": -8.658480421395256,
    "c": 6.814375796598748
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.828407168443235,
    "b": 2.400400812464679,
    "c": 1.4277297179297685
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 65,
   "separacao_s": 0.014751597094708158,
   "tempo_de_arco_us": [
    12.464312699250181,
    2763.2094654770294,
    5513.085650662214
   ],
   "corte_A": [
    6.398785383171988,
    4.7996161670287565,
    5.818196633601986
   ],
   "didt_A_por_us": [
    481.96632775032447,
    397.9780644229285,
    598.2192250901662
   ],
   "rrds_kV_por_ms": [
    18.929909944745134,
    33.847563680216226,
    10.461703905707413
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.557562266397843,
    "c": 5.1520623900413955
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.3417911086102365,
    "c": 1.5168177858876661
   },
   "trv_pico_kV": {
    "a": -6.413560472934873,
    "b": -8.197641520559982,
    "c": 7.447720927878251
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.3486379009551817,
    "c": 2.3306296258776413
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 66,
   "separacao_s": 0.014686548756377423,
   "tempo_de_arco_us": [
    77.51265102998502,
    2828.257803807764,
    5578.133988992949
   ],
   "corte_A": [
    2.711434269810338,
    2.83534334843704,
    5.405288719190455
   ],
   "didt_A_por_us": [
    459.75322834158004,
    456.84415739510047,
    198.90601064862238
   ],
   "rrds_kV_por_ms": [
    44.25892757065691,
    7.017730425986475,
    46.884966495674895
   ],
   "reignicoes": {
    "a": 39,
    "b": 79,
    "c": 10
   },
   "motor_kV": {
    "a": 221.6273576393538,
    "b": 191.05945791974338,
    "c": 263.32921778721703
   },
   "motor_pu": {
    "a": 65.24927154540097,
    "b": 56.249781542803554,
    "c": 77.52670888760886
   },
   "trv_pico_kV": {
    "a": 225.75052886973808,
    "b": 146.24420632061398,
    "c": -177.83031159301223
   },
   "trv_dvdt_kV_por_us": {
    "a": 225.75052886973808,
    "b": 146.24420632061398,
    "c": 177.83031159301223
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 67,
   "separacao_s": 0.01467645652985183,
   "tempo_de_arco_us": [
    87.60487755557841,
    2838.350030333357,
    5588.226215518543
   ],
   "corte_A": [
    2.2920861292324037,
    5.871836441236872,
    3.0795049276206115
   ],
   "didt_A_por_us": [
    265.0687473672592,
    555.5709866617101,
    467.10479004530276
   ],
   "rrds_kV_por_ms": [
    32.019659798419234,
    27.40574646133087,
    25.80533364030561
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.900908210641821,
    "b": 4.505352340488694,
    "c": 5.7342161159367535
   },
   "motor_pu": {
    "a": 1.737285352773098,
    "b": 1.3264199934676972,
    "c": 1.6882095623664748
   },
   "trv_pico_kV": {
    "a": -6.315178824477007,
    "b": -8.06267498181614,
    "c": 6.412353289956069
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.5173570235651885,
    "b": 1.344423218942453,
    "c": 1.1584583594691054
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 68,
   "separacao_s": 0.014696712835299636,
   "tempo_de_arco_us": [
    67.34857210777263,
    2818.0937248855516,
    5567.969910070737
   ],
   "corte_A": [
    7.815463616734344,
    9.673697063808763,
    2.238211249284265
   ],
   "didt_A_por_us": [
    492.1775936384157,
    589.6035234358014,
    273.72161465453746
   ],
   "rrds_kV_por_ms": [
    45.05975330950353,
    25.776792195053794,
    17.33103655672056
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.770855281237571,
    "b": 5.653997577279835,
    "c": 6.967794989417249
   },
   "motor_pu": {
    "a": 1.9934063174592234,
    "b": 1.664592436450468,
    "c": 2.0513873024511504
   },
   "trv_pico_kV": {
    "a": -6.3813568884833325,
    "b": -8.319591954573246,
    "c": 6.045081095855209
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.795896710140241,
    "b": 2.653853603612151,
    "c": 0.7088255179457615
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 69,
   "separacao_s": 0.014750477987840979,
   "tempo_de_arco_us": [
    13.583419566430312,
    2764.3285723442086,
    5514.204757529394
   ],
   "corte_A": [
    2.019185539272697,
    9.578744147520698,
    3.829313372255328
   ],
   "didt_A_por_us": [
    152.94345532833734,
    407.56458746085127,
    542.4106463524744
   ],
   "rrds_kV_por_ms": [
    31.96721589176711,
    17.400385002994845,
    11.140137581840033
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.6851602581730694,
    "b": 6.098491819467541,
    "c": 4.088444525427578
   },
   "motor_pu": {
    "a": 1.0849473861667236,
    "b": 1.7954559084414496,
    "c": 1.2036782366553953
   },
   "trv_pico_kV": {
    "a": -6.092700969239956,
    "b": -8.96034463380897,
    "c": 6.913822128132275
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9560468393251819,
    "b": 2.945332102793744,
    "c": 1.3908314391769505
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 70,
   "separacao_s": 0.014711492855738561,
   "tempo_de_arco_us": [
    52.56855166884754,
    2803.313704446626,
    5553.189889631811
   ],
   "corte_A": [
    8.134945247159546,
    9.938937868916359,
    9.822901886331685
   ],
   "didt_A_por_us": [
    422.1932070755938,
    594.4044678571853,
    524.1425943035983
   ],
   "rrds_kV_por_ms": [
    10.324734625198555,
    7.477845693324685,
    31.52105145437338
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.607328567138291,
    "b": 6.152150756229414,
    "c": 7.068531428505415
   },
   "motor_pu": {
    "a": 1.6508526213485981,
    "b": 1.811253626615351,
    "c": 2.081045099839488
   },
   "trv_pico_kV": {
    "a": -7.90739962703888,
    "b": -8.970253073879439,
    "c": 8.725384388162833
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.531757463207301,
    "b": 3.008350238094666,
    "c": 4.040430261313197
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 71,
   "separacao_s": 0.014667249817252795,
   "tempo_de_arco_us": [
    96.81159015461384,
    2847.556742932392,
    5597.432928117577
   ],
   "corte_A": [
    2.0094937428646187,
    8.939508802935636,
    8.69786402783683
   ],
   "didt_A_por_us": [
    292.9003987605217,
    570.156973204357,
    185.3506856118304
   ],
   "rrds_kV_por_ms": [
    48.50682193565087,
    19.76458362118033,
    11.365022753642126
   ],
   "reignicoes": {
    "a": 0,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 7.450110700043406,
    "b": 8.019862415288557,
    "c": 7.001185361156595
   },
   "motor_pu": {
    "a": 2.193385786340808,
    "b": 2.361126289036255,
    "c": 2.061217755946733
   },
   "trv_pico_kV": {
    "a": -8.896551086248799,
    "b": -11.536905078529399,
    "c": 10.790792796890798
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.9095158611076273,
    "b": 3.426480229904804,
    "c": 3.949261592992155
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 72,
   "separacao_s": 0.014761898775980121,
   "tempo_de_arco_us": [
    2.1626314272867098,
    2752.907784205066,
    5502.783969390251
   ],
   "corte_A": [
    8.575973244109292,
    2.4935785999915074,
    9.841212354342657
   ],
   "didt_A_por_us": [
    364.3966264554803,
    593.4543682611218,
    252.32638817169146
   ],
   "rrds_kV_por_ms": [
    15.58683167744429,
    30.97080161822167,
    32.12056389534753
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.353980906758865,
    "b": 3.848935039125631,
    "c": 7.105501372385672
   },
   "motor_pu": {
    "a": 1.5762645810291847,
    "b": 1.1331642907424282,
    "c": 2.0919294145421268
   },
   "trv_pico_kV": {
    "a": -8.061166474927626,
    "b": -8.013857583974591,
    "c": 8.665185377519611
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5375073233272957,
    "b": 2.123772962378464,
    "c": 4.074410611396169
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 73,
   "separacao_s": 0.01469034348814326,
   "tempo_de_arco_us": [
    73.71791926414885,
    2824.4630720419273,
    5574.339257227112
   ],
   "corte_A": [
    5.6612679636473295,
    4.640371630867761,
    5.729699603984965
   ],
   "didt_A_por_us": [
    536.3648521474754,
    585.8391723969401,
    293.18588504707736
   ],
   "rrds_kV_por_ms": [
    48.31457251840202,
    20.602701384345664,
    41.05224796302493
   ],
   "reignicoes": {
    "a": 39,
    "b": 35,
    "c": 11
   },
   "motor_kV": {
    "a": 260.16071261161807,
    "b": 185.44072876868535,
    "c": 258.1471044451258
   },
   "motor_pu": {
    "a": 76.59386983381258,
    "b": 54.59557247753991,
    "c": 76.0010438061915
   },
   "trv_pico_kV": {
    "a": -168.0405208388599,
    "b": 156.9666645413607,
    "c": 139.5947693682065
   },
   "trv_dvdt_kV_por_us": {
    "a": 168.0405208388599,
    "b": 156.9666645413607,
    "c": 139.5947693682065
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 74,
   "separacao_s": 0.014699210683058895,
   "tempo_de_arco_us": [
    64.85072434851288,
    2815.595877126292,
    5565.472062311477
   ],
   "corte_A": [
    2.9393907788701625,
    6.572840493364028,
    8.985653743175213
   ],
   "didt_A_por_us": [
    197.33404541992593,
    150.30196363469253,
    553.3194576272181
   ],
   "rrds_kV_por_ms": [
    37.88274459014751,
    20.780090889153634,
    22.974936352079443
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.835924442218093,
    "b": 4.818393615814043,
    "c": 6.7502160987945645
   },
   "motor_pu": {
    "a": 1.7181534928931317,
    "b": 1.4185824205082267,
    "c": 1.9873299393710533
   },
   "trv_pico_kV": {
    "a": -7.729946553142693,
    "b": -8.18152591038538,
    "c": 8.377268793176368
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.481901629869003,
    "b": 1.9335201014367422,
    "c": 3.7156713641150425
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 75,
   "separacao_s": 0.014709433985086484,
   "tempo_de_arco_us": [
    54.6274223209244,
    2805.3725750987032,
    5555.248760283888
   ],
   "corte_A": [
    4.23922505993147,
    2.2940088575589073,
    4.719896525116486
   ],
   "didt_A_por_us": [
    153.79560659470957,
    327.9953934090182,
    556.9375660365383
   ],
   "rrds_kV_por_ms": [
    49.049720038043716,
    28.174500942899602,
    44.67519272219322
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.474603110516618,
    "b": 4.230405002062675,
    "c": 6.34407742114109
   },
   "motor_pu": {
    "a": 1.9061867677647253,
    "b": 1.2454727957176885,
    "c": 1.8677587224167616
   },
   "trv_pico_kV": {
    "a": -6.439703493695894,
    "b": -7.802976899805329,
    "c": 6.841269578329733
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.789524425488798,
    "b": 0.9907634033265393,
    "c": 1.8625701308219453
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 76,
   "separacao_s": 0.014691555034254256,
   "tempo_de_arco_us": [
    72.50637315315299,
    2823.251525930931,
    5573.127711116116
   ],
   "corte_A": [
    6.311823012623126,
    7.372089434233471,
    6.0791786192911585
   ],
   "didt_A_por_us": [
    198.99155513439,
    276.1955849602905,
    410.29517155180486
   ],
   "rrds_kV_por_ms": [
    6.270616468069498,
    29.898769705141092,
    36.986891758777666
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.035479739075818,
    "b": 5.404842533624207,
    "c": 5.2160742253758
   },
   "motor_pu": {
    "a": 1.4824947080359048,
    "b": 1.5912387436863868,
    "c": 1.535663499117035
   },
   "trv_pico_kV": {
    "a": -6.379876990835616,
    "b": -8.460669265382762,
    "c": 7.546168787741499
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.9247830053884778,
    "b": 2.229340177455807,
    "c": 2.390780570426481
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 77,
   "separacao_s": 0.014680287968662572,
   "tempo_de_arco_us": [
    83.77343874483633,
    2834.518591522615,
    5584.3947767078
   ],
   "corte_A": [
    7.126650273242956,
    4.5745721567622315,
    7.219595269177175
   ],
   "didt_A_por_us": [
    515.7255297093636,
    554.6627794675608,
    322.26524475529123
   ],
   "rrds_kV_por_ms": [
    15.370162963169424,
    11.076752619276427,
    45.74851718522255
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.264221531039861,
    "b": 4.513744626551809,
    "c": 5.8341234308934
   },
   "motor_pu": {
    "a": 1.5498385389447709,
    "b": 1.3288907649376611,
    "c": 1.7176232574644694
   },
   "trv_pico_kV": {
    "a": -6.51308509075659,
    "b": -8.297636369716209,
    "c": 7.832616122639032
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.167573729947186,
    "b": 1.5439020402289816,
    "c": 2.927876752767067
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 78,
   "separacao_s": 0.014754274145486183,
   "tempo_de_arco_us": [
    9.787261921224989,
    2760.5324146990038,
    5510.408599884189
   ],
   "corte_A": [
    8.276093890589006,
    6.20326631407359,
    5.528071192225402
   ],
   "didt_A_por_us": [
    290.05166301412464,
    307.2804470674659,
    483.3272495699432
   ],
   "rrds_kV_por_ms": [
    28.72351007788091,
    31.718735504513784,
    41.64230602454394
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.175576744547765,
    "b": 5.0285552981965305,
    "c": 4.999266655288098
   },
   "motor_pu": {
    "a": 1.2293308180256879,
    "b": 1.4804560846094237,
    "c": 1.4718332203805482
   },
   "trv_pico_kV": {
    "a": -6.270318948886113,
    "b": -8.346644299088405,
    "c": 7.377905188348421
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 1.8349124039415288,
    "c": 2.19368431421056
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 79,
   "separacao_s": 0.01470046982448807,
   "tempo_de_arco_us": [
    63.59158291933738,
    2814.3367356971166,
    5564.212920882302
   ],
   "corte_A": [
    5.834692136880669,
    2.954156995170406,
    7.396374805587539
   ],
   "didt_A_por_us": [
    557.0367258597621,
    371.017182324026,
    372.52646992119065
   ],
   "rrds_kV_por_ms": [
    31.147695450127063,
    48.74856179964714,
    24.470943992721715
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.204844247722474,
    "b": 3.953489506161568,
    "c": 5.972176977681771
   },
   "motor_pu": {
    "a": 1.532357283363008,
    "b": 1.1639461530701551,
    "c": 1.7582675779948722
   },
   "trv_pico_kV": {
    "a": -6.75308939864874,
    "b": -8.152360817965782,
    "c": 7.7624039733708
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.4013873873654887,
    "b": 1.5919456262096146,
    "c": 3.0303623862832056
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 80,
   "separacao_s": 0.014678989260270243,
   "tempo_de_arco_us": [
    85.07214713716597,
    2835.8172999149447,
    5585.69348510013
   ],
   "corte_A": [
    4.9989467944368,
    5.10076287025567,
    9.542146992789885
   ],
   "didt_A_por_us": [
    528.0609405629073,
    511.5915319859676,
    151.41970261280576
   ],
   "rrds_kV_por_ms": [
    28.428189131254918,
    11.963263682337967,
    18.364466256207074
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.452464738485112,
    "b": 4.400242914816626,
    "c": 7.002293418142112
   },
   "motor_pu": {
    "a": 1.6052591886786352,
    "b": 1.2954747458651057,
    "c": 2.061543978809767
   },
   "trv_pico_kV": {
    "a": -7.9918954501368225,
    "b": -8.132191637148537,
    "c": 8.576130446044978
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.8212137246322952,
    "b": 2.0563467427469275,
    "c": 3.951714406077192
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 81,
   "separacao_s": 0.014732883996296154,
   "tempo_de_arco_us": [
    31.1774111112548,
    2781.9225638890334,
    5531.798749074219
   ],
   "corte_A": [
    7.829223334966341,
    7.793639582676651,
    8.888717395481653
   ],
   "didt_A_por_us": [
    166.05339486181015,
    560.2005585418906,
    163.72867434945022
   ],
   "rrds_kV_por_ms": [
    46.48693276297155,
    16.891534191589543,
    26.950230008457265
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.607328567138291,
    "b": 5.357603040333052,
    "c": 6.681959487059456
   },
   "motor_pu": {
    "a": 1.6508526213485981,
    "b": 1.577330972740358,
    "c": 1.9672345222650096
   },
   "trv_pico_kV": {
    "a": -7.549641053423609,
    "b": -8.624866687276809,
    "c": 8.272512405052872
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.3246042915813456,
    "b": 2.192902785883825,
    "c": 3.668223823544644
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 82,
   "separacao_s": 0.01472749217744128,
   "tempo_de_arco_us": [
    36.56922996612766,
    2787.3143827439067,
    5537.190567929092
   ],
   "corte_A": [
    9.659616144095292,
    3.7418215956270346,
    5.1813020867385
   ],
   "didt_A_por_us": [
    531.520396855314,
    577.2300609616539,
    148.16760850296802
   ],
   "rrds_kV_por_ms": [
    13.821248967151924,
    48.67387158749096,
    32.821509923340926
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.179157472089166,
    "b": 4.2532868145890825,
    "c": 4.805377857116495
   },
   "motor_pu": {
    "a": 1.8192046691014954,
    "b": 1.2522094261359247,
    "c": 1.4147504532697428
   },
   "trv_pico_kV": {
    "a": -6.170903224743599,
    "b": -8.129240987789606,
    "c": 7.23704796851637
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.1387229256042652,
    "b": 1.083765843456519,
    "c": 2.0238676111688316
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 83,
   "separacao_s": 0.014684004802372344,
   "tempo_de_arco_us": [
    80.05660503506328,
    2830.801757812843,
    5580.677942998028
   ],
   "corte_A": [
    3.468599429653361,
    5.482978532852304,
    4.308800923307176
   ],
   "didt_A_por_us": [
    408.7864964855301,
    405.50411838774653,
    193.62084469388213
   ],
   "rrds_kV_por_ms": [
    6.3137588410049466,
    11.29684794229772,
    35.643791596095554
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 4.814551766958524,
    "c": 4.33501998980924
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.4174513424595587,
    "c": 1.2762724759372317
   },
   "trv_pico_kV": {
    "a": -6.19169038928677,
    "b": -8.284040042962843,
    "c": 6.960531553545581
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 1.6121312907560774,
    "c": 1.602256003250879
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 84,
   "separacao_s": 0.014676562661293293,
   "tempo_de_arco_us": [
    87.49874611411498,
    2838.243898891894,
    5588.120084077079
   ],
   "corte_A": [
    7.326555212403645,
    5.126453775382787,
    4.060254517524273
   ],
   "didt_A_por_us": [
    426.70481519458605,
    140.19364675141708,
    197.95987436243746
   ],
   "rrds_kV_por_ms": [
    25.755676130321884,
    28.582093210526956,
    10.884774334132333
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.378591312906763,
    "b": 4.6024384955942805,
    "c": 4.8465441166171805
   },
   "motor_pu": {
    "a": 1.583510126392767,
    "b": 1.3550031113880565,
    "c": 1.4268702045192236
   },
   "trv_pico_kV": {
    "a": -6.247780815329305,
    "b": -8.290882007300807,
    "c": 6.830284760903211
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.3797303272216195,
    "b": 1.36628209049232,
    "c": 1.5151936457478077
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 85,
   "separacao_s": 0.014679916219851402,
   "tempo_de_arco_us": [
    84.14518755600643,
    2834.890340333785,
    5584.76652551897
   ],
   "corte_A": [
    2.5416421983896136,
    2.345523316555685,
    2.812804860128632
   ],
   "didt_A_por_us": [
    154.73463231623504,
    386.03852259157617,
    120.4623506684995
   ],
   "rrds_kV_por_ms": [
    30.06239386283423,
    24.639358394025614,
    36.166178721691864
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.641618919997826,
    "b": 3.6302501615053044,
    "c": 5.329545358732925
   },
   "motor_pu": {
    "a": 1.660948038128147,
    "b": 1.0687813142240645,
    "c": 1.5690705156146623
   },
   "trv_pico_kV": {
    "a": -6.314583427784991,
    "b": -8.0276671383555,
    "c": 6.3180235347727
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.979281362878945,
    "b": 0.53102859719646,
    "c": 0.943068634130732
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 86,
   "separacao_s": 0.014714932667623784,
   "tempo_de_arco_us": [
    49.128739783623935,
    2799.873892561403,
    5549.7500777465875
   ],
   "corte_A": [
    8.736350051945196,
    2.778734266081174,
    7.669509941234597
   ],
   "didt_A_por_us": [
    173.1218206728292,
    198.2652472230987,
    513.3298941845692
   ],
   "rrds_kV_por_ms": [
    49.75077039880785,
    47.0153569105697,
    31.186602132702696
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.472845795586473,
    "b": 3.7322331668186237,
    "c": 6.528983928670525
   },
   "motor_pu": {
    "a": 1.905669396983928,
    "b": 1.0988061129564177,
    "c": 1.9221970149128202
   },
   "trv_pico_kV": {
    "a": -7.085230912295963,
    "b": -7.942571289650761,
    "c": 7.864318516594001
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.203018416190704,
    "b": 1.6446301301465294,
    "c": 3.1509686343441454
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 87,
   "separacao_s": 0.014728672496695766,
   "tempo_de_arco_us": [
    35.38891071164174,
    2786.1340634894214,
    5536.010248674606
   ],
   "corte_A": [
    8.246516839968807,
    3.7887679067222777,
    4.56986893530623
   ],
   "didt_A_por_us": [
    173.04451880948105,
    565.0641011623278,
    103.0685408763429
   ],
   "rrds_kV_por_ms": [
    13.104191413647555,
    5.318289103049535,
    18.437898664551327
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.721696006995451,
    "b": 4.217315862606396,
    "c": 4.529302877605904
   },
   "motor_pu": {
    "a": 1.6845235192859163,
    "b": 1.2416192244628794,
    "c": 1.3334712669055278
   },
   "trv_pico_kV": {
    "a": -6.128747142706395,
    "b": -8.11828103184776,
    "c": 7.064580015663669
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.6531513443311234,
    "b": 0.9864297645664833,
    "c": 1.7773751205455983
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 88,
   "separacao_s": 0.014741702662598055,
   "tempo_de_arco_us": [
    22.35874480935306,
    2773.103897587132,
    5522.9800827723175
   ],
   "corte_A": [
    7.204525274056537,
    6.255980803070892,
    7.802758197350274
   ],
   "didt_A_por_us": [
    297.02422806172683,
    220.95795551917644,
    104.67040639782618
   ],
   "rrds_kV_por_ms": [
    17.407396760742962,
    33.85388686155825,
    33.32861423691395
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.378591312906763,
    "b": 5.046598592106777,
    "c": 6.098093082474701
   },
   "motor_pu": {
    "a": 1.583510126392767,
    "b": 1.4857682076093242,
    "c": 1.795338516353225
   },
   "trv_pico_kV": {
    "a": -6.8029641299830885,
    "b": -8.354896443130055,
    "c": 8.052892946389155
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.2889686387647274,
    "b": 1.850550159729598,
    "c": 3.174438259179598
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 89,
   "separacao_s": 0.014674972411246536,
   "tempo_de_arco_us": [
    89.08899616087135,
    2839.8341489386507,
    5589.710334123835
   ],
   "corte_A": [
    6.8136839068768795,
    9.315880426101199,
    5.215150305643992
   ],
   "didt_A_por_us": [
    222.36533032109946,
    267.22094292146926,
    485.66490969961296
   ],
   "rrds_kV_por_ms": [
    7.694396067482609,
    30.825830953615576,
    5.638089852027921
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.264221531039861,
    "b": 5.944955493243731,
    "c": 4.864932933136723
   },
   "motor_pu": {
    "a": 1.5498385389447709,
    "b": 1.75025330552921,
    "c": 1.43228405277001
   },
   "trv_pico_kV": {
    "a": -6.14125678424632,
    "b": -8.827477431850946,
    "c": 7.386260044916116
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.167573729947186,
    "b": 2.7928048157895597,
    "c": 2.083161659248657
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 90,
   "separacao_s": 0.014682009314005273,
   "tempo_de_arco_us": [
    82.05209340213533,
    2832.797246179915,
    5582.6734313650995
   ],
   "corte_A": [
    9.207151421692014,
    8.138776859891731,
    6.44372180669392
   ],
   "didt_A_por_us": [
    566.5997939087666,
    480.63461904441436,
    107.4899922749615
   ],
   "rrds_kV_por_ms": [
    46.24255976870524,
    17.878800705437726,
    45.97733600752704
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.183928625460282,
    "b": 7.019688362984529,
    "c": 5.949184468750391
   },
   "motor_pu": {
    "a": 1.820609343529836,
    "b": 2.0666652214741634,
    "c": 1.7514983574674363
   },
   "trv_pico_kV": {
    "a": -8.064704068273839,
    "b": -10.699617504798434,
    "c": 9.567066003478413
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.0173306562767497,
    "b": 3.1440443918070367,
    "c": 3.0548644357890864
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 91,
   "separacao_s": 0.01468982805871836,
   "tempo_de_arco_us": [
    74.23334868904865,
    2824.978501466827,
    5574.854686652012
   ],
   "corte_A": [
    7.76474135337671,
    8.560851084404842,
    8.352501839310351
   ],
   "didt_A_por_us": [
    475.78378291135783,
    593.2186462733832,
    484.9606918197392
   ],
   "rrds_kV_por_ms": [
    46.86175984396844,
    5.057411121593063,
    43.71740473944633
   ],
   "reignicoes": {
    "a": 28,
    "b": 37,
    "c": 0
   },
   "motor_kV": {
    "a": 140.92531415702112,
    "b": 99.55953894476035,
    "c": 124.74661329124321
   },
   "motor_pu": {
    "a": 41.489797058427904,
    "b": 29.31130642324673,
    "c": 36.72662857017306
   },
   "trv_pico_kV": {
    "a": 119.2433065001535,
    "b": -25.72077124207983,
    "c": 51.96157668003006
   },
   "trv_dvdt_kV_por_us": {
    "a": 119.2433065001535,
    "b": 25.720771242173402,
    "c": 10.455494460845093
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 92,
   "separacao_s": 0.014732416950146838,
   "tempo_de_arco_us": [
    31.644457260569705,
    2782.3896100383495,
    5532.265795223534
   ],
   "corte_A": [
    9.820412274508229,
    7.833577977110204,
    9.785643176423793
   ],
   "didt_A_por_us": [
    482.5525218019109,
    278.6268360863638,
    486.94246733290896
   ],
   "rrds_kV_por_ms": [
    31.367715985321805,
    29.548461744231993,
    39.29136264516547
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.179157472089166,
    "b": 5.530289455646969,
    "c": 7.107815830579948
   },
   "motor_pu": {
    "a": 1.8192046691014954,
    "b": 1.6281715500275498,
    "c": 2.092610813773735
   },
   "trv_pico_kV": {
    "a": -7.973093343416224,
    "b": -8.80747248548086,
    "c": 8.616181767170918
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.1387229256042652,
    "b": 2.3336448719941445,
    "c": 4.0569714863176225
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 93,
   "separacao_s": 0.014677710641490779,
   "tempo_de_arco_us": [
    86.35076591662968,
    2837.0959186944083,
    5586.972103879593
   ],
   "corte_A": [
    2.5325007639711163,
    3.613368676341385,
    3.061367202578297
   ],
   "didt_A_por_us": [
    155.77190238835078,
    175.87319069020197,
    156.8815454592014
   ],
   "rrds_kV_por_ms": [
    48.94328927671595,
    13.30845979963212,
    6.5065603809884465
   ],
   "reignicoes": {
    "a": 0,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.777351156261866,
    "b": 4.308801283904388,
    "c": 3.71874396802275
   },
   "motor_pu": {
    "a": 1.1120892923261558,
    "b": 1.2685534313238924,
    "c": 1.0948347603015072
   },
   "trv_pico_kV": {
    "a": 8.005120155591749,
    "b": -8.031036201848744,
    "c": 6.8870866340739525
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0478890480279874,
    "b": 1.3044504038275007,
    "c": 1.310063957157426
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 94,
   "separacao_s": 0.014742735616789774,
   "tempo_de_arco_us": [
    21.325790617635356,
    2772.0709433954135,
    5521.9471285805985
   ],
   "corte_A": [
    2.105991698499558,
    5.97276022916496,
    7.395358588751665
   ],
   "didt_A_por_us": [
    285.17316307809557,
    183.04985578166108,
    569.2238672588792
   ],
   "rrds_kV_por_ms": [
    49.234306520645596,
    9.258754601327432,
    28.08959943146265
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.96242299966549,
    "b": 4.7600991881019725,
    "c": 5.95057612609406
   },
   "motor_pu": {
    "a": 1.4609860861817245,
    "b": 1.4014199682555666,
    "c": 1.7519080750622427
   },
   "trv_pico_kV": {
    "a": -6.700065326739763,
    "b": -8.317879218371118,
    "c": 7.7957589909951075
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.9471011315821314,
    "b": 1.5845832002462679,
    "c": 3.0123711134273825
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 95,
   "separacao_s": 0.014756507565429972,
   "tempo_de_arco_us": [
    7.553841977435328,
    2758.298994755215,
    5508.1751799404
   ],
   "corte_A": [
    6.006291644593658,
    7.235043947895488,
    6.404997898624958
   ],
   "didt_A_por_us": [
    288.7214120660947,
    299.87626197444877,
    160.18547177534955
   ],
   "rrds_kV_por_ms": [
    24.221755111689454,
    8.880252392288908,
    45.93675449379106
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.429302631969647,
    "b": 5.277103344924312,
    "c": 5.44359901070557
   },
   "motor_pu": {
    "a": 1.3040302121024259,
    "b": 1.5536310715142907,
    "c": 1.602649031315859
   },
   "trv_pico_kV": {
    "a": -6.167084559197094,
    "b": -8.396593750217614,
    "c": 7.661712759570463
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 2.1056222996480685,
    "c": 2.591522818221547
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 96,
   "separacao_s": 0.014731751608010253,
   "tempo_de_arco_us": [
    32.30979939715481,
    2783.0549521749344,
    5532.9311373601195
   ],
   "corte_A": [
    4.2216453735776955,
    9.822330779469418,
    5.030872609790791
   ],
   "didt_A_por_us": [
    469.04084801710394,
    221.3565128340096,
    307.3646330593765
   ],
   "rrds_kV_por_ms": [
    30.396154004536616,
    31.04795948219036,
    6.351935705027298
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 6.030163833942235,
    "c": 4.790666401017938
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.7753394781903349,
    "c": 1.410419256056423
   },
   "trv_pico_kV": {
    "a": -6.16999288365617,
    "b": -8.945559527825205,
    "c": 7.32163491550815
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.732870940211434,
    "b": 2.8840431626146765,
    "c": 2.0078298279578486
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 97,
   "separacao_s": 0.01469674956185591,
   "tempo_de_arco_us": [
    67.31184555149895,
    2818.056998329278,
    5567.933183514463
   ],
   "corte_A": [
    6.461053587921037,
    9.524901311937484,
    2.620734411185502
   ],
   "didt_A_por_us": [
    387.4665695998344,
    526.2214551496465,
    458.3985988432786
   ],
   "rrds_kV_por_ms": [
    12.97738814084516,
    20.57555546106018,
    37.89208655153857
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.14985100101243,
    "b": 6.048982564585749,
    "c": 3.5063515418516564
   },
   "motor_pu": {
    "a": 1.5161667312309648,
    "b": 1.7808798973830617,
    "c": 1.032304343312213
   },
   "trv_pico_kV": {
    "a": -5.963336216956545,
    "b": -8.90834450838456,
    "c": 6.574115393741393
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.046178513070886,
    "b": 2.9008292572819196,
    "c": 0.8787368883789649
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 98,
   "separacao_s": 0.014682485621840108,
   "tempo_de_arco_us": [
    81.57578556730064,
    2832.32093834508,
    5582.197123530264
   ],
   "corte_A": [
    2.2251135276670544,
    9.131039608761533,
    9.41272424795494
   ],
   "didt_A_por_us": [
    545.842346249551,
    389.7817255677829,
    449.0825445444776
   ],
   "rrds_kV_por_ms": [
    13.308878506899578,
    8.705876706833921,
    21.213710405987566
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.2150791734414925,
    "b": 5.906791729113698,
    "c": 6.881643913880635
   },
   "motor_pu": {
    "a": 1.5353705460513352,
    "b": 1.739017518415927,
    "c": 2.026023579391454
   },
   "trv_pico_kV": {
    "a": -7.7223573421669105,
    "b": -8.89742983402133,
    "c": 8.533879159604622
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.404459265424615,
    "b": 2.7444440565388684,
    "c": 3.8610499961386076
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 99,
   "separacao_s": 0.014686907977334443,
   "tempo_de_arco_us": [
    77.1534300729655,
    2827.898582850744,
    5577.774768035929
   ],
   "corte_A": [
    4.183646153728109,
    4.790405134296544,
    7.310446903784706
   ],
   "didt_A_por_us": [
    251.13619987541193,
    501.3326814281578,
    475.90620734189
   ],
   "rrds_kV_por_ms": [
    9.00815586881743,
    11.530012433495031,
    15.129714664890637
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.647637720091294,
    "b": 4.563349447482644,
    "c": 5.853044776388157
   },
   "motor_pu": {
    "a": 1.3683102071557474,
    "b": 1.34349491157981,
    "c": 1.7231938874775778
   },
   "trv_pico_kV": {
    "a": -6.534383096774503,
    "b": -8.222627284220387,
    "c": 7.859977590240907
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.556053541505723,
    "c": 2.9522176049399005
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 100,
   "separacao_s": 0.01471339088602956,
   "tempo_de_arco_us": [
    50.67052137784892,
    2801.415674155627,
    5551.291859340812
   ],
   "corte_A": [
    3.7241534250795754,
    6.259645056823478,
    7.411520098125165
   ],
   "didt_A_por_us": [
    512.9452361847083,
    349.1528285250193,
    124.48947541073454
   ],
   "rrds_kV_por_ms": [
    36.10895106352581,
    15.259518778950126,
    40.62662462683326
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.147945000654436,
    "b": 4.816501951634244,
    "c": 5.981368705503912
   },
   "motor_pu": {
    "a": 1.5156055859993967,
    "b": 1.4180254959883698,
    "c": 1.760973712973092
   },
   "trv_pico_kV": {
    "a": -6.752401450636213,
    "b": -8.30620396098174,
    "c": 7.786826578399192
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.3415640621935583,
    "b": 1.6298286501329922,
    "c": 3.037523093216356
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 101,
   "separacao_s": 0.014721180133290471,
   "tempo_de_arco_us": [
    42.881274116938165,
    2793.626426894716,
    5543.502612079901
   ],
   "corte_A": [
    2.4229640530498457,
    3.919362983777848,
    6.266040115614081
   ],
   "didt_A_por_us": [
    270.5929586567219,
    373.31947001862557,
    176.00167365588175
   ],
   "rrds_kV_por_ms": [
    22.0477586489497,
    34.753449144906405,
    42.40864942725877
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.320028431275739,
    "b": 4.311706026670785,
    "c": 5.294225807136158
   },
   "motor_pu": {
    "a": 1.2718588138150992,
    "b": 1.2694086161329925,
    "c": 1.5586720926151452
   },
   "trv_pico_kV": {
    "a": -6.246872598523474,
    "b": -8.201579209666383,
    "c": 7.493413902444943
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4880597287936248,
    "b": 1.2987908895066969,
    "c": 2.446567809887621
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 102,
   "separacao_s": 0.014749235079921909,
   "tempo_de_arco_us": [
    14.826327485499903,
    2765.5714802632783,
    5515.447665448463
   ],
   "corte_A": [
    9.818900698399485,
    9.232876502331317,
    6.743091059059536
   ],
   "didt_A_por_us": [
    379.54611221440183,
    325.9167119978161,
    578.2647299752629
   ],
   "rrds_kV_por_ms": [
    44.75576160418634,
    39.86230577136759,
    48.54862266755003
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.692361724374292,
    "b": 5.89512032737871,
    "c": 5.56623713176278
   },
   "motor_pu": {
    "a": 1.381477393423463,
    "b": 1.7355813430753317,
    "c": 1.6387548990567051
   },
   "trv_pico_kV": {
    "a": -6.191162000902956,
    "b": -8.874250134752527,
    "c": 7.737175578121694
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.0554869249151944,
    "b": 2.7541537579005073,
    "c": 2.6887516632438193
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 103,
   "separacao_s": 0.014673533325483257,
   "tempo_de_arco_us": [
    90.52808192415164,
    2841.27323470193,
    5591.149419887115
   ],
   "corte_A": [
    3.355998855647658,
    3.340605120819882,
    5.754844188885579
   ],
   "didt_A_por_us": [
    509.5841815858345,
    454.1146764362489,
    198.2326807808077
   ],
   "rrds_kV_por_ms": [
    41.10315224044684,
    22.744115119260208,
    26.493313498531958
   ],
   "reignicoes": {
    "a": 29,
    "b": 28,
    "c": 0
   },
   "motor_kV": {
    "a": 168.6436338554455,
    "b": 130.82202027239538,
    "c": 116.8793037787836
   },
   "motor_pu": {
    "a": 49.650342706081204,
    "b": 38.51528807540931,
    "c": 34.41041535453961
   },
   "trv_pico_kV": {
    "a": -129.7270050302252,
    "b": 77.78138190616302,
    "c": -68.92414824597185
   },
   "trv_dvdt_kV_por_us": {
    "a": 129.72700503069714,
    "b": 77.78138190616302,
    "c": 5.968222735147567
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 104,
   "separacao_s": 0.014722670540560187,
   "tempo_de_arco_us": [
    41.3908668472215,
    2792.1360196250002,
    5542.012204810185
   ],
   "corte_A": [
    3.797156761944006,
    2.725323504798495,
    5.742618319923017
   ],
   "didt_A_por_us": [
    308.31300205887044,
    149.55339918214423,
    200.0058342066301
   ],
   "rrds_kV_por_ms": [
    49.44254583548846,
    30.174741102884607,
    21.93534942174886
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.845652408645488,
    "b": 3.771626593921217,
    "c": 5.880221767959884
   },
   "motor_pu": {
    "a": 1.7210175017852045,
    "b": 1.1104039249300812,
    "c": 1.7311950608062618
   },
   "trv_pico_kV": {
    "a": -6.344916379426841,
    "b": -7.979987497527403,
    "c": 7.107737168446879
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.619726375786677,
    "b": 1.1886527884596176,
    "c": 2.242572013773797
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 105,
   "separacao_s": 0.014713782452009036,
   "tempo_de_arco_us": [
    50.2789553983723,
    2801.0241081761515,
    5550.9002933613365
   ],
   "corte_A": [
    4.094248402146391,
    2.2119997257311876,
    5.65290874790941
   ],
   "didt_A_por_us": [
    134.78641489613327,
    238.5615117200788,
    517.0778278645746
   ],
   "rrds_kV_por_ms": [
    29.05638254255449,
    48.38161052820484,
    40.4115988651853
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.623670267125824,
    "b": 3.8015047224527225,
    "c": 5.062961459410013
   },
   "motor_pu": {
    "a": 1.361253953525993,
    "b": 1.1192003395179995,
    "c": 1.490585596506175
   },
   "trv_pico_kV": {
    "a": -6.363261335627762,
    "b": -8.147270724333852,
    "c": 7.30499815454592
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.458318856422902,
    "b": 1.1881093775561073,
    "c": 2.2305472201712084
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 106,
   "separacao_s": 0.014729202196868518,
   "tempo_de_arco_us": [
    34.859210538890366,
    2785.604363316669,
    5535.480548501854
   ],
   "corte_A": [
    5.799175659547373,
    7.989493672326904,
    9.075969179142255
   ],
   "didt_A_por_us": [
    559.3392192475926,
    258.60999632593473,
    327.59810937902535
   ],
   "rrds_kV_por_ms": [
    31.99769563461755,
    41.22776460076073,
    19.80986629367468
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.140119283944317,
    "b": 5.42802023887448,
    "c": 6.766351901533577
   },
   "motor_pu": {
    "a": 1.5133016181134156,
    "b": 1.5980624878296315,
    "c": 1.9920804782293204
   },
   "trv_pico_kV": {
    "a": -7.619132500900131,
    "b": -8.647487275495703,
    "c": 8.408842150016067
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.10794694193885,
    "b": 2.245953037234105,
    "c": 3.7548620919751134
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 107,
   "separacao_s": 0.014691048980584653,
   "tempo_de_arco_us": [
    73.01242682275523,
    2823.757579600534,
    5573.633764785719
   ],
   "corte_A": [
    4.641961273320088,
    2.240884230341674,
    2.9231522091695537
   ],
   "didt_A_por_us": [
    419.0830442374513,
    334.6393752489398,
    191.851100823502
   ],
   "rrds_kV_por_ms": [
    13.961566463194604,
    27.26848606300889,
    19.938944401503676
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 3.7460813938846114,
    "c": 3.714215058076854
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.10288316706145,
    "c": 1.0935014047175575
   },
   "trv_pico_kV": {
    "a": -6.18255553619483,
    "b": -8.059405891553926,
    "c": 6.541385258746401
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3447849451250955,
    "b": 0.5845606676825514,
    "c": 1.0448781616941503
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 108,
   "separacao_s": 0.01470845589309442,
   "tempo_de_arco_us": [
    55.605514312987886,
    2806.3506670907673,
    5556.226852275952
   ],
   "corte_A": [
    2.401593313527929,
    8.546301820735607,
    6.932153682552602
   ],
   "didt_A_por_us": [
    168.13726355578393,
    596.5342601489892,
    393.41374421188027
   ],
   "rrds_kV_por_ms": [
    20.681131065596297,
    9.202976509398532,
    6.773698032616313
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.513221518309623,
    "b": 5.77808076827391,
    "c": 5.61836823072546
   },
   "motor_pu": {
    "a": 1.3287367567316997,
    "b": 1.7011237469783278,
    "c": 1.654102806771741
   },
   "trv_pico_kV": {
    "a": -6.2284558509407395,
    "b": -8.821876189980618,
    "c": 7.777205664551579
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6912748590582942,
    "b": 2.609141304223983,
    "c": 2.7374660069165935
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 109,
   "separacao_s": 0.014754166048373185,
   "tempo_de_arco_us": [
    9.895359034222752,
    2760.6405118120024,
    5510.516696997188
   ],
   "corte_A": [
    3.2962637510824715,
    8.18103253411921,
    4.717653499221003
   ],
   "didt_A_por_us": [
    568.145182965477,
    151.1670691720248,
    163.82321070273738
   ],
   "rrds_kV_por_ms": [
    38.468083153398524,
    23.453425517416342,
    9.260999448828354
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 5.616840702614543,
    "c": 4.580193917149868
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.6536530874881468,
    "c": 1.3484540889442915
   },
   "trv_pico_kV": {
    "a": -6.193224371662956,
    "b": -8.65735440276218,
    "c": 7.16917658783355
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.1039717094496628,
    "b": 2.43908170596742,
    "c": 1.8217124539705163
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 110,
   "separacao_s": 0.014747705958328989,
   "tempo_de_arco_us": [
    16.355449078418683,
    2767.1006018561984,
    5516.976787041383
   ],
   "corte_A": [
    7.647881712320136,
    3.431849714081321,
    5.638895103270141
   ],
   "didt_A_por_us": [
    457.01138098326413,
    534.4708120866512,
    242.09475919980247
   ],
   "rrds_kV_por_ms": [
    15.989246971680156,
    38.956904694940576,
    43.08529805740047
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.921107761488587,
    "b": 4.103854643307917,
    "c": 5.013958079742515
   },
   "motor_pu": {
    "a": 1.4488224741462714,
    "b": 1.2082151267615215,
    "c": 1.4761585200810252
   },
   "trv_pico_kV": {
    "a": -6.327360080148579,
    "b": -8.079163240587786,
    "c": 7.34907559713891
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.803387224149882,
    "b": 1.1769274425327787,
    "c": 2.207625741315131
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 111,
   "separacao_s": 0.01466658304478416,
   "tempo_de_arco_us": [
    97.47836262324874,
    2848.2235154010277,
    5598.099700586213
   ],
   "corte_A": [
    5.27981767504645,
    9.650168722226455,
    6.585360514036391
   ],
   "didt_A_por_us": [
    456.83132705362806,
    259.3063470502391,
    104.66432236833658
   ],
   "rrds_kV_por_ms": [
    44.844356789025426,
    45.27494337827984,
    6.627539239852653
   ],
   "reignicoes": {
    "a": 0,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.984200118594312,
    "b": 7.02805015419154,
    "c": 5.839200114451796
   },
   "motor_pu": {
    "a": 1.7618073088051254,
    "b": 2.0691270149588834,
    "c": 1.7191178829817346
   },
   "trv_pico_kV": {
    "a": 8.344521129777567,
    "b": -10.572506062886868,
    "c": 9.331859641411002
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.518703542224822,
    "b": 3.7434887097183904,
    "c": 3.4747437023267573
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 112,
   "separacao_s": 0.014756580230058994,
   "tempo_de_arco_us": [
    7.48117734841457,
    2758.226330126193,
    5508.102515311378
   ],
   "corte_A": [
    7.69194603071115,
    4.946309603345522,
    6.357948819290581
   ],
   "didt_A_por_us": [
    151.75496410319076,
    288.22549593212887,
    539.7445348860809
   ],
   "rrds_kV_por_ms": [
    13.337456106035006,
    18.766762461499425,
    26.598860249359277
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.402550693854591,
    "b": 4.590632980330207,
    "c": 5.406190813218793
   },
   "motor_pu": {
    "a": 1.296154178687474,
    "b": 1.3515274517068523,
    "c": 1.5916356904456828
   },
   "trv_pico_kV": {
    "a": -6.163733714258672,
    "b": -8.19484404833192,
    "c": 7.597842272762022
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 1.3895829885967064,
    "c": 2.556926472570382
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 113,
   "separacao_s": 0.014763138100272587,
   "tempo_de_arco_us": [
    0.9233071348216937,
    2751.6684599125997,
    5501.544645097785
   ],
   "corte_A": [
    6.0831731662051265,
    4.470710452390794,
    7.868907264961176
   ],
   "didt_A_por_us": [
    459.81679362116705,
    475.5727489148683,
    128.4471089396548
   ],
   "rrds_kV_por_ms": [
    16.78833590847752,
    18.020675131075933,
    42.50094770522961
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.806906455437973,
    "b": 4.410127551711863,
    "c": 6.132721542663377
   },
   "motor_pu": {
    "a": 1.4152004876338409,
    "b": 1.2983848800821751,
    "c": 1.805533475252328
   },
   "trv_pico_kV": {
    "a": -6.870896029450305,
    "b": -8.140395791421897,
    "c": 8.023918382240792
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.43673851843384864,
    "b": 1.6832119720533425,
    "c": 3.203746210865813
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 114,
   "separacao_s": 0.014724091285134069,
   "tempo_de_arco_us": [
    39.97012227334006,
    2790.715275051118,
    5540.591460236303
   ],
   "corte_A": [
    3.191234993102519,
    8.244172501468494,
    5.603244806030477
   ],
   "didt_A_por_us": [
    170.3409844835967,
    315.9769689879623,
    110.64294573568914
   ],
   "rrds_kV_por_ms": [
    21.938438477018146,
    9.20448378133377,
    46.571766740115656
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.192575360370975,
    "b": 5.669986352721433,
    "c": 5.0327192093476185
   },
   "motor_pu": {
    "a": 1.234335377532955,
    "b": 1.6692996890278546,
    "c": 1.4816819809621222
   },
   "trv_pico_kV": {
    "a": -6.254999956876565,
    "b": -8.737201842172661,
    "c": 7.4367472897968
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5029772404261492,
    "b": 2.4935902950804083,
    "c": 2.22008339169632
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 115,
   "separacao_s": 0.014720370722137882,
   "tempo_de_arco_us": [
    43.690685269526355,
    2794.435838047305,
    5544.31202323249
   ],
   "corte_A": [
    5.954910241838279,
    7.142327479592628,
    4.447074852553108
   ],
   "didt_A_por_us": [
    581.7586665675707,
    488.7147617905376,
    312.35392899281237
   ],
   "rrds_kV_por_ms": [
    43.785896018207545,
    27.528281727706414,
    25.619321073719405
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.347529082472494,
    "b": 5.0549387914929245,
    "c": 5.340974799967138
   },
   "motor_pu": {
    "a": 1.5743651005710473,
    "b": 1.488223644249845,
    "c": 1.5724354554066033
   },
   "trv_pico_kV": {
    "a": -6.280059045286918,
    "b": -8.39284485687806,
    "c": 6.946942642048328
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.80313005459394,
    "b": 1.9024862371082145,
    "c": 1.7510159435043828
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 116,
   "separacao_s": 0.014667448530879085,
   "tempo_de_arco_us": [
    96.61287652832394,
    2847.3580293061023,
    5597.234214491287
   ],
   "corte_A": [
    9.90219687828181,
    5.4318225080716385,
    4.056919766912444
   ],
   "didt_A_por_us": [
    479.4221510920464,
    325.9171992416019,
    130.7211123788176
   ],
   "rrds_kV_por_ms": [
    47.37805755247503,
    9.965440472190375,
    22.157429547359207
   ],
   "reignicoes": {
    "a": 27,
    "b": 53,
    "c": 7
   },
   "motor_kV": {
    "a": 165.45011323051452,
    "b": 127.03292440531101,
    "c": 141.54492616730207
   },
   "motor_pu": {
    "a": 48.71013885822844,
    "b": 37.39974102482694,
    "c": 41.672216921852
   },
   "trv_pico_kV": {
    "a": 135.6314660361655,
    "b": 64.26766811512344,
    "c": 92.91342466604975
   },
   "trv_dvdt_kV_por_us": {
    "a": 114.66369636654701,
    "b": 64.26766811512344,
    "c": 88.45006780315798
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 117,
   "separacao_s": 0.014755905316321807,
   "tempo_de_arco_us": [
    8.156091085601092,
    2758.9012438633804,
    5508.777429048565
   ],
   "corte_A": [
    8.611710214932605,
    8.3316207311353,
    7.495804689393502
   ],
   "didt_A_por_us": [
    356.01269836800856,
    295.92395261947075,
    580.0448697579623
   ],
   "rrds_kV_por_ms": [
    20.444403189896683,
    36.82760902621705,
    29.444395512954664
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.732420531507229,
    "b": 5.61286678815927,
    "c": 5.980409081472622
   },
   "motor_pu": {
    "a": 1.393271099815321,
    "b": 1.652483128029386,
    "c": 1.7606911902301148
   },
   "trv_pico_kV": {
    "a": -6.647667186744844,
    "b": -8.546109955216595,
    "c": 8.011232602487025
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 2.4559076278987577,
    "c": 3.0700420901715866
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 118,
   "separacao_s": 0.01472887991923784,
   "tempo_de_arco_us": [
    35.18148816956794,
    2785.9266409473466,
    5535.802826132532
   ],
   "corte_A": [
    7.93502415752294,
    7.082283809561647,
    3.3076595584436754
   ],
   "didt_A_por_us": [
    158.8325802467445,
    517.7884039078649,
    521.3283921960626
   ],
   "rrds_kV_por_ms": [
    10.188356741641638,
    25.752540227220234,
    7.485088482290347
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.607328567138291,
    "b": 5.25252412547401,
    "c": 3.912687887411621
   },
   "motor_pu": {
    "a": 1.6508526213485981,
    "b": 1.5463947078208857,
    "c": 1.151933755640234
   },
   "trv_pico_kV": {
    "a": -6.092818345371878,
    "b": -8.418625881169648,
    "c": 6.745132440992828
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.531757463207301,
    "b": 2.0632165997653735,
    "c": 1.2332227780254308
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 119,
   "separacao_s": 0.014736659203764386,
   "tempo_de_arco_us": [
    27.402203643021107,
    2778.147356420801,
    5528.023541605986
   ],
   "corte_A": [
    5.27608474669659,
    8.873560261001563,
    8.080398664181946
   ],
   "didt_A_por_us": [
    417.5848561715798,
    139.85460131279683,
    185.85804174970596
   ],
   "rrds_kV_por_ms": [
    48.345686812273776,
    18.440777611989226,
    35.14825554626376
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.323482048941893,
    "b": 5.474087550812576,
    "c": 6.2845740774256305
   },
   "motor_pu": {
    "a": 1.5672854176410504,
    "b": 1.611625157068809,
    "c": 1.8502403534152805
   },
   "trv_pico_kV": {
    "a": -7.1136967184605435,
    "b": -8.543205363005677,
    "c": 7.964337188105084
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.5662579463475685,
    "b": 2.36616046113214,
    "c": 3.305743893826292
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 120,
   "separacao_s": 0.014709203936757679,
   "tempo_de_arco_us": [
    54.85747064972857,
    2805.602623427508,
    5555.478808612694
   ],
   "corte_A": [
    4.709346320013532,
    7.7630486675216455,
    5.606109771810055
   ],
   "didt_A_por_us": [
    521.976554490993,
    483.2178742782466,
    475.6894952959635
   ],
   "rrds_kV_por_ms": [
    18.973431146130032,
    34.18827473937944,
    34.089196854145484
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 5.439624633235886,
    "c": 4.957086524401315
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.6014789355411068,
    "c": 1.4594149754338621
   },
   "trv_pico_kV": {
    "a": -6.213645304222031,
    "b": -8.569274147348478,
    "c": 7.38134115443368
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4817339547647825,
    "b": 2.2529095534769015,
    "c": 2.154776496285986
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 121,
   "separacao_s": 0.014721189276975829,
   "tempo_de_arco_us": [
    42.872130431579116,
    2793.617283209359,
    5543.493468394544
   ],
   "corte_A": [
    3.4148649354050704,
    6.891693196517197,
    2.4140364311167595
   ],
   "didt_A_por_us": [
    421.25803360823903,
    282.14234686388886,
    374.4750449222405
   ],
   "rrds_kV_por_ms": [
    41.74932992494067,
    19.870573581722773,
    24.098952997696397
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.58443987694697,
    "b": 4.830515336780867,
    "c": 5.20735982816515
   },
   "motor_pu": {
    "a": 1.6441139660782398,
    "b": 1.4221511742549953,
    "c": 1.5330978949605416
   },
   "trv_pico_kV": {
    "a": -6.3340691744691675,
    "b": -8.24325394119017,
    "c": 6.30486809725656
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.7950262012928815,
    "b": 1.6791655856865273,
    "c": 0.8405604163833337
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 122,
   "separacao_s": 0.014741332130944433,
   "tempo_de_arco_us": [
    22.729276462974802,
    2773.4744292407536,
    5523.350614425939
   ],
   "corte_A": [
    5.987738370951514,
    2.741622811850543,
    7.113911489969921
   ],
   "didt_A_por_us": [
    295.1223581516195,
    444.8556597754062,
    294.9298475041003
   ],
   "rrds_kV_por_ms": [
    43.94744309886293,
    10.527200593980748,
    42.458130676522295
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.921107761488587,
    "b": 3.9076931060280478,
    "c": 5.786941731500367
   },
   "motor_pu": {
    "a": 1.4488224741462714,
    "b": 1.1504632429279134,
    "c": 1.7037325016098641
   },
   "trv_pico_kV": {
    "a": -6.496580655594431,
    "b": -8.184077743993905,
    "c": 7.725960006162819
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.5330996977237024,
    "b": 1.5150560499732264,
    "c": 2.8749090483904842
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 123,
   "separacao_s": 0.01467435934735207,
   "tempo_de_arco_us": [
    89.70206005533758,
    2840.4472128331167,
    5590.323398018302
   ],
   "corte_A": [
    7.592445470913001,
    5.742526899439607,
    9.651751188388062
   ],
   "didt_A_por_us": [
    567.8291492692285,
    544.7939738668379,
    286.3711859100523
   ],
   "rrds_kV_por_ms": [
    42.21325434936971,
    12.162267601791719,
    7.875314229347902
   ],
   "reignicoes": {
    "a": 35,
    "b": 51,
    "c": 29
   },
   "motor_kV": {
    "a": 179.9327802806823,
    "b": 126.87857793331362,
    "c": 145.8657254876093
   },
   "motor_pu": {
    "a": 52.97397832788347,
    "b": 37.35429990703939,
    "c": 42.944302692971846
   },
   "trv_pico_kV": {
    "a": 132.68187560705817,
    "b": 71.5146450160969,
    "c": 63.054135463286215
   },
   "trv_dvdt_kV_por_us": {
    "a": 132.6818756065755,
    "b": 71.5146450160969,
    "c": 63.054135463286215
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 124,
   "separacao_s": 0.014707682569200761,
   "tempo_de_arco_us": [
    56.37883820664715,
    2807.123990984426,
    5557.000176169611
   ],
   "corte_A": [
    2.676238950238928,
    7.007176020306727,
    4.149593053468362
   ],
   "didt_A_por_us": [
    552.8229880950503,
    141.82386404843103,
    191.51606767831782
   ],
   "rrds_kV_por_ms": [
    31.721945844163876,
    34.30388355156023,
    28.651151906785763
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.972424829183554,
    "b": 5.10673659503425,
    "c": 4.6645300670696885
   },
   "motor_pu": {
    "a": 1.4639307230583545,
    "b": 1.5034734265182554,
    "c": 1.3732834800710254
   },
   "trv_pico_kV": {
    "a": -6.251054574627248,
    "b": -8.45245273616716,
    "c": 6.863094572663842
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.1262822793796867,
    "b": 1.9339818803404845,
    "c": 1.562200015937618
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 125,
   "separacao_s": 0.014730641935202994,
   "tempo_de_arco_us": [
    33.419472204414774,
    2784.1646249821933,
    5534.040810167378
   ],
   "corte_A": [
    6.114361716157792,
    6.169140814003161,
    8.23016144463233
   ],
   "didt_A_por_us": [
    443.28047884133065,
    445.9049697363394,
    424.40344834490696
   ],
   "rrds_kV_por_ms": [
    12.118968856508559,
    9.11769153997722,
    21.441781197272146
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.035479739075818,
    "b": 4.959665184755606,
    "c": 6.32893224023574
   },
   "motor_pu": {
    "a": 1.4824947080359048,
    "b": 1.4601741583771264,
    "c": 1.8632998323590386
   },
   "trv_pico_kV": {
    "a": -7.083298703151375,
    "b": -8.32313325203047,
    "c": 8.18239105805981
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.9247830053884778,
    "b": 1.7739526355802488,
    "c": 3.379534147181158
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 126,
   "separacao_s": 0.014683999736455431,
   "tempo_de_arco_us": [
    80.06167095197763,
    2830.806823729756,
    5580.683008914941
   ],
   "corte_A": [
    6.786575279872962,
    8.180153545914962,
    9.90691634800731
   ],
   "didt_A_por_us": [
    258.0983297690092,
    186.51750662948498,
    383.3937563701496
   ],
   "rrds_kV_por_ms": [
    20.36922573614237,
    38.84340328216862,
    47.502345618229356
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.315722945976406,
    "b": 5.428028450050886,
    "c": 7.101923485049803
   },
   "motor_pu": {
    "a": 1.5650010614959593,
    "b": 1.5980649052806388,
    "c": 2.0908760493582275
   },
   "trv_pico_kV": {
    "a": -8.019422506894484,
    "b": -8.66138491482304,
    "c": 8.602079996697691
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.3262619906748085,
    "b": 2.2571734778804253,
    "c": 4.0493390024412195
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 127,
   "separacao_s": 0.014721370618458771,
   "tempo_de_arco_us": [
    42.69078894863674,
    2793.435941726416,
    5543.312126911601
   ],
   "corte_A": [
    5.162121267037957,
    3.1609131218100446,
    9.798095829427435
   ],
   "didt_A_por_us": [
    596.7692311344917,
    115.62949151891347,
    203.96179829300394
   ],
   "rrds_kV_por_ms": [
    25.703802126247897,
    31.816047805517034,
    10.725615937809836
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.322499972868547,
    "b": 4.1013482417846685,
    "c": 7.09230484211419
   },
   "motor_pu": {
    "a": 1.566996284796304,
    "b": 1.2074772175280486,
    "c": 2.0880442263762227
   },
   "trv_pico_kV": {
    "a": -8.038334372684956,
    "b": -8.187178784795359,
    "c": 8.631306455968756
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.883626200158815,
    "b": 2.110930127688977,
    "c": 4.04965232191378
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 128,
   "separacao_s": 0.014698013587054503,
   "tempo_de_arco_us": [
    66.04782035290566,
    2816.792973130684,
    5566.669158315869
   ],
   "corte_A": [
    7.615158057328033,
    6.106183993482006,
    2.1086116946874576
   ],
   "didt_A_por_us": [
    570.4561845026963,
    550.5967320733337,
    595.4530461830432
   ],
   "rrds_kV_por_ms": [
    37.682155714381224,
    16.908901482552196,
    8.72340082470779
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.774310201260203,
    "b": 4.713559291967424,
    "c": 5.3256916863267545
   },
   "motor_pu": {
    "a": 1.7000136550042229,
    "b": 1.3877181655858823,
    "c": 1.567935956596518
   },
   "trv_pico_kV": {
    "a": -6.3440542952554,
    "b": -8.207928155268958,
    "c": 6.204612079803379
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.512212555046685,
    "b": 1.5524422055591076,
    "c": 0.7165688750924192
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 129,
   "separacao_s": 0.01466719046874365,
   "tempo_de_arco_us": [
    96.87093866375768,
    2847.6160914415373,
    5597.492276626723
   ],
   "corte_A": [
    6.721753073499917,
    8.228762458090227,
    5.333651321257316
   ],
   "didt_A_por_us": [
    202.5199802507828,
    488.1838916440437,
    569.1429185923243
   ],
   "rrds_kV_por_ms": [
    44.78542571336825,
    18.72784101705339,
    20.659123609573577
   ],
   "reignicoes": {
    "a": 32,
    "b": 47,
    "c": 15
   },
   "motor_kV": {
    "a": 176.91773938587988,
    "b": 129.58745611295436,
    "c": 139.58833759248566
   },
   "motor_pu": {
    "a": 52.086320666117814,
    "b": 38.15182025745756,
    "c": 41.09617802222945
   },
   "trv_pico_kV": {
    "a": 126.59095744558525,
    "b": 103.60460308963935,
    "c": -85.83936006192472
   },
   "trv_dvdt_kV_por_us": {
    "a": 107.94553416898866,
    "b": 103.60460308963935,
    "c": 85.83936006192472
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 130,
   "separacao_s": 0.014763001500289571,
   "tempo_de_arco_us": [
    1.059907117837633,
    2751.8050598956156,
    5501.681245080801
   ],
   "corte_A": [
    9.451364720264845,
    9.240043409235483,
    8.711810529434073
   ],
   "didt_A_por_us": [
    407.559114367709,
    512.594992756759,
    591.9242097387344
   ],
   "rrds_kV_por_ms": [
    36.139658247755776,
    7.063803896544023,
    5.224580199638672
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.019624573715886,
    "b": 5.981879607949551,
    "c": 6.4922024556505855
   },
   "motor_pu": {
    "a": 1.47782679157926,
    "b": 1.7611241276726302,
    "c": 1.9113681878831572
   },
   "trv_pico_kV": {
    "a": -7.254966266991042,
    "b": -8.7908320926675,
    "c": 8.348189195448722
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.42025405987162767,
    "b": 2.8383145981821283,
    "c": 3.525283450127098
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 131,
   "separacao_s": 0.01467123267384317,
   "tempo_de_arco_us": [
    92.82873356423899,
    2843.5738863420174,
    5593.450071527202
   ],
   "corte_A": [
    5.526262445324796,
    2.462249903069301,
    6.3034924784016875
   ],
   "didt_A_por_us": [
    567.6134299914864,
    517.0581648328848,
    343.8844787091375
   ],
   "rrds_kV_por_ms": [
    37.786014677949574,
    9.682538270064882,
    45.324437935561654
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.452817070211284,
    "b": 4.0978413288535664,
    "c": 6.31676408085553
   },
   "motor_pu": {
    "a": 1.8997727434541753,
    "b": 1.2064447479062257,
    "c": 1.859717406687119
   },
   "trv_pico_kV": {
    "a": -6.303929734282387,
    "b": -7.829087452652961,
    "c": 7.251510322958845
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.77768713564735,
    "b": 1.3183604976666716,
    "c": 2.507668223527036
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 132,
   "separacao_s": 0.014699039453822659,
   "tempo_de_arco_us": [
    65.02195358474954,
    2815.7671063625285,
    5565.6432915477135
   ],
   "corte_A": [
    7.067422951397824,
    6.008756027261314,
    5.66137796813914
   ],
   "didt_A_por_us": [
    195.4325030636994,
    426.96546154701554,
    436.7385967322828
   ],
   "rrds_kV_por_ms": [
    47.32392812307068,
    44.90952528981048,
    9.490357151086194
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.747456445107586,
    "b": 4.541762944937422,
    "c": 6.731124146648508
   },
   "motor_pu": {
    "a": 1.9865174702124129,
    "b": 1.337139633146266,
    "c": 1.9817090810836167
   },
   "trv_pico_kV": {
    "a": -6.334260436186778,
    "b": -7.940745482503288,
    "c": 7.029894518047912
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.86031787213754,
    "b": 1.4392828446821342,
    "c": 2.2409889735218087
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 133,
   "separacao_s": 0.014721548634532733,
   "tempo_de_arco_us": [
    42.51277287467531,
    2793.2579256524546,
    5543.134110837639
   ],
   "corte_A": [
    3.441114570352485,
    8.400666793982992,
    5.13962681617365
   ],
   "didt_A_por_us": [
    259.7642348715596,
    533.1065536617878,
    256.20974587103655
   ],
   "rrds_kV_por_ms": [
    7.705928930996834,
    27.61977343340649,
    33.99615566488864
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 5.706569862774777,
    "c": 4.805151613134505
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.680070233815195,
    "c": 1.4146838448186312
   },
   "trv_pico_kV": {
    "a": -6.1319795869639115,
    "b": -8.633910488849548,
    "c": 7.316197436584131
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 2.547158508502423,
    "c": 2.0259111006406627
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 134,
   "separacao_s": 0.014728213864678664,
   "tempo_de_arco_us": [
    35.84754272874408,
    2786.592695506523,
    5536.468880691708
   ],
   "corte_A": [
    6.536675896057319,
    8.265795119717215,
    3.711056406154868
   ],
   "didt_A_por_us": [
    332.80835756456514,
    580.091893772831,
    423.0176653397506
   ],
   "rrds_kV_por_ms": [
    45.83850387641668,
    13.154771560683095,
    49.39526287173305
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.15066271532746,
    "b": 5.396892413281806,
    "c": 5.0156178759568135
   },
   "motor_pu": {
    "a": 1.5164057079002842,
    "b": 1.5888981501488144,
    "c": 1.4766471803937697
   },
   "trv_pico_kV": {
    "a": -6.296304766725863,
    "b": -8.575921728153146,
    "c": 6.732177016009541
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.5200735466908037,
    "b": 2.2596011901452284,
    "c": 1.345675128229964
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 135,
   "separacao_s": 0.014687613548622457,
   "tempo_de_arco_us": [
    76.44785878495183,
    2827.19301156273,
    5577.069196747915
   ],
   "corte_A": [
    2.3680815481790933,
    3.9075645070117195,
    8.522418405620892
   ],
   "didt_A_por_us": [
    376.33346857554346,
    571.5973057879862,
    583.4666556967935
   ],
   "rrds_kV_por_ms": [
    7.452832086443879,
    31.774741878861654,
    41.71471973218074
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.980043298986242,
    "b": 4.326284361518542,
    "c": 6.449606208537353
   },
   "motor_pu": {
    "a": 1.4661736754186177,
    "b": 1.2737006211421797,
    "c": 1.8988274342311235
   },
   "trv_pico_kV": {
    "a": -7.255317943889671,
    "b": -8.141250134114074,
    "c": 8.204969890392153
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.6979158499062993,
    "b": 1.8253577957588678,
    "c": 3.48430952064131
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 136,
   "separacao_s": 0.014675670886174413,
   "tempo_de_arco_us": [
    88.3905212329948,
    2839.135674010774,
    5589.011859195959
   ],
   "corte_A": [
    9.32415082975901,
    3.249462658953929,
    9.622477396712759
   ],
   "didt_A_por_us": [
    175.2390504011699,
    125.43415408019823,
    231.22390180605342
   ],
   "rrds_kV_por_ms": [
    16.855452875351105,
    35.279198048182494,
    40.86129042271392
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.0647933824725335,
    "b": 4.233603074504296,
    "c": 7.002876519961086
   },
   "motor_pu": {
    "a": 1.7855347575079044,
    "b": 1.2464143396650957,
    "c": 2.061715649714163
   },
   "trv_pico_kV": {
    "a": -7.900373057385894,
    "b": -8.296157208724416,
    "c": 8.54221171216775
   },
   "trv_dvdt_kV_por_us": {
    "a": 3.0173306562767497,
    "b": 2.0679974787550996,
    "c": 3.9644685061349763
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 137,
   "separacao_s": 0.014685141767688254,
   "tempo_de_arco_us": [
    78.91963971915527,
    2829.6647924969334,
    5579.540977682119
   ],
   "corte_A": [
    8.578196969360718,
    3.5760887240821333,
    2.060704938086624
   ],
   "didt_A_por_us": [
    441.43153175289325,
    577.1486003596285,
    280.00291321342354
   ],
   "rrds_kV_por_ms": [
    22.22003696906804,
    28.527977047295543,
    27.990927732738324
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.836062633670925,
    "b": 4.226641271285713,
    "c": 4.136929999297136
   },
   "motor_pu": {
    "a": 1.7181941778145562,
    "b": 1.2443647163988467,
    "c": 1.217952836525283
   },
   "trv_pico_kV": {
    "a": -6.175365231648952,
    "b": -8.290638942700884,
    "c": 6.2817045056510725
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.7745448483898385,
    "b": 0.9233288561097102,
    "c": 0.6303697835465468
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 138,
   "separacao_s": 0.014699674349226373,
   "tempo_de_arco_us": [
    64.38705818103588,
    2815.1322109588145,
    5565.008396144
   ],
   "corte_A": [
    7.7498110930437,
    4.240517484913855,
    4.269822013791317
   ],
   "didt_A_por_us": [
    239.91964914569917,
    566.9151238041336,
    439.8528284115746
   ],
   "rrds_kV_por_ms": [
    38.417490025156546,
    20.967895043908747,
    29.848958964637074
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.774310201260203,
    "b": 4.113622727603127,
    "c": 5.3256916863267545
   },
   "motor_pu": {
    "a": 1.7000136550042229,
    "b": 1.211090946748031,
    "c": 1.567935956596518
   },
   "trv_pico_kV": {
    "a": -6.342899869918847,
    "b": -8.080447563202094,
    "c": 6.7358094325267235
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.512212555046685,
    "b": 0.8818880812045045,
    "c": 1.5941349298738274
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 139,
   "separacao_s": 0.014727697327147697,
   "tempo_de_arco_us": [
    36.364080259710796,
    2787.10923303749,
    5536.9854182226745
   ],
   "corte_A": [
    3.910126549548746,
    9.343521686684642,
    6.342395415367636
   ],
   "didt_A_por_us": [
    312.8322683815824,
    164.01672230384992,
    429.4266354348023
   ],
   "rrds_kV_por_ms": [
    8.55430881998096,
    39.23313653974689,
    16.864540845704173
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.394896742831228,
    "b": 6.041270221736689,
    "c": 5.35993029954614
   },
   "motor_pu": {
    "a": 1.2939007803072464,
    "b": 1.778609307875658,
    "c": 1.5780161407176727
   },
   "trv_pico_kV": {
    "a": -6.439079906985969,
    "b": -8.855085835962102,
    "c": 7.681571523746233
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 2.897759777421063,
    "c": 2.5210207356892997
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 140,
   "separacao_s": 0.014732482727601763,
   "tempo_de_arco_us": [
    31.578679805645372,
    2782.3238325834236,
    5532.200017768609
   ],
   "corte_A": [
    3.5419669799093407,
    6.078121977715004,
    6.599334879836987
   ],
   "didt_A_por_us": [
    463.9266951410457,
    489.80945862750906,
    223.1033205117248
   ],
   "rrds_kV_por_ms": [
    21.79973490216222,
    17.934466430156384,
    10.439900746622346
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.47062056118474,
    "b": 5.029187507228053,
    "c": 5.542765768979345
   },
   "motor_pu": {
    "a": 1.3161946164059608,
    "b": 1.480642213159665,
    "c": 1.631844699250555
   },
   "trv_pico_kV": {
    "a": -6.163956122873808,
    "b": -8.38119829710761,
    "c": 7.691292537580135
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.202862469180895,
    "b": 1.8162348933399917,
    "c": 2.672369143622961
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 141,
   "separacao_s": 0.014702836188739589,
   "tempo_de_arco_us": [
    61.22521866782011,
    2811.9703714455986,
    5561.846556630783
   ],
   "corte_A": [
    5.677299162027334,
    2.50477285224762,
    3.8687726344680167
   ],
   "didt_A_por_us": [
    163.85684386480605,
    402.33465147600407,
    285.4343324344566
   ],
   "rrds_kV_por_ms": [
    38.95123607946245,
    10.152399576044306,
    5.067923699086933
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.628104548709991,
    "b": 3.7252377792156186,
    "c": 5.661087110136403
   },
   "motor_pu": {
    "a": 1.656969274444287,
    "b": 1.0967466021174328,
    "c": 1.6666796645770652
   },
   "trv_pico_kV": {
    "a": -6.262792872631808,
    "b": -8.021333554409432,
    "c": 6.688649071205002
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.231754789902166,
    "b": 0.8009040434340355,
    "c": 1.4735529554040867
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 142,
   "separacao_s": 0.01475351478574656,
   "tempo_de_arco_us": [
    10.546621660847356,
    2761.291774438627,
    5511.167959623812
   ],
   "corte_A": [
    5.219909851875934,
    3.3167570673130866,
    8.065867037767127
   ],
   "didt_A_por_us": [
    509.78891484626445,
    150.37963559898583,
    229.8668144886016
   ],
   "rrds_kV_por_ms": [
    21.185153024891008,
    41.768208801250665,
    12.317551439241939
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.88406751041302,
    "b": 4.014906764304353,
    "c": 6.268192353607457
   },
   "motor_pu": {
    "a": 1.437917460314575,
    "b": 1.18202799728297,
    "c": 1.8454174129751697
   },
   "trv_pico_kV": {
    "a": -7.037054943217524,
    "b": -8.050068343513919,
    "c": 8.09898202279019
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 1.744738334803037,
    "c": 3.3258705753628193
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 143,
   "separacao_s": 0.014758857195277227,
   "tempo_de_arco_us": [
    5.204212130181763,
    2755.9493649079604,
    5505.8255500931455
   ],
   "corte_A": [
    6.712281170230802,
    6.56259766346625,
    7.126056050939891
   ],
   "didt_A_por_us": [
    423.59029920297826,
    200.64809654709018,
    576.0295808192421
   ],
   "rrds_kV_por_ms": [
    13.85466840311063,
    19.58601738206738,
    17.76369810075483
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.628580454062885,
    "b": 5.06089898681597,
    "c": 5.80581505695932
   },
   "motor_pu": {
    "a": 1.3626995608021322,
    "b": 1.4899783843109973,
    "c": 1.7092889940526423
   },
   "trv_pico_kV": {
    "a": -6.463799978526841,
    "b": -8.33218651583553,
    "c": 7.861476007028054
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.46802051047498167,
    "b": 1.8808548770336329,
    "c": 2.9130340514995128
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 144,
   "separacao_s": 0.01468793122249932,
   "tempo_de_arco_us": [
    76.13018490808705,
    2826.8753376858667,
    5576.751522871052
   ],
   "corte_A": [
    2.682225264799463,
    7.720540086207138,
    3.489517085651194
   ],
   "didt_A_por_us": [
    174.35097868770129,
    522.7752123753171,
    422.8451897809556
   ],
   "rrds_kV_por_ms": [
    34.55382983431309,
    26.187725885251677,
    12.8095724696174
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.835924442218093,
    "b": 5.04483018669812,
    "c": 5.709731786112185
   },
   "motor_pu": {
    "a": 1.7181534928931317,
    "b": 1.485247571682691,
    "c": 1.6810011351111622
   },
   "trv_pico_kV": {
    "a": -6.30870899332192,
    "b": -8.259293393823263,
    "c": 6.5112735410598415
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.481901629869003,
    "b": 1.9389400951257207,
    "c": 1.2574347415046878
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 145,
   "separacao_s": 0.014697732020579338,
   "tempo_de_arco_us": [
    66.32938682807078,
    2817.0745396058487,
    5566.950724791034
   ],
   "corte_A": [
    7.817536966341421,
    8.396835940570885,
    7.599370898008373
   ],
   "didt_A_por_us": [
    581.3491180601393,
    287.90134804359286,
    141.5710223748874
   ],
   "rrds_kV_por_ms": [
    19.76607485329167,
    15.411905762688297,
    35.89188591442229
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.607328567138291,
    "b": 5.596881541059731,
    "c": 6.013030167562898
   },
   "motor_pu": {
    "a": 1.6508526213485981,
    "b": 1.6477769142305667,
    "c": 1.7702951584724917
   },
   "trv_pico_kV": {
    "a": -6.690109362479105,
    "b": -8.781051387034907,
    "c": 8.01080017830664
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.531757463207301,
    "b": 2.4108952405015094,
    "c": 3.088221783895783
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 146,
   "separacao_s": 0.014680826893965486,
   "tempo_de_arco_us": [
    83.23451344192289,
    2833.9796662197014,
    5583.855851404886
   ],
   "corte_A": [
    5.92962408394744,
    2.994084152242629,
    9.336332715972308
   ],
   "didt_A_por_us": [
    137.8020140709013,
    358.42409399661256,
    553.6001174331484
   ],
   "rrds_kV_por_ms": [
    34.47269673606915,
    44.870184427806635,
    33.636321871575035
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.047037409083162,
    "b": 4.111801993169007,
    "c": 6.904382103448286
   },
   "motor_pu": {
    "a": 1.7803072244922318,
    "b": 1.2105549046421764,
    "c": 2.0327179257995573
   },
   "trv_pico_kV": {
    "a": -7.977235771884705,
    "b": -7.905911254871653,
    "c": 8.546625198254535
   },
   "trv_dvdt_kV_por_us": {
    "a": 4.877745322428866,
    "b": 2.0045815414601256,
    "c": 3.8602458192371416
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 147,
   "separacao_s": 0.014691947985790758,
   "tempo_de_arco_us": [
    72.11342161664983,
    2822.858574394429,
    5572.734759579614
   ],
   "corte_A": [
    5.083686542094984,
    9.18667872343172,
    7.397104948256843
   ],
   "didt_A_por_us": [
    425.016171182455,
    234.01767311012458,
    399.8101121007373
   ],
   "rrds_kV_por_ms": [
    25.446046013123574,
    7.962456363080486,
    23.207408592584446
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.737080794600013,
    "b": 5.745225963422883,
    "c": 5.955714505018583
   },
   "motor_pu": {
    "a": 1.39464312705624,
    "b": 1.6914509696365327,
    "c": 1.7534208643014433
   },
   "trv_pico_kV": {
    "a": -6.656221851010701,
    "b": -8.759342851321147,
    "c": 7.897322068893451
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.7507876067620507,
    "b": 2.618525248885675,
    "c": 3.0248264129247673
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 148,
   "separacao_s": 0.014686671210523366,
   "tempo_de_arco_us": [
    77.39019688404248,
    2828.1353496618212,
    5578.011534847006
   ],
   "corte_A": [
    5.895075087798699,
    2.0871541419234605,
    6.599863484108771
   ],
   "didt_A_por_us": [
    414.19211265307234,
    128.64993954044022,
    519.3655095799354
   ],
   "rrds_kV_por_ms": [
    43.40273646095352,
    10.067344675783291,
    32.22327852762449
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 6.7167388465092515,
    "b": 4.180544120519306,
    "c": 6.657972123143962
   },
   "motor_pu": {
    "a": 1.9774739073891496,
    "b": 1.2307932623154518,
    "c": 1.960172406655946
   },
   "trv_pico_kV": {
    "a": -6.490290768598202,
    "b": -7.790228625847229,
    "c": 7.395796474136368
   },
   "trv_dvdt_kV_por_us": {
    "a": 5.968123324340497,
    "b": 1.3877801563154446,
    "c": 2.6466218876244385
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": false,
   "indice": 149,
   "separacao_s": 0.014725094569802706,
   "tempo_de_arco_us": [
    38.96683760470308,
    2789.711990382481,
    5539.588175567666
   ],
   "corte_A": [
    7.730603064039472,
    8.404894753718429,
    3.0561475776688747
   ],
   "didt_A_por_us": [
    522.7098244037975,
    335.78625558268254,
    113.53819588988625
   ],
   "rrds_kV_por_ms": [
    13.50713092353388,
    14.902777797718453,
    7.203265544882057
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 5.492960330359172,
    "b": 5.710522317628551,
    "c": 3.671560459648146
   },
   "motor_pu": {
    "a": 1.6171814887896259,
    "b": 1.6812338753564369,
    "c": 1.0809434718649547
   },
   "trv_pico_kV": {
    "a": -5.99771949770087,
    "b": -8.670853486382782,
    "c": 6.6421721875294875
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.4103632222661684,
    "b": 2.5466685955149875,
    "c": 1.0233692295062382
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 0,
   "separacao_s": 0.014738484661777379,
   "tempo_de_arco_us": [
    25.57674563002943,
    2776.321898407808,
    5526.1980835929935
   ],
   "corte_A": [
    4.667124660762861,
    7.428366894866553,
    4.051296207327228
   ],
   "didt_A_por_us": [
    200.39437049526717,
    277.9310702205384,
    478.63397578434456
   ],
   "rrds_kV_por_ms": [
    40.61012167673386,
    37.017122797215855,
    23.465497818285435
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0568590127758215,
    "b": 4.86693864099565,
    "c": 4.951907026298228
   },
   "motor_pu": {
    "a": 1.194379151407676,
    "b": 1.4328745528694642,
    "c": 1.457890080304502
   },
   "trv_pico_kV": {
    "a": -4.203601374976799,
    "b": -5.2115885854356945,
    "c": -3.884040596951777
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.713333549683585,
    "b": 1.4313019864994767,
    "c": 0.6540204585388079
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 1,
   "separacao_s": 0.014720082297479906,
   "tempo_de_arco_us": [
    43.979109927501725,
    2794.7242627052815,
    5544.600447890466
   ],
   "corte_A": [
    6.0150494588794725,
    6.629768845962982,
    6.141039576611033
   ],
   "didt_A_por_us": [
    164.1172717731249,
    137.3217445884584,
    293.52463758068393
   ],
   "rrds_kV_por_ms": [
    47.8602480570824,
    35.77261418334518,
    48.473442291153304
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.065848954328336,
    "b": 4.841170889039407,
    "c": 4.964054934549495
   },
   "motor_pu": {
    "a": 1.1970258785255972,
    "b": 1.425288273529152,
    "c": 1.4614665438450969
   },
   "trv_pico_kV": {
    "a": -4.201807201909653,
    "b": -5.211920598350269,
    "c": -3.88544770707941
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3332866894413815,
    "b": 1.4313059557296084,
    "c": 1.0484092302627799
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 2,
   "separacao_s": 0.014753810930518845,
   "tempo_de_arco_us": [
    10.250476888563176,
    2760.995629666342,
    5510.871814851527
   ],
   "corte_A": [
    5.155369567634084,
    9.867959665978205,
    5.006808531295992
   ],
   "didt_A_por_us": [
    218.3228551966451,
    329.3638554421445,
    248.21480086311072
   ],
   "rrds_kV_por_ms": [
    15.966500189986252,
    48.39426608234068,
    29.042275052297462
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.067590153035708,
    "b": 4.935567619901383,
    "c": 4.9841461022507865
   },
   "motor_pu": {
    "a": 1.1975385045320701,
    "b": 1.4530795985289928,
    "c": 1.4673815810091415
   },
   "trv_pico_kV": {
    "a": -4.203547186832708,
    "b": -5.213588596268937,
    "c": -3.8851209362369956
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.2128351601608287,
    "b": 1.7256711945255783,
    "c": 0.8190412710824141
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 3,
   "separacao_s": 0.014743163555647565,
   "tempo_de_arco_us": [
    20.8978517598435,
    2771.643004537623,
    5521.519189722808
   ],
   "corte_A": [
    8.023815476586279,
    3.411774388359561,
    3.2204331839175317
   ],
   "didt_A_por_us": [
    333.72551536568454,
    152.51444085837136,
    564.2403196631368
   ],
   "rrds_kV_por_ms": [
    23.919505147514048,
    43.705990075873785,
    5.518133747995325
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.062904790950939,
    "b": 4.816325119785848,
    "c": 4.920708603000618
   },
   "motor_pu": {
    "a": 1.1961590879013169,
    "b": 1.4179734349548552,
    "c": 1.4487049579657396
   },
   "trv_pico_kV": {
    "a": -4.21299748760605,
    "b": -5.21372023677414,
    "c": -3.8853198142475645
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5428884846724111,
    "b": 1.4313307100521784,
    "c": 0.4957248060223888
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 4,
   "separacao_s": 0.014762993786675995,
   "tempo_de_arco_us": [
    1.0676207314135766,
    2751.8127735091916,
    5501.688958694377
   ],
   "corte_A": [
    3.150589037872515,
    6.2802596853684785,
    3.4379349681388973
   ],
   "didt_A_por_us": [
    129.0669394315281,
    547.2672149921364,
    108.39203190025361
   ],
   "rrds_kV_por_ms": [
    34.68442572514035,
    49.61709822767204,
    32.825776887782375
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.098798387226242,
    "b": 5.042825944003533,
    "c": 5.041179312677705
   },
   "motor_pu": {
    "a": 1.2067265152941,
    "b": 1.484657502942013,
    "c": 1.4841727185017775
   },
   "trv_pico_kV": {
    "a": -4.203870169071142,
    "b": -5.213166088180393,
    "c": -3.8833747286448044
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.8157605502302436,
    "b": 1.4313243845955625,
    "c": 0.5327893163177749
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 5,
   "separacao_s": 0.014752148761447037,
   "tempo_de_arco_us": [
    11.912645960370783,
    2762.65779873815,
    5512.533983923335
   ],
   "corte_A": [
    8.182664349685188,
    7.692148993716576,
    8.71552320024761
   ],
   "didt_A_por_us": [
    123.27295201025913,
    309.5923749671008,
    522.0373518655376
   ],
   "rrds_kV_por_ms": [
    30.34501090889108,
    22.66545053710651,
    39.00394606215179
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.067124217160744,
    "b": 4.923646498476504,
    "c": 4.977805525066564
   },
   "motor_pu": {
    "a": 1.197401328432729,
    "b": 1.4495699032582339,
    "c": 1.4655148527908628
   },
   "trv_pico_kV": {
    "a": -4.202233559278102,
    "b": -5.211317216095538,
    "c": -3.89022353216102
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.1458417507337995,
    "b": 1.4312984943501554,
    "c": 1.5416921067152825
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 6,
   "separacao_s": 0.014698506291414028,
   "tempo_de_arco_us": [
    65.55511599338058,
    2816.3002687711587,
    5566.176453956344
   ],
   "corte_A": [
    5.59767513828584,
    8.603905136793728,
    6.858405791723336
   ],
   "didt_A_por_us": [
    545.1396138367495,
    196.715876407854,
    260.2123532807159
   ],
   "rrds_kV_por_ms": [
    28.820089123246056,
    28.29012127260877,
    26.070555131050263
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.143270309667918,
    "b": 4.713579718423775,
    "c": 4.8892459335732275
   },
   "motor_pu": {
    "a": 1.2198194861910632,
    "b": 1.387724179335319,
    "c": 1.4394420389701903
   },
   "trv_pico_kV": {
    "a": -4.20304227940106,
    "b": -5.214699585561214,
    "c": -3.8874384907505566
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4117757582440686,
    "b": 1.4516321209285967,
    "c": 1.2116944028354317
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 7,
   "separacao_s": 0.014703706117640028,
   "tempo_de_arco_us": [
    60.35528976738073,
    2811.100442545159,
    5560.976627730344
   ],
   "corte_A": [
    8.858543233209275,
    4.830700242822682,
    5.056167043550284
   ],
   "didt_A_por_us": [
    403.8424857785021,
    265.04985222677544,
    580.1572926966357
   ],
   "rrds_kV_por_ms": [
    32.308492847406804,
    6.932091651300896,
    20.56557934677783
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.072634046456253,
    "b": 4.816629781727679,
    "c": 4.9753180967799855
   },
   "motor_pu": {
    "a": 1.1990234763105938,
    "b": 1.4180631304237892,
    "c": 1.464782529464675
   },
   "trv_pico_kV": {
    "a": -4.203395329687039,
    "b": -5.212874156592014,
    "c": -3.884647561007368
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9825248827477291,
    "b": 1.4313185403687818,
    "c": 0.8299407791107098
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 8,
   "separacao_s": 0.014677188647641243,
   "tempo_de_arco_us": [
    86.87275976616525,
    2837.617912543944,
    5587.494097729129
   ],
   "corte_A": [
    8.686283809162951,
    2.9833000639032985,
    3.0594046086027396
   ],
   "didt_A_por_us": [
    325.7776503947827,
    274.1246959291409,
    403.29470962931947
   ],
   "rrds_kV_por_ms": [
    9.875963127612371,
    44.076988825223324,
    16.035365064011316
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.043560786150512,
    "b": 4.683087109527318,
    "c": 4.9029517049117715
   },
   "motor_pu": {
    "a": 1.1904640228360532,
    "b": 1.3787468556907798,
    "c": 1.4434771527094563
   },
   "trv_pico_kV": {
    "a": -4.213049871510418,
    "b": -5.213711348845592,
    "c": -3.8851301168575154
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7462706330264168,
    "b": 1.43132970544379,
    "c": 0.43712266020393825
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 9,
   "separacao_s": 0.014721038773179606,
   "tempo_de_arco_us": [
    43.02263422780156,
    2793.7677870055813,
    5543.643972190766
   ],
   "corte_A": [
    3.4125153650975433,
    4.545349016643746,
    8.52330363727099
   ],
   "didt_A_por_us": [
    192.69740491815554,
    547.6843293652455,
    548.0080943590907
   ],
   "rrds_kV_por_ms": [
    6.530742088436372,
    30.030883072343755,
    9.971116547556653
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.048038405074622,
    "b": 4.842606293518795,
    "c": 4.96338760707993
   },
   "motor_pu": {
    "a": 1.1917822778392622,
    "b": 1.4257108707105228,
    "c": 1.4612700760816624
   },
   "trv_pico_kV": {
    "a": -4.2023834804298374,
    "b": -5.214094070677711,
    "c": -3.889766884480402
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.183323452209442,
    "b": 1.4313366875639715,
    "c": 1.53424798712842
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 10,
   "separacao_s": 0.014752213448800455,
   "tempo_de_arco_us": [
    11.847958606953634,
    2762.593111384732,
    5512.469296569917
   ],
   "corte_A": [
    9.16838029108525,
    7.380871819986164,
    9.342120872122484
   ],
   "didt_A_por_us": [
    513.4905934701872,
    389.26491997417656,
    269.3916494741239
   ],
   "rrds_kV_por_ms": [
    19.37080069951783,
    42.98116687683575,
    25.564378974486914
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.067124217160744,
    "b": 4.923646498476504,
    "c": 4.977805525066564
   },
   "motor_pu": {
    "a": 1.197401328432729,
    "b": 1.4495699032582339,
    "c": 1.4655148527908628
   },
   "trv_pico_kV": {
    "a": -4.2020295437603385,
    "b": -5.211620897371028,
    "c": -3.8919084286919152
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.1458417507337995,
    "b": 1.4313025981163539,
    "c": 1.707059522026348
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 11,
   "separacao_s": 0.014744918177177735,
   "tempo_de_arco_us": [
    19.14323022967366,
    2769.888383007452,
    5519.764568192637
   ],
   "corte_A": [
    9.98026821426411,
    3.0059691366617383,
    2.1198003162944934
   ],
   "didt_A_por_us": [
    351.1946452531012,
    583.7292220044337,
    261.6937172997631
   ],
   "rrds_kV_por_ms": [
    8.52965122531785,
    49.03356663945492,
    48.401181008847566
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.063375926692097,
    "b": 4.828252478045295,
    "c": 4.927055514838896
   },
   "motor_pu": {
    "a": 1.1962977948923534,
    "b": 1.4214849664109868,
    "c": 1.4505735511684092
   },
   "trv_pico_kV": {
    "a": -4.213512401396056,
    "b": -5.213886712394178,
    "c": -3.884850022782492
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6098842960857727,
    "b": 1.4313330889065385,
    "c": 0.38437846180700047
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 12,
   "separacao_s": 0.014763147251521096,
   "tempo_de_arco_us": [
    0.914155886312662,
    2751.659308664091,
    5501.535493849276
   ],
   "corte_A": [
    9.593767637446856,
    2.444698512237496,
    8.419696328469419
   ],
   "didt_A_por_us": [
    598.6723412774727,
    358.43014701791765,
    445.83937370007226
   ],
   "rrds_kV_por_ms": [
    8.1478758234162,
    8.67923250517399,
    16.991332493615452
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.102268336732639,
    "b": 5.054739974661264,
    "c": 5.04751276574703
   },
   "motor_pu": {
    "a": 1.2077481025205297,
    "b": 1.4881651106212581,
    "c": 1.4860373493106367
   },
   "trv_pico_kV": {
    "a": -4.2018767179930405,
    "b": -5.210703174461602,
    "c": -3.8890303743651975
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.8827503862667045,
    "b": 1.431344924051063,
    "c": 1.4760476599162398
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 13,
   "separacao_s": 0.014703352523952076,
   "tempo_de_arco_us": [
    60.708883455332426,
    2811.4540362331118,
    5561.330221418297
   ],
   "corte_A": [
    4.1910370898816485,
    9.723011742818624,
    8.064515124977973
   ],
   "didt_A_por_us": [
    472.541236803529,
    164.0398055973812,
    418.61569000745027
   ],
   "rrds_kV_por_ms": [
    25.435277733947665,
    36.56601083792718,
    25.642919102992856
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.1387393593792225,
    "b": 4.720796829562052,
    "c": 4.885937102700234
   },
   "motor_pu": {
    "a": 1.2184855299101471,
    "b": 1.3898489677614894,
    "c": 1.4384678866524017
   },
   "trv_pico_kV": {
    "a": -4.202436600279969,
    "b": -5.2138649460158355,
    "c": -3.8892444508296307
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.745505249366709,
    "b": 1.657396496260567,
    "c": 1.428416690956547
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 14,
   "separacao_s": 0.01470915989760105,
   "tempo_de_arco_us": [
    54.90150980635735,
    2805.646662584137,
    5555.522847769322
   ],
   "corte_A": [
    6.056428885515857,
    6.518020441325919,
    5.004753954371509
   ],
   "didt_A_por_us": [
    262.333376711814,
    491.3334992278399,
    538.2200473014782
   ],
   "rrds_kV_por_ms": [
    39.15361561540058,
    16.465113729025546,
    39.17790617308185
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.061663467746752,
    "b": 4.825313321995549,
    "c": 4.971366695604637
   },
   "motor_pu": {
    "a": 1.1957936301541852,
    "b": 1.4206196499931631,
    "c": 1.4636191981367135
   },
   "trv_pico_kV": {
    "a": -4.203090419090728,
    "b": -5.212255749452135,
    "c": -3.884574605827785
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3827988302015584,
    "b": 1.4313105333875176,
    "c": 0.8241203294486338
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 15,
   "separacao_s": 0.014670264316211655,
   "tempo_de_arco_us": [
    93.7970911957545,
    2844.5422439735325,
    5594.418429158717
   ],
   "corte_A": [
    8.706404871131486,
    6.555900636667115,
    4.6831234791851335
   ],
   "didt_A_por_us": [
    430.5896878074636,
    256.22921842222047,
    568.1965079574458
   ],
   "rrds_kV_por_ms": [
    32.15461339726721,
    22.280764150472248,
    10.176586182688306
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.050663262482965,
    "b": 4.672856974570314,
    "c": 4.907452549405861
   },
   "motor_pu": {
    "a": 1.1925550616491185,
    "b": 1.3757350034498577,
    "c": 1.4448022455486556
   },
   "trv_pico_kV": {
    "a": -4.203497536872667,
    "b": -5.211321664610676,
    "c": -3.8846626667155184
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.40654553018051204,
    "b": 1.4312962974150634,
    "c": 0.776758567882787
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 16,
   "separacao_s": 0.014715519561765426,
   "tempo_de_arco_us": [
    48.54184564198211,
    2799.2869984197614,
    5549.163183604946
   ],
   "corte_A": [
    3.5110139625336263,
    3.361637124026017,
    9.955390643775043
   ],
   "didt_A_por_us": [
    209.61125174972008,
    539.5974262313523,
    482.2688000231626
   ],
   "rrds_kV_por_ms": [
    18.505696565776887,
    15.784681634469543,
    45.40489055024758
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.050672107939143,
    "b": 4.833972174025374,
    "c": 4.9673898589196614
   },
   "motor_pu": {
    "a": 1.1925576658383226,
    "b": 1.4231689011026984,
    "c": 1.4624483783448181
   },
   "trv_pico_kV": {
    "a": -4.2026872552842045,
    "b": -5.214246682417661,
    "c": -3.8930961275719564
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.7830657026644445,
    "b": 1.4313384270146572,
    "c": 1.815685941068622
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 17,
   "separacao_s": 0.014707446032691312,
   "tempo_de_arco_us": [
    56.61537471609689,
    2807.360527493875,
    5557.23671267906
   ],
   "corte_A": [
    2.9528984115278183,
    6.238407335866441,
    8.847878933078633
   ],
   "didt_A_por_us": [
    301.88134616802097,
    260.5598586390147,
    365.65583217708706
   ],
   "rrds_kV_por_ms": [
    20.677633980078042,
    7.708490220682437,
    7.239617092990292
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.1351040106492,
    "b": 4.726558442960727,
    "c": 4.883277538235881
   },
   "motor_pu": {
    "a": 1.217415247527259,
    "b": 1.3915452433530684,
    "c": 1.4376848847442643
   },
   "trv_pico_kV": {
    "a": -4.203420833498461,
    "b": -5.212828720862286,
    "c": -3.8911242990072035
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.012484433813004,
    "b": 1.431319417093865,
    "c": 1.5901976017826243
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 18,
   "separacao_s": 0.014675958341236335,
   "tempo_de_arco_us": [
    88.10306617107342,
    2838.848218948852,
    5588.724404134036
   ],
   "corte_A": [
    4.718502714665633,
    9.629470178445892,
    5.864171955389413
   ],
   "didt_A_por_us": [
    474.5646275547165,
    520.3175064926123,
    372.0381714757291
   ],
   "rrds_kV_por_ms": [
    36.99577058251049,
    7.572022441710443,
    16.54752185803197
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.019752832188387,
    "b": 4.680169450522401,
    "c": 4.904239704242209
   },
   "motor_pu": {
    "a": 1.1834547272799378,
    "b": 1.377887868214159,
    "c": 1.4438563523667423
   },
   "trv_pico_kV": {
    "a": -4.202405936017403,
    "b": -5.213825003958117,
    "c": -3.8855242553393285
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3234386940117924,
    "b": 1.6536210116096275,
    "c": 0.9788495146159911
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 19,
   "separacao_s": 0.014681020592939785,
   "tempo_de_arco_us": [
    83.04081446762369,
    2833.785967245402,
    5583.6621524305865
   ],
   "corte_A": [
    8.082627177007048,
    4.102877680946567,
    2.364695974768458
   ],
   "didt_A_por_us": [
    454.66641407457604,
    259.8428720214925,
    132.1598515899957
   ],
   "rrds_kV_por_ms": [
    12.674999710999842,
    30.748727697119538,
    41.2286898429966
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.039489582111768,
    "b": 4.688918262934894,
    "c": 4.900364461747231
   },
   "motor_pu": {
    "a": 1.1892654203680628,
    "b": 1.3804636045441994,
    "c": 1.44271544290253
   },
   "trv_pico_kV": {
    "a": -4.213126619518796,
    "b": -5.213513536764865,
    "c": -3.884852339078921
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0134060818862518,
    "b": 1.4313272062322349,
    "c": 0.3843273213122493
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 20,
   "separacao_s": 0.014665353080772508,
   "tempo_de_arco_us": [
    98.70832663490148,
    2849.45347941268,
    5599.329664597864
   ],
   "corte_A": [
    6.773676801758949,
    2.5829244904461186,
    4.608225884174841
   ],
   "didt_A_por_us": [
    540.0532667647957,
    551.2316762315002,
    331.9695415910541
   ],
   "rrds_kV_por_ms": [
    47.68871277477273,
    45.74589746818267,
    26.953119800633104
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.030672007740068,
    "b": 4.665531723367283,
    "c": 4.910645083221956
   },
   "motor_pu": {
    "a": 1.1866694398416555,
    "b": 1.3735783775261639,
    "c": 1.4457421588702917
   },
   "trv_pico_kV": {
    "a": -4.203504702800982,
    "b": -5.213775689834057,
    "c": -3.88419371611186
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.6552298952339783,
    "b": 1.4313304201183232,
    "c": 0.766043518005899
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 21,
   "separacao_s": 0.014711971662467214,
   "tempo_de_arco_us": [
    52.089744940194,
    2802.8348977179735,
    5552.711082903158
   ],
   "corte_A": [
    8.30069869531945,
    2.2338267415155606,
    5.614830313030914
   ],
   "didt_A_por_us": [
    128.93238185812362,
    127.82266622237766,
    321.77337864480785
   ],
   "rrds_kV_por_ms": [
    11.871004647130434,
    49.09171223445268,
    44.76818548386887
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.087792216454924,
    "b": 4.828204250857933,
    "c": 4.970042437549797
   },
   "motor_pu": {
    "a": 1.2034861904850056,
    "b": 1.4214707678532026,
    "c": 1.4632293235547271
   },
   "trv_pico_kV": {
    "a": -4.20310140622244,
    "b": -5.213754573846985,
    "c": -3.8850606332097213
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7331722199560636,
    "b": 1.4313305636896025,
    "c": 0.9458353706290735
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 22,
   "separacao_s": 0.014746885693674997,
   "tempo_de_arco_us": [
    17.17571373241085,
    2767.92086651019,
    5517.797051695375
   ],
   "corte_A": [
    6.317383050520443,
    3.853181208048193,
    3.7534566373009746
   ],
   "didt_A_por_us": [
    306.1637014139537,
    437.85817064924925,
    166.79531734588272
   ],
   "rrds_kV_por_ms": [
    46.13855963952098,
    45.13265074502184,
    45.30284658830685
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.064316465622164,
    "b": 4.852105134265963,
    "c": 4.939747236900381
   },
   "motor_pu": {
    "a": 1.1965746987940227,
    "b": 1.4285074227512102,
    "c": 1.4543101188376235
   },
   "trv_pico_kV": {
    "a": -4.21251109017689,
    "b": -5.213587735079605,
    "c": -3.885551546290391
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.7438752229866217,
    "b": 1.4313290618212409,
    "c": 0.6037812359899518
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 23,
   "separacao_s": 0.014672125090862078,
   "tempo_de_arco_us": [
    91.93631654533093,
    2842.6814693231095,
    5592.557654508295
   ],
   "corte_A": [
    7.018373567342711,
    4.003689408435416,
    4.195812421423972
   ],
   "didt_A_por_us": [
    581.894097991039,
    352.22545056710027,
    166.0669444516089
   ],
   "rrds_kV_por_ms": [
    10.16522854376804,
    28.899035963332334,
    20.99151169341923
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.023034590537427,
    "b": 4.675785107065109,
    "c": 4.906168640610878
   },
   "motor_pu": {
    "a": 1.184420909180691,
    "b": 1.376597074424799,
    "c": 1.4444242501851963
   },
   "trv_pico_kV": {
    "a": -4.203702598326637,
    "b": -5.2136214354806345,
    "c": -3.883722107309575
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.1229775972377969,
    "b": 1.431328722086834,
    "c": 0.6481364056699204
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 24,
   "separacao_s": 0.014723435441414539,
   "tempo_de_arco_us": [
    40.62596599286943,
    2791.3711187706485,
    5541.247303955834
   ],
   "corte_A": [
    3.5481104217024955,
    5.956812167401131,
    4.9049619708248295
   ],
   "didt_A_por_us": [
    331.5548077538713,
    226.41901736790933,
    471.9127224426195
   ],
   "rrds_kV_por_ms": [
    48.12938669318415,
    48.97948879996445,
    25.092143264606705
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.05852411987976,
    "b": 4.84548072444147,
    "c": 4.962046397753642
   },
   "motor_pu": {
    "a": 1.1948693752985091,
    "b": 1.4265571314150218,
    "c": 1.4608752108788179
   },
   "trv_pico_kV": {
    "a": -4.2030945677499805,
    "b": -5.212569145207441,
    "c": -3.884516279699558
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5333217762580982,
    "b": 1.431315013232918,
    "c": 0.8228239195237359
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 25,
   "separacao_s": 0.014722022892265402,
   "tempo_de_arco_us": [
    42.03851514200613,
    2792.7836679197853,
    5542.65985310497
   ],
   "corte_A": [
    5.262772526100441,
    7.246440382741751,
    7.418173134952941
   ],
   "didt_A_por_us": [
    444.56744634153534,
    155.18397478467773,
    160.61356547160744
   ],
   "rrds_kV_por_ms": [
    40.30255899257364,
    18.631605671307994,
    13.165510217357642
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.060966308632924,
    "b": 4.844044801020878,
    "c": 4.96271661536675
   },
   "motor_pu": {
    "a": 1.195588379661588,
    "b": 1.426134381452262,
    "c": 1.4610725295289064
   },
   "trv_pico_kV": {
    "a": -4.202956513464534,
    "b": -5.2117387933653765,
    "c": -3.8883599356520318
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4666436192708838,
    "b": 1.431303659324517,
    "c": 1.324253499126778
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 26,
   "separacao_s": 0.014697638989396926,
   "tempo_de_arco_us": [
    66.42241801048165,
    2817.167570788261,
    5567.043755973446
   ],
   "corte_A": [
    5.3260489668165505,
    6.170999716389514,
    3.9279196396876355
   ],
   "didt_A_por_us": [
    416.7098527197031,
    141.09218071508445,
    312.91432671505527
   ],
   "rrds_kV_por_ms": [
    9.972350668777125,
    6.931853248342896,
    48.2141141932041
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.144174733684631,
    "b": 4.712134285660344,
    "c": 4.889905615509604
   },
   "motor_pu": {
    "a": 1.220085757507417,
    "b": 1.3872986297285996,
    "c": 1.439636255813538
   },
   "trv_pico_kV": {
    "a": -4.20401168303878,
    "b": -5.212357221504572,
    "c": -3.883863706512811
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3450292201400837,
    "b": 1.4313122089015966,
    "c": 0.60077319143253
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 27,
   "separacao_s": 0.014713886991657389,
   "tempo_de_arco_us": [
    50.1744157500199,
    2800.919568527798,
    5550.795753712983
   ],
   "corte_A": [
    8.065546448895832,
    7.659766560701628,
    7.784273858566309
   ],
   "didt_A_por_us": [
    551.4871507194594,
    385.6831081405621,
    240.46278745965728
   ],
   "rrds_kV_por_ms": [
    7.04364005936352,
    48.78377753942877,
    34.048781569536544
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.082919993857621,
    "b": 4.831090534637566,
    "c": 4.9687168233803245
   },
   "motor_pu": {
    "a": 1.2020517602834853,
    "b": 1.4223205181552423,
    "c": 1.462839049719269
   },
   "trv_pico_kV": {
    "a": -4.202557105312695,
    "b": -5.210737477831075,
    "c": -3.8889009769516223
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.8665319635943269,
    "b": 1.4312893518524032,
    "c": 1.388186425963456
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 28,
   "separacao_s": 0.014700120294905989,
   "tempo_de_arco_us": [
    63.94111250141952,
    2814.6862652791983,
    5564.562450464383
   ],
   "corte_A": [
    4.160069970891868,
    7.273838061089383,
    7.263734815256243
   ],
   "didt_A_por_us": [
    140.09221472983404,
    558.4895733465246,
    200.97949366707877
   ],
   "rrds_kV_por_ms": [
    27.31949997513702,
    37.25099287788706,
    31.983376541876478
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.14145969520387,
    "b": 4.716468574031489,
    "c": 4.8879244851811094
   },
   "motor_pu": {
    "a": 1.2192864235038252,
    "b": 1.388574686808814,
    "c": 1.4390529915805135
   },
   "trv_pico_kV": {
    "a": -4.203334365431836,
    "b": -5.21171488566477,
    "c": -3.8880415192384965
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5452682230362111,
    "b": 1.4313037297465794,
    "c": 1.265297812781429
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 29,
   "separacao_s": 0.0146656023765682,
   "tempo_de_arco_us": [
    98.45903083920872,
    2849.2041836169874,
    5599.080368802172
   ],
   "corte_A": [
    8.980351106415618,
    6.836711246302431,
    5.269700060767044
   ],
   "didt_A_por_us": [
    292.0203400683048,
    319.75638856125954,
    461.41011082332113
   ],
   "rrds_kV_por_ms": [
    9.443945668612876,
    29.374656503277578,
    46.85381811921595
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.030672007740068,
    "b": 4.665531723367283,
    "c": 4.910645083221956
   },
   "motor_pu": {
    "a": 1.1866694398416555,
    "b": 1.3735783775261639,
    "c": 1.4457421588702917
   },
   "trv_pico_kV": {
    "a": -4.20260575396475,
    "b": -5.211614320832407,
    "c": -3.8847668296827256
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.6552298952339783,
    "b": 1.4313006377211104,
    "c": 0.8771782236204724
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 30,
   "separacao_s": 0.01470323951746481,
   "tempo_de_arco_us": [
    60.82188994259784,
    2811.567042720377,
    5561.443227905562
   ],
   "corte_A": [
    4.827103893923381,
    2.7388791713125116,
    6.757045520933292
   ],
   "didt_A_por_us": [
    146.17844010098403,
    147.2061780635476,
    238.58889357852112
   ],
   "rrds_kV_por_ms": [
    13.091262834580547,
    45.3911096563362,
    14.125325761227316
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.1387393593792225,
    "b": 4.720796829562052,
    "c": 4.885937102700234
   },
   "motor_pu": {
    "a": 1.2184855299101471,
    "b": 1.3898489677614894,
    "c": 1.4384678866524017
   },
   "trv_pico_kV": {
    "a": -4.2028120260622845,
    "b": -5.214324622215626,
    "c": -3.886359487495714
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.745505249366709,
    "b": 1.431339837164304,
    "c": 1.1515632043905573
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 31,
   "separacao_s": 0.014736876899786075,
   "tempo_de_arco_us": [
    27.184507621333655,
    2777.9296603991124,
    5527.8058455842975
   ],
   "corte_A": [
    3.2531011735282824,
    7.167040297149713,
    2.8496724954472326
   ],
   "didt_A_por_us": [
    422.1588056330103,
    237.7238417289106,
    122.67961099719484
   ],
   "rrds_kV_por_ms": [
    27.18168873643189,
    5.813100374042543,
    35.409954052708855
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.060094572875067,
    "b": 4.864086805689381,
    "c": 4.953267895687023
   },
   "motor_pu": {
    "a": 1.1953317320897985,
    "b": 1.432034944536434,
    "c": 1.4582907336229058
   },
   "trv_pico_kV": {
    "a": -4.212620292306643,
    "b": -5.2117854881732315,
    "c": -3.8852432496040636
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.580048120866869,
    "b": 1.4313044803103345,
    "c": 0.434021729679269
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 32,
   "separacao_s": 0.01467329408825394,
   "tempo_de_arco_us": [
    90.76731915346829,
    2841.5124719312466,
    5591.388657116432
   ],
   "corte_A": [
    4.4858903515296635,
    5.604457518734674,
    5.522182405057336
   ],
   "didt_A_por_us": [
    341.7194659414085,
    358.8162387849606,
    547.5917206503334
   ],
   "rrds_kV_por_ms": [
    24.829724838495267,
    11.15868671719239,
    21.973130682897377
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.021941242641536,
    "b": 4.677247219694429,
    "c": 4.905526358976262
   },
   "motor_pu": {
    "a": 1.1840990168181575,
    "b": 1.3770275347479135,
    "c": 1.444235156161642
   },
   "trv_pico_kV": {
    "a": -4.202211506178102,
    "b": -5.212729429391013,
    "c": -3.884688012467561
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.189798135093319,
    "b": 1.4313164448641813,
    "c": 0.9252882538648395
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 33,
   "separacao_s": 0.01469521462136822,
   "tempo_de_arco_us": [
    68.84678603918827,
    2819.591938816967,
    5569.468124002152
   ],
   "corte_A": [
    2.375471247644782,
    5.654724675350926,
    2.230394520179437
   ],
   "didt_A_por_us": [
    539.931102003447,
    287.30442778483143,
    397.55024857112693
   ],
   "rrds_kV_por_ms": [
    45.386511238123546,
    33.978149508165004,
    34.57584442041223
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.025168092129752,
    "b": 4.709243246696075,
    "c": 4.891221396687906
   },
   "motor_pu": {
    "a": 1.1850490330108125,
    "b": 1.386447479453484,
    "c": 1.440023634719788
   },
   "trv_pico_kV": {
    "a": -4.2125436825110505,
    "b": -5.213234600882563,
    "c": -3.884596656808588
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.9483580189271152,
    "b": 1.4313243157449769,
    "c": 0.38412516248952533
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 34,
   "separacao_s": 0.01471211758719032,
   "tempo_de_arco_us": [
    51.94382021708941,
    2802.688972994868,
    5552.565158180053
   ],
   "corte_A": [
    7.781352488405391,
    2.912116814521333,
    9.968622378801527
   ],
   "didt_A_por_us": [
    462.25019063416903,
    449.0848631050616,
    372.8192635064136
   ],
   "rrds_kV_por_ms": [
    13.852066324514189,
    38.55501601393167,
    29.33906570563301
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.085356395467068,
    "b": 4.829647735949606,
    "c": 4.969379983597319
   },
   "motor_pu": {
    "a": 1.202769060854596,
    "b": 1.4218957440462208,
    "c": 1.4630342906026046
   },
   "trv_pico_kV": {
    "a": -4.203907608912322,
    "b": -5.213611961411651,
    "c": -3.8932786934439814
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7998521486134953,
    "b": 1.4313286612203164,
    "c": 1.775512964437893
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 35,
   "separacao_s": 0.01469168368563176,
   "tempo_de_arco_us": [
    72.3777217756473,
    2823.122874553427,
    5572.999059738612
   ],
   "corte_A": [
    9.565157738462887,
    3.4244684425709107,
    7.242342650788346
   ],
   "didt_A_por_us": [
    438.6869777072719,
    412.80637202492653,
    160.6237354797216
   ],
   "rrds_kV_por_ms": [
    43.37919425662008,
    21.796586670157286,
    47.95217190712162
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.149588904733013,
    "b": 4.703447632593103,
    "c": 4.89384910960379
   },
   "motor_pu": {
    "a": 1.2216797426574995,
    "b": 1.3847411937205079,
    "c": 1.4407972592191194
   },
   "trv_pico_kV": {
    "a": -4.202130423290794,
    "b": -5.2133844588474,
    "c": -3.887174189617733
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9445463091644651,
    "b": 1.4313259940820209,
    "c": 1.274088749044453
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 36,
   "separacao_s": 0.014705926135585762,
   "tempo_de_arco_us": [
    58.13527182164533,
    2808.8804245994247,
    5558.756609784609
   ],
   "corte_A": [
    9.716832904681436,
    3.9252429297701026,
    7.90866447906084
   ],
   "didt_A_por_us": [
    587.548108884848,
    120.5504198855273,
    190.55495989847003
   ],
   "rrds_kV_por_ms": [
    41.305985084318394,
    46.5996306146371,
    21.66063523086465
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.102394929980568,
    "b": 4.8195289373960115,
    "c": 4.974002324548667
   },
   "motor_pu": {
    "a": 1.20778537281648,
    "b": 1.4189166703363267,
    "c": 1.464395153192505
   },
   "trv_pico_kV": {
    "a": -4.203141191250736,
    "b": -5.212882007584378,
    "c": -3.888881167955038
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.408792588588037,
    "b": 1.4313180584083822,
    "c": 1.3960451094756248
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 37,
   "separacao_s": 0.014737393262037409,
   "tempo_de_arco_us": [
    26.66814536999884,
    2777.4132981477783,
    5527.289483332964
   ],
   "corte_A": [
    2.680990048985441,
    2.293487318657215,
    4.5259232141248145
   ],
   "didt_A_por_us": [
    130.91371248684194,
    203.75511846584163,
    423.2270042853088
   ],
   "rrds_kV_por_ms": [
    35.0234953363841,
    17.59763921549842,
    47.64410009508806
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.058477081224555,
    "b": 4.8655130690899675,
    "c": 4.9525878129255725
   },
   "motor_pu": {
    "a": 1.194855526656269,
    "b": 1.432454850494396,
    "c": 1.4580905105762214
   },
   "trv_pico_kV": {
    "a": -4.203866159429644,
    "b": -5.214389024629283,
    "c": -3.8839696810645337
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6466909522915483,
    "b": 1.4313403613107374,
    "c": 0.7107865147048447
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 38,
   "separacao_s": 0.014713932005032331,
   "tempo_de_arco_us": [
    50.12940237507707,
    2800.874555152856,
    5550.750740338041
   ],
   "corte_A": [
    7.977635706903269,
    2.3249199038999055,
    5.107460600857129
   ],
   "didt_A_por_us": [
    456.31791794953847,
    559.7977816324444,
    443.3223673555836
   ],
   "rrds_kV_por_ms": [
    26.951590393066063,
    41.245920176179574,
    25.54646664998504
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.082919993857621,
    "b": 4.831090534637566,
    "c": 4.9687168233803245
   },
   "motor_pu": {
    "a": 1.2020517602834853,
    "b": 1.4223205181552423,
    "c": 1.462839049719269
   },
   "trv_pico_kV": {
    "a": -4.20364701866833,
    "b": -5.2138531720106025,
    "c": -3.884613646886271
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.8665319635943269,
    "b": 1.4313320634382607,
    "c": 0.8325551719021602
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 39,
   "separacao_s": 0.01473397084841369,
   "tempo_de_arco_us": [
    30.090558993717867,
    2780.8357117714963,
    5530.711896956682
   ],
   "corte_A": [
    5.71799938349035,
    3.5360523704557822,
    8.323942430461432
   ],
   "didt_A_por_us": [
    208.95829852872265,
    477.9921413839524,
    333.8550003391415
   ],
   "rrds_kV_por_ms": [
    41.162250310148565,
    44.32693991382945,
    19.57332016261536
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0649435847245625,
    "b": 4.859803868524381,
    "c": 4.955303919757483
   },
   "motor_pu": {
    "a": 1.1967593288191223,
    "b": 1.4307740057558267,
    "c": 1.4588901591128882
   },
   "trv_pico_kV": {
    "a": -4.203417123902055,
    "b": -5.213746549608872,
    "c": -3.8898747463587577
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3801183171096285,
    "b": 1.4313311846713823,
    "c": 1.4922088727878373
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 40,
   "separacao_s": 0.014715383361872225,
   "tempo_de_arco_us": [
    48.67804553518302,
    2799.423198312962,
    5549.299383498147
   ],
   "corte_A": [
    9.876666927359947,
    4.645225626084977,
    8.627408704671474
   ],
   "didt_A_por_us": [
    166.76912215371428,
    487.29886344471,
    556.390340819622
   ],
   "rrds_kV_por_ms": [
    26.343605578110207,
    23.34987324789801,
    26.86312683845861
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0780454501651695,
    "b": 4.8339740719972175,
    "c": 4.967388384556398
   },
   "motor_pu": {
    "a": 1.2006166467287487,
    "b": 1.4231694598842566,
    "c": 1.462447944277788
   },
   "trv_pico_kV": {
    "a": -4.202824019058834,
    "b": -5.2130266498201445,
    "c": -3.8903081218668594
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.999891214617376,
    "b": 1.4313207405642645,
    "c": 1.5520947960572298
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 41,
   "separacao_s": 0.01475902897171107,
   "tempo_de_arco_us": [
    5.0324356963391885,
    2755.7775884741177,
    5505.653773659303
   ],
   "corte_A": [
    4.05330204747418,
    4.691771773273352,
    6.667751059367418
   ],
   "didt_A_por_us": [
    557.4910944206438,
    357.8379038189678,
    414.2328890787203
   ],
   "rrds_kV_por_ms": [
    21.13463431830043,
    40.17733076399638,
    26.85245862174335
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.088385045494651,
    "b": 5.0070795586206955,
    "c": 5.022174658300704
   },
   "motor_pu": {
    "a": 1.20366072517876,
    "b": 1.4741334158822976,
    "c": 1.4785775615352388
   },
   "trv_pico_kV": {
    "a": -4.202605816477001,
    "b": -5.213874337696836,
    "c": -3.8863111502092376
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.614788679104252,
    "b": 1.4313339136248824,
    "c": 1.1476315323982753
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 42,
   "separacao_s": 0.014691873310596086,
   "tempo_de_arco_us": [
    72.18809681132153,
    2822.933249589101,
    5572.809434774285
   ],
   "corte_A": [
    3.2950244281044094,
    9.719013169208079,
    7.4573585980511
   ],
   "didt_A_por_us": [
    117.45581206018248,
    228.53909008070315,
    432.5119206457374
   ],
   "rrds_kV_por_ms": [
    42.353672176601215,
    23.739595212132624,
    16.83327660217268
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0292714052107765,
    "b": 4.703449469527113,
    "c": 4.893847615206964
   },
   "motor_pu": {
    "a": 1.186257088696317,
    "b": 1.3847417345319282,
    "c": 1.440796819254011
   },
   "trv_pico_kV": {
    "a": -4.203403996437687,
    "b": -5.214042591010646,
    "c": -3.888634320303877
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6812332932418173,
    "b": 1.6580042567520048,
    "c": 1.312744676348237
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 43,
   "separacao_s": 0.014709001768470011,
   "tempo_de_arco_us": [
    55.059638937396656,
    2805.804791715176,
    5555.680976900361
   ],
   "corte_A": [
    7.202038878291998,
    5.680089140659339,
    5.509046002781408
   ],
   "didt_A_por_us": [
    112.77647365860918,
    132.91704865820623,
    245.0624775985415
   ],
   "rrds_kV_por_ms": [
    6.5977595146485,
    40.23796736216727,
    22.28043668449685
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.061663467746752,
    "b": 4.825313321995549,
    "c": 4.971366695604637
   },
   "motor_pu": {
    "a": 1.1957936301541852,
    "b": 1.4206196499931631,
    "c": 1.4636191981367135
   },
   "trv_pico_kV": {
    "a": -4.202575974133257,
    "b": -5.212734045070953,
    "c": -3.8849215941833064
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3827988302015584,
    "b": 1.4313170630520777,
    "c": 0.9355248125885136
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 44,
   "separacao_s": 0.014748855493000741,
   "tempo_de_arco_us": [
    15.205914406666878,
    2765.9510671844464,
    5515.827252369631
   ],
   "corte_A": [
    9.44763291871524,
    6.430529024185424,
    3.641563720362183
   ],
   "didt_A_por_us": [
    250.39464732487983,
    164.75224793851936,
    424.68699654667626
   ],
   "rrds_kV_por_ms": [
    36.64860844448651,
    41.90485454993093,
    35.07734403986153
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0652546940321335,
    "b": 4.875955032115569,
    "c": 4.952436150763067
   },
   "motor_pu": {
    "a": 1.1968509224558745,
    "b": 1.4355290669998926,
    "c": 1.4580458597455213
   },
   "trv_pico_kV": {
    "a": -4.212411564513789,
    "b": -5.21226227531181,
    "c": -3.885485534388522
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.877865158509385,
    "b": 1.4313109479251938,
    "c": 0.5462465102786892
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 45,
   "separacao_s": 0.01471303738967934,
   "tempo_de_arco_us": [
    51.02401772806999,
    2801.7691705058483,
    5551.645355691033
   ],
   "corte_A": [
    4.024810554225255,
    8.414870849869583,
    5.335918188599849
   ],
   "didt_A_por_us": [
    502.9964012700917,
    372.7612004559844,
    260.2159667281904
   ],
   "rrds_kV_por_ms": [
    27.781869018480972,
    16.883576493142755,
    40.98763059076493
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.054338200082653,
    "b": 4.831088635888417,
    "c": 4.96871829605801
   },
   "motor_pu": {
    "a": 1.193636999384191,
    "b": 1.422319959144838,
    "c": 1.4628394832900486
   },
   "trv_pico_kV": {
    "a": -4.203526827179385,
    "b": -5.214981832585912,
    "c": -3.885209710991032
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6496443243667158,
    "b": 1.4552840969378888,
    "c": 0.8758404765629991
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 46,
   "separacao_s": 0.01475098603246866,
   "tempo_de_arco_us": [
    13.07537493874763,
    2763.820527716527,
    5513.696712901712
   ],
   "corte_A": [
    9.204280408255244,
    8.752408764187319,
    8.940112549959807
   ],
   "didt_A_por_us": [
    390.25773564198437,
    556.7268423969269,
    141.15605905703617
   ],
   "rrds_kV_por_ms": [
    44.484025657246825,
    13.106984047190469,
    31.361464606785155
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.066190611389815,
    "b": 4.899802158039646,
    "c": 4.965122249226202
   },
   "motor_pu": {
    "a": 1.197126465721227,
    "b": 1.4425498951664653,
    "c": 1.4617807717721303
   },
   "trv_pico_kV": {
    "a": -4.202620310186924,
    "b": -5.21455150852527,
    "c": -3.890962340849491
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.0118540264821676,
    "b": 1.5216625272970856,
    "c": 1.5988163206440422
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 47,
   "separacao_s": 0.014704480497285993,
   "tempo_de_arco_us": [
    59.58091012141577,
    2810.3260628991948,
    5560.20224808438
   ],
   "corte_A": [
    6.122691354951947,
    5.66350947583569,
    9.876228878591583
   ],
   "didt_A_por_us": [
    196.52082964254953,
    375.25134348681104,
    132.92536718593908
   ],
   "rrds_kV_por_ms": [
    35.74086905743583,
    16.475660693443285,
    40.098899300274155
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.070807062187174,
    "b": 4.818078751016641,
    "c": 4.974661297134007
   },
   "motor_pu": {
    "a": 1.1984855941919235,
    "b": 1.418489721218371,
    "c": 1.4645891611959385
   },
   "trv_pico_kV": {
    "a": -4.203603421957537,
    "b": -5.21250405686486,
    "c": -3.8932817849346453
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.049237611728643,
    "b": 1.4313135135279462,
    "c": 1.7709674732817293
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 48,
   "separacao_s": 0.014688993689558227,
   "tempo_de_arco_us": [
    75.067717849181,
    2825.81287062696,
    5575.689055812145
   ],
   "corte_A": [
    2.5858474990609315,
    7.233504628015732,
    6.7821658463885885
   ],
   "didt_A_por_us": [
    522.8432029023872,
    148.96815790412973,
    547.2482473845301
   ],
   "rrds_kV_por_ms": [
    21.54996700753453,
    11.166845943598657,
    12.156625721229508
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.032342877715535,
    "b": 4.699097117044264,
    "c": 4.895809976400691
   },
   "motor_pu": {
    "a": 1.187161360378486,
    "b": 1.383460359199751,
    "c": 1.4413745576693562
   },
   "trv_pico_kV": {
    "a": -4.201906672031708,
    "b": -5.21189230845418,
    "c": -3.8867617890666035
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.480887206871136,
    "b": 1.4313054823886788,
    "c": 1.2047737651531425
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 49,
   "separacao_s": 0.014692347715380574,
   "tempo_de_arco_us": [
    71.71369202683465,
    2822.4588448046134,
    5572.335029989798
   ],
   "corte_A": [
    3.215384316250221,
    3.9936315315050868,
    4.772405126290697
   ],
   "didt_A_por_us": [
    340.3926087293159,
    249.02568295784684,
    142.80059971876537
   ],
   "rrds_kV_por_ms": [
    42.76818935338835,
    45.772720668228345,
    23.089727942247347
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.028246435549809,
    "b": 4.704898917028681,
    "c": 4.893192103622714
   },
   "motor_pu": {
    "a": 1.185955327557951,
    "b": 1.3851684661169992,
    "c": 1.4406038302033026
   },
   "trv_pico_kV": {
    "a": -4.203185206525411,
    "b": -5.214047244565548,
    "c": -3.883942042122002
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.74801485680348,
    "b": 1.4313353304772183,
    "c": 0.7558589987438027
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 50,
   "separacao_s": 0.01466453460298554,
   "tempo_de_arco_us": [
    99.52680442186792,
    2850.271957199647,
    5600.148142384833
   ],
   "corte_A": [
    8.33699502312258,
    7.551364900760856,
    8.461839230992577
   ],
   "didt_A_por_us": [
    207.07981444498398,
    511.13383382863253,
    267.7864205356832
   ],
   "rrds_kV_por_ms": [
    35.000344011895834,
    11.1734594992471,
    34.15558458219243
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0317607771874755,
    "b": 4.664064300293336,
    "c": 4.911281784095452
   },
   "motor_pu": {
    "a": 1.1869899842639728,
    "b": 1.3731463537559765,
    "c": 1.4459296098629417
   },
   "trv_pico_kV": {
    "a": -4.202897326575465,
    "b": -5.211006661055708,
    "c": -3.890064659736219
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5884083464781259,
    "b": 1.4312923369628847,
    "c": 1.488789622532306
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 51,
   "separacao_s": 0.014726735849235402,
   "tempo_de_arco_us": [
    37.325558172007156,
    2788.0707109497853,
    5537.94689613497
   ],
   "corte_A": [
    7.240025477399437,
    3.666117404779426,
    2.156181060264873
   ],
   "didt_A_por_us": [
    306.3716222728383,
    518.517386287642,
    451.8383460614142
   ],
   "rrds_kV_por_ms": [
    16.517166338252903,
    29.334468603660724,
    33.14363703881418
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.076237714833696,
    "b": 4.849786183926393,
    "c": 4.960029989029979
   },
   "motor_pu": {
    "a": 1.2000844316864276,
    "b": 1.427824700987893,
    "c": 1.4602815603396504
   },
   "trv_pico_kV": {
    "a": -4.213613134728378,
    "b": -5.213407352846287,
    "c": -3.8849869982111613
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9136090185594385,
    "b": 1.4313260130539893,
    "c": 0.3844456108322844
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 52,
   "separacao_s": 0.014688188978613032,
   "tempo_de_arco_us": [
    75.87242879437571,
    2826.617581572155,
    5576.49376675734
   ],
   "corte_A": [
    6.092957115333625,
    2.768292639317825,
    6.690173084224851
   ],
   "didt_A_por_us": [
    422.8378226402356,
    438.5158564258955,
    351.1798648458142
   ],
   "rrds_kV_por_ms": [
    17.56621378253329,
    38.42114693252688,
    19.97192819026335
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.032342877715535,
    "b": 4.699097117044264,
    "c": 4.895809976400691
   },
   "motor_pu": {
    "a": 1.187161360378486,
    "b": 1.383460359199751,
    "c": 1.4413745576693562
   },
   "trv_pico_kV": {
    "a": -4.202737567114598,
    "b": -5.214356655767491,
    "c": -3.8863060620254237
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.480887206871136,
    "b": 1.431339372530708,
    "c": 1.1494148838532199
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 53,
   "separacao_s": 0.014762608677858459,
   "tempo_de_arco_us": [
    1.452729548950371,
    2752.1978823267286,
    5502.074067511913
   ],
   "corte_A": [
    7.311820451772274,
    6.896752978186928,
    8.601616972569502
   ],
   "didt_A_por_us": [
    466.36136849919654,
    457.75853946812504,
    315.7032588925358
   ],
   "rrds_kV_por_ms": [
    30.80588756731844,
    42.49490317422196,
    38.11328333315878
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.098798387226242,
    "b": 5.042825944003533,
    "c": 5.041179312677705
   },
   "motor_pu": {
    "a": 1.2067265152941,
    "b": 1.484657502942013,
    "c": 1.4841727185017775
   },
   "trv_pico_kV": {
    "a": -4.202104945770915,
    "b": -5.21265284960619,
    "c": -3.8898583009718117
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.8157605502302436,
    "b": 1.4313174057101197,
    "c": 1.532116944759927
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 54,
   "separacao_s": 0.014760216399315943,
   "tempo_de_arco_us": [
    3.845008091465108,
    2754.5901608692443,
    5504.46634605443
   ],
   "corte_A": [
    9.73542665960134,
    4.362024404067692,
    9.267977338266155
   ],
   "didt_A_por_us": [
    440.0440889764006,
    310.97623920610846,
    430.6769176648397
   ],
   "rrds_kV_por_ms": [
    22.469175660430025,
    17.519419404832433,
    48.708273945820686
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.091856741112948,
    "b": 5.018995734290569,
    "c": 5.028510258057271
   },
   "motor_pu": {
    "a": 1.2046828264776883,
    "b": 1.4776416550741913,
    "c": 1.480442824349913
   },
   "trv_pico_kV": {
    "a": -4.202868364485789,
    "b": -5.214098466477163,
    "c": -3.8912237998333548
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.681779687128179,
    "b": 1.4313370960226153,
    "c": 1.6444009232355885
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 55,
   "separacao_s": 0.01471524135592662,
   "tempo_de_arco_us": [
    48.820051480788145,
    2799.565204258567,
    5549.441389443752
   ],
   "corte_A": [
    8.04763704896194,
    8.895418791695597,
    4.215485519061901
   ],
   "didt_A_por_us": [
    263.41558789334874,
    314.91824595757384,
    444.1266411723922
   ],
   "rrds_kV_por_ms": [
    46.90259731450353,
    21.46480905462812,
    9.53189321369006
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0780454501651695,
    "b": 4.8339740719972175,
    "c": 4.967388384556398
   },
   "motor_pu": {
    "a": 1.2006166467287487,
    "b": 1.4231694598842566,
    "c": 1.462447944277788
   },
   "trv_pico_kV": {
    "a": -4.203087026399273,
    "b": -5.2141527754833366,
    "c": -3.8839398954720705
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.999891214617376,
    "b": 1.5133021672970306,
    "c": 0.6634531678815713
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 56,
   "separacao_s": 0.014686090259307833,
   "tempo_de_arco_us": [
    77.97114809957583,
    2828.7163008773546,
    5578.592486062539
   ],
   "corte_A": [
    5.008627410999326,
    4.28938594532221,
    7.650127299234431
   ],
   "didt_A_por_us": [
    106.15037145100244,
    549.9761518087485,
    170.35991112985212
   ],
   "rrds_kV_por_ms": [
    9.946911121969723,
    41.99921743114185,
    47.41887085772772
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.034387660864624,
    "b": 4.696192209148663,
    "c": 4.897114738337346
   },
   "motor_pu": {
    "a": 1.1877633646272734,
    "b": 1.3826051257749907,
    "c": 1.441758692402603
   },
   "trv_pico_kV": {
    "a": -4.202469994973444,
    "b": -5.213596147312946,
    "c": -3.8882609201379528
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.347322081131678,
    "b": 1.4313286709613022,
    "c": 1.3731133174531278
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 57,
   "separacao_s": 0.014725362472495932,
   "tempo_de_arco_us": [
    38.698934911477345,
    2789.4440876892554,
    5539.32027287444
   ],
   "corte_A": [
    9.0172949017858,
    7.098113957950232,
    3.580308354135382
   ],
   "didt_A_por_us": [
    148.0428418487802,
    461.25571732825637,
    432.00848770674037
   ],
   "rrds_kV_por_ms": [
    41.753135302554604,
    35.26235142265555,
    18.78670773004083
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.077848846527923,
    "b": 4.8483523274458715,
    "c": 4.960702322824858
   },
   "motor_pu": {
    "a": 1.2005587646863414,
    "b": 1.4274025595525972,
    "c": 1.460479502014444
   },
   "trv_pico_kV": {
    "a": -4.202730999125324,
    "b": -5.211273310534488,
    "c": -3.883174669985664
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.846964237897369,
    "b": 1.4312966391221593,
    "c": 0.5554701458821675
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 58,
   "separacao_s": 0.014756794358823712,
   "tempo_de_arco_us": [
    7.2670485836959005,
    2758.012201361475,
    5507.88838654666
   ],
   "corte_A": [
    8.621322378946543,
    3.8936523553066555,
    5.224656747220605
   ],
   "didt_A_por_us": [
    597.2165655196031,
    332.61931805861485,
    198.18926598844934
   ],
   "rrds_kV_por_ms": [
    33.69191592786045,
    23.459081102899972,
    42.02095034241695
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.077966474306188,
    "b": 4.971326768674306,
    "c": 5.003163580050226
   },
   "motor_pu": {
    "a": 1.2005933954599384,
    "b": 1.4636074432561479,
    "c": 1.4729805133172347
   },
   "trv_pico_kV": {
    "a": -4.202830710222982,
    "b": -5.214068617448928,
    "c": -3.8844238489433955
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.4138134633919632,
    "b": 1.4313364154838162,
    "c": 0.8721892483301856
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 59,
   "separacao_s": 0.014674405888135568,
   "tempo_de_arco_us": [
    89.65551927183971,
    2840.400672049619,
    5590.276857234804
   ],
   "corte_A": [
    3.773777382730003,
    6.159171321663631,
    4.106425415254028
   ],
   "didt_A_por_us": [
    136.6515490410274,
    405.119869241303,
    594.1546677822887
   ],
   "rrds_kV_por_ms": [
    40.65923887270474,
    32.23708612477434,
    11.643639337528423
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.020847323142691,
    "b": 4.67870866758388,
    "c": 4.904883380157989
   },
   "motor_pu": {
    "a": 1.1837769561700984,
    "b": 1.3774577993650796,
    "c": 1.4440458568803698
   },
   "trv_pico_kV": {
    "a": -4.203456280513437,
    "b": -5.212545279526058,
    "c": -3.8837794511395476
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.2566185038509858,
    "b": 1.4313139996884585,
    "c": 0.6461280480356736
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 60,
   "separacao_s": 0.014722086516920613,
   "tempo_de_arco_us": [
    41.97489048679609,
    2792.7200432645745,
    5542.596228449759
   ],
   "corte_A": [
    4.8426145393061555,
    9.026117025819905,
    6.482166840260399
   ],
   "didt_A_por_us": [
    421.7585629398593,
    124.01206700367992,
    382.05932983205196
   ],
   "rrds_kV_por_ms": [
    45.654444009905795,
    13.847894493633758,
    16.74245541828254
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.060966308632924,
    "b": 4.844044801020878,
    "c": 4.96271661536675
   },
   "motor_pu": {
    "a": 1.195588379661588,
    "b": 1.426134381452262,
    "c": 1.4610725295289064
   },
   "trv_pico_kV": {
    "a": -4.203916021819149,
    "b": -5.2144738602102,
    "c": -3.8870475843484074
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4666436192708838,
    "b": 1.519504678511425,
    "c": 1.1020690605254484
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 61,
   "separacao_s": 0.014763014710581755,
   "tempo_de_arco_us": [
    1.0466968256543252,
    2751.7918496034326,
    5501.668034788618
   ],
   "corte_A": [
    8.174206933988803,
    8.553133906608878,
    7.101567209545531
   ],
   "didt_A_por_us": [
    461.50808840820383,
    220.99881492192827,
    210.77331875437852
   ],
   "rrds_kV_por_ms": [
    36.963983485902645,
    27.897144884948233,
    46.605457261963615
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.102268336732639,
    "b": 5.054739974661264,
    "c": 5.04751276574703
   },
   "motor_pu": {
    "a": 1.2077481025205297,
    "b": 1.4881651106212581,
    "c": 1.4860373493106367
   },
   "trv_pico_kV": {
    "a": -4.202890122038455,
    "b": -5.211173058093813,
    "c": -3.887839946690893
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.8827503862667045,
    "b": 1.4661130394368669,
    "c": 1.2546096018698705
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 62,
   "separacao_s": 0.014739730089559283,
   "tempo_de_arco_us": [
    24.33131784812469,
    2775.076470625904,
    5524.952655811089
   ],
   "corte_A": [
    2.7227950708816735,
    4.546698124856071,
    4.804136420347365
   ],
   "didt_A_por_us": [
    186.1317328053844,
    461.86387775051924,
    321.03606284437353
   ],
   "rrds_kV_por_ms": [
    47.825544589764036,
    20.081509679218144,
    29.165901041145986
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.055240367755701,
    "b": 4.868363521198393,
    "c": 4.951225535889738
   },
   "motor_pu": {
    "a": 1.1939026064108018,
    "b": 1.4332940516003918,
    "c": 1.4576894428326992
   },
   "trv_pico_kV": {
    "a": -4.203416330185548,
    "b": -5.213554392161768,
    "c": -3.88417857766223
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.7799759035685212,
    "b": 1.4313288997263753,
    "c": 0.7643945595000244
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 63,
   "separacao_s": 0.01467215232733797,
   "tempo_de_arco_us": [
    91.90908006943846,
    2842.6542328472174,
    5592.530418032402
   ],
   "corte_A": [
    6.4069249183977055,
    9.09828199315713,
    6.482148901162379
   ],
   "didt_A_por_us": [
    575.9495971547569,
    574.1083230698828,
    243.59303744557755
   ],
   "rrds_kV_por_ms": [
    34.7173119165581,
    23.65768326590471,
    19.66015250142137
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.023034590537427,
    "b": 4.675785107065109,
    "c": 4.906168640610878
   },
   "motor_pu": {
    "a": 1.184420909180691,
    "b": 1.376597074424799,
    "c": 1.4444242501851963
   },
   "trv_pico_kV": {
    "a": -4.203532053052039,
    "b": -5.214052870708476,
    "c": -3.886878399296422
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.1229775972377969,
    "b": 1.5838464935077274,
    "c": 1.093117014060651
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 64,
   "separacao_s": 0.014728632837095308,
   "tempo_de_arco_us": [
    35.428570312099886,
    2786.173723089879,
    5536.049908275064
   ],
   "corte_A": [
    2.6030300363219663,
    8.333351092247469,
    3.7514563380150037
   ],
   "didt_A_por_us": [
    528.7571554701904,
    387.6250798306784,
    529.4633783442531
   ],
   "rrds_kV_por_ms": [
    38.015629307461175,
    6.921594978669912,
    5.745822038082603
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.047740866022709,
    "b": 4.852650007711025,
    "c": 4.958684733356699
   },
   "motor_pu": {
    "a": 1.1916946794191012,
    "b": 1.4286678388467384,
    "c": 1.4598855038524963
   },
   "trv_pico_kV": {
    "a": -4.203625519856226,
    "b": -5.2111070023394905,
    "c": -3.883866080872984
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.8667091028615772,
    "b": 1.4312956180920282,
    "c": 0.5955455239079972
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 65,
   "separacao_s": 0.014751597094708158,
   "tempo_de_arco_us": [
    12.464312699250181,
    2763.2094654770294,
    5513.085650662214
   ],
   "corte_A": [
    6.398785383171988,
    4.7996161670287565,
    5.818196633601986
   ],
   "didt_A_por_us": [
    481.96632775032447,
    397.9780644229285,
    598.2192250901662
   ],
   "rrds_kV_por_ms": [
    18.929909944745134,
    33.847563680216226,
    10.461703905707413
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.066657703255536,
    "b": 4.911724677289254,
    "c": 4.971464240420493
   },
   "motor_pu": {
    "a": 1.1972639821556046,
    "b": 1.4460600019705578,
    "c": 1.4636479162888654
   },
   "trv_pico_kV": {
    "a": -4.2022684064060805,
    "b": -5.213492773353552,
    "c": -3.8849896961734944
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.078848036333801,
    "b": 1.431328072603852,
    "c": 0.988363024940253
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 66,
   "separacao_s": 0.014686548756377423,
   "tempo_de_arco_us": [
    77.51265102998502,
    2828.257803807764,
    5578.133988992949
   ],
   "corte_A": [
    2.711434269810338,
    2.83534334843704,
    5.405288719190455
   ],
   "didt_A_por_us": [
    459.75322834158004,
    456.84415739510047,
    198.90601064862238
   ],
   "rrds_kV_por_ms": [
    44.25892757065691,
    7.017730425986475,
    46.884966495674895
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.00767576041253,
    "b": 4.6961941169323405,
    "c": 4.897113287289743
   },
   "motor_pu": {
    "a": 1.1798991186936616,
    "b": 1.382605687445249,
    "c": 1.441758265199932
   },
   "trv_pico_kV": {
    "a": -4.203753706395146,
    "b": -5.21469740636451,
    "c": -3.885099116277627
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.0584462825561984,
    "b": 1.4313446085757384,
    "c": 0.912962538322929
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 67,
   "separacao_s": 0.01467645652985183,
   "tempo_de_arco_us": [
    87.60487755557841,
    2838.350030333357,
    5588.226215518543
   ],
   "corte_A": [
    2.2920861292324037,
    5.871836441236872,
    3.0795049276206115
   ],
   "didt_A_por_us": [
    265.0687473672592,
    555.5709866617101,
    467.10479004530276
   ],
   "rrds_kV_por_ms": [
    32.019659798419234,
    27.40574646133087,
    25.80533364030561
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.9949931016616174,
    "b": 4.777255056438269,
    "c": 4.992779653992504
   },
   "motor_pu": {
    "a": 1.1761652193521255,
    "b": 1.4064708244476696,
    "c": 1.4699233834652863
   },
   "trv_pico_kV": {
    "a": -4.203778420753051,
    "b": -5.213539780169381,
    "c": -3.8830306356348245
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.076173070118411,
    "b": 1.4313281451986182,
    "c": 0.46900217403239913
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 68,
   "separacao_s": 0.014696712835299636,
   "tempo_de_arco_us": [
    67.34857210777263,
    2818.0937248855516,
    5567.969910070737
   ],
   "corte_A": [
    7.815463616734344,
    9.673697063808763,
    2.238211249284265
   ],
   "didt_A_por_us": [
    492.1775936384157,
    589.6035234358014,
    273.72161465453746
   ],
   "rrds_kV_por_ms": [
    45.05975330950353,
    25.776792195053794,
    17.33103655672056
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.145078568724043,
    "b": 4.710688183196122,
    "c": 4.890564602477942
   },
   "motor_pu": {
    "a": 1.2203518554230672,
    "b": 1.3868728829553874,
    "c": 1.4398302680514672
   },
   "trv_pico_kV": {
    "a": -4.203857420518039,
    "b": -5.213546709173202,
    "c": -3.882992278591148
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.2782824908738921,
    "b": 1.6511928828896647,
    "c": 0.3758517388842284
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 69,
   "separacao_s": 0.014750477987840979,
   "tempo_de_arco_us": [
    13.583419566430312,
    2764.3285723442086,
    5514.204757529394
   ],
   "corte_A": [
    2.019185539272697,
    9.578744147520698,
    3.829313372255328
   ],
   "didt_A_por_us": [
    152.94345532833734,
    407.56458746085127,
    542.4106463524744
   ],
   "rrds_kV_por_ms": [
    31.96721589176711,
    17.400385002994845,
    11.140137581840033
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.072792497856426,
    "b": 4.88399149335071,
    "c": 4.943682719934033
   },
   "motor_pu": {
    "a": 1.1990701259595664,
    "b": 1.4378950801445742,
    "c": 1.455468763708276
   },
   "trv_pico_kV": {
    "a": -4.204258433148256,
    "b": -5.214434563959445,
    "c": -3.88415410757761
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.5130230163006564,
    "b": 1.6673563653748877,
    "c": 0.5867843234219178
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 70,
   "separacao_s": 0.014711492855738561,
   "tempo_de_arco_us": [
    52.56855166884754,
    2803.313704446626,
    5553.189889631811
   ],
   "corte_A": [
    8.134945247159546,
    9.938937868916359,
    9.822901886331685
   ],
   "didt_A_por_us": [
    422.1932070755938,
    594.4044678571853,
    524.1425943035983
   ],
   "rrds_kV_por_ms": [
    10.324734625198555,
    7.477845693324685,
    31.52105145437338
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.087792216454924,
    "b": 4.828204250857933,
    "c": 4.970042437549797
   },
   "motor_pu": {
    "a": 1.2034861904850056,
    "b": 1.4214707678532026,
    "c": 1.4632293235547271
   },
   "trv_pico_kV": {
    "a": -4.202446607111142,
    "b": -5.21288582688355,
    "c": -3.8931323537590847
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7331722199560636,
    "b": 1.7111229515513071,
    "c": 1.7762596187750317
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 71,
   "separacao_s": 0.014667249817252795,
   "tempo_de_arco_us": [
    96.81159015461384,
    2847.556742932392,
    5597.432928117577
   ],
   "corte_A": [
    2.0094937428646187,
    8.939508802935636,
    8.69786402783683
   ],
   "didt_A_por_us": [
    292.9003987605217,
    570.156973204357,
    185.3506856118304
   ],
   "rrds_kV_por_ms": [
    48.50682193565087,
    19.76458362118033,
    11.365022753642126
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.9951044548318024,
    "b": 4.764018122454174,
    "c": 4.998486812990741
   },
   "motor_pu": {
    "a": 1.1761980028194565,
    "b": 1.4025737410318115,
    "c": 1.4716036271463697
   },
   "trv_pico_kV": {
    "a": -4.202958195719192,
    "b": -5.214824523998537,
    "c": -3.8904169910977933
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4744625816314936,
    "b": 1.522609707552487,
    "c": 1.532378419740788
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 72,
   "separacao_s": 0.014761898775980121,
   "tempo_de_arco_us": [
    2.1626314272867098,
    2752.907784205066,
    5502.783969390251
   ],
   "corte_A": [
    8.575973244109292,
    2.4935785999915074,
    9.841212354342657
   ],
   "didt_A_por_us": [
    364.3966264554803,
    593.4543682611218,
    252.32638817169146
   ],
   "rrds_kV_por_ms": [
    15.58683167744429,
    30.97080161822167,
    32.12056389534753
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.095327855188982,
    "b": 5.030911196650588,
    "c": 5.034845143151703
   },
   "motor_pu": {
    "a": 1.2057047565648609,
    "b": 1.481149684260656,
    "c": 1.4823078767610331
   },
   "trv_pico_kV": {
    "a": -4.203345878651836,
    "b": -5.214821361527287,
    "c": -3.892615650002608
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.7487703140054562,
    "b": 1.4313472130609521,
    "c": 1.753734107329497
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 73,
   "separacao_s": 0.01469034348814326,
   "tempo_de_arco_us": [
    73.71791926414885,
    2824.4630720419273,
    5574.339257227112
   ],
   "corte_A": [
    5.6612679636473295,
    4.640371630867761,
    5.729699603984965
   ],
   "didt_A_por_us": [
    536.3648521474754,
    585.8391723969401,
    293.18588504707736
   ],
   "rrds_kV_por_ms": [
    48.31457251840202,
    20.602701384345664,
    41.05224796302493
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.150489203199861,
    "b": 4.701997516253032,
    "c": 4.894503924818943
   },
   "motor_pu": {
    "a": 1.2219447993714403,
    "b": 1.38431426522281,
    "c": 1.4409900432519236
   },
   "trv_pico_kV": {
    "a": -4.202464323416264,
    "b": -5.212860660706735,
    "c": -3.885246983561808
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.8777986321533316,
    "b": 1.4313186409620666,
    "c": 0.9969578691297705
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 74,
   "separacao_s": 0.014699210683058895,
   "tempo_de_arco_us": [
    64.85072434851288,
    2815.595877126292,
    5565.472062311477
   ],
   "corte_A": [
    2.9393907788701625,
    6.572840493364028,
    8.985653743175213
   ],
   "didt_A_por_us": [
    197.33404541992593,
    150.30196363469253,
    553.3194576272181
   ],
   "rrds_kV_por_ms": [
    37.88274459014751,
    20.780090889153634,
    22.974936352079443
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.142365296795848,
    "b": 4.7150244812807065,
    "c": 4.888585556761711
   },
   "motor_pu": {
    "a": 1.2195530415099065,
    "b": 1.3881495317149837,
    "c": 1.439247617548774
   },
   "trv_pico_kV": {
    "a": -4.20359228403441,
    "b": -5.212204906152506,
    "c": -3.891374119990614
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4785220957074097,
    "b": 1.4313102903821338,
    "c": 1.5978513467078779
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 75,
   "separacao_s": 0.014709433985086484,
   "tempo_de_arco_us": [
    54.6274223209244,
    2805.3725750987032,
    5555.248760283888
   ],
   "corte_A": [
    4.23922505993147,
    2.2940088575589073,
    4.719896525116486
   ],
   "didt_A_por_us": [
    153.79560659470957,
    327.9953934090182,
    556.9375660365383
   ],
   "rrds_kV_por_ms": [
    49.049720038043716,
    28.174500942899602,
    44.67519272219322
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.061663467746752,
    "b": 4.825313321995549,
    "c": 4.971366695604637
   },
   "motor_pu": {
    "a": 1.1957936301541852,
    "b": 1.4206196499931631,
    "c": 1.4636191981367135
   },
   "trv_pico_kV": {
    "a": -4.203683072694549,
    "b": -5.214268217466313,
    "c": -3.884205572867964
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3827988302015584,
    "b": 1.4313383188726725,
    "c": 0.7686480363145665
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 76,
   "separacao_s": 0.014691555034254256,
   "tempo_de_arco_us": [
    72.50637315315299,
    2823.251525930931,
    5573.127711116116
   ],
   "corte_A": [
    6.311823012623126,
    7.372089434233471,
    6.0791786192911585
   ],
   "didt_A_por_us": [
    198.99155513439,
    276.1955849602905,
    410.29517155180486
   ],
   "rrds_kV_por_ms": [
    6.270616468069498,
    29.898769705141092,
    36.986891758777666
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.149588904733013,
    "b": 4.703447632593103,
    "c": 4.89384910960379
   },
   "motor_pu": {
    "a": 1.2216797426574995,
    "b": 1.3847411937205079,
    "c": 1.4407972592191194
   },
   "trv_pico_kV": {
    "a": -4.2017714798533925,
    "b": -5.211007635208112,
    "c": -3.8856052765216678
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9445463091644651,
    "b": 1.431293421499456,
    "c": 1.0515355762477399
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 77,
   "separacao_s": 0.014680287968662572,
   "tempo_de_arco_us": [
    83.77343874483633,
    2834.518591522615,
    5584.3947767078
   ],
   "corte_A": [
    7.126650273242956,
    4.5745721567622315,
    7.219595269177175
   ],
   "didt_A_por_us": [
    515.7255297093636,
    554.6627794675608,
    322.26524475529123
   ],
   "rrds_kV_por_ms": [
    15.370162963169424,
    11.076752619276427,
    45.74851718522255
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.040508244634082,
    "b": 4.687461473664735,
    "c": 4.90101231744478
   },
   "motor_pu": {
    "a": 1.1895653246228421,
    "b": 1.3800347114703229,
    "c": 1.4429061779849761
   },
   "trv_pico_kV": {
    "a": -4.201881956622214,
    "b": -5.213133179771898,
    "c": -3.8870553702857276
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9466224119858263,
    "b": 1.4313218520824327,
    "c": 1.2680654799749496
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 78,
   "separacao_s": 0.014754274145486183,
   "tempo_de_arco_us": [
    9.787261921224989,
    2760.5324146990038,
    5510.408599884189
   ],
   "corte_A": [
    8.276093890589006,
    6.20326631407359,
    5.528071192225402
   ],
   "didt_A_por_us": [
    290.05166301412464,
    307.2804470674659,
    483.3272495699432
   ],
   "rrds_kV_por_ms": [
    28.72351007788091,
    31.718735504513784,
    41.64230602454394
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.071017861508299,
    "b": 4.9474880398730745,
    "c": 4.990485971077928
   },
   "motor_pu": {
    "a": 1.1985476555831351,
    "b": 1.4565890872850416,
    "c": 1.4692481006801361
   },
   "trv_pico_kV": {
    "a": -4.202383969257136,
    "b": -5.212790673161766,
    "c": -3.884783263875297
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.279828255089532,
    "b": 1.4313186268672053,
    "c": 0.9297073218129407
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 79,
   "separacao_s": 0.01470046982448807,
   "tempo_de_arco_us": [
    63.59158291933738,
    2814.3367356971166,
    5564.212920882302
   ],
   "corte_A": [
    5.834692136880669,
    2.954156995170406,
    7.396374805587539
   ],
   "didt_A_por_us": [
    557.0367258597621,
    371.017182324026,
    372.52646992119065
   ],
   "rrds_kV_por_ms": [
    31.147695450127063,
    48.74856179964714,
    24.470943992721715
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.14145969520387,
    "b": 4.716468574031489,
    "c": 4.8879244851811094
   },
   "motor_pu": {
    "a": 1.2192864235038252,
    "b": 1.388574686808814,
    "c": 1.4390529915805135
   },
   "trv_pico_kV": {
    "a": -4.20319427813137,
    "b": -5.214072375021114,
    "c": -3.8880522659620365
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5452682230362111,
    "b": 1.4313361413157026,
    "c": 1.320921565487456
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 80,
   "separacao_s": 0.014678989260270243,
   "tempo_de_arco_us": [
    85.07214713716597,
    2835.8172999149447,
    5585.69348510013
   ],
   "corte_A": [
    4.9989467944368,
    5.10076287025567,
    9.542146992789885
   ],
   "didt_A_por_us": [
    528.0609405629073,
    511.5915319859676,
    151.41970261280576
   ],
   "rrds_kV_por_ms": [
    28.428189131254918,
    11.963263682337967,
    18.364466256207074
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.016465932173945,
    "b": 4.6845478075728755,
    "c": 4.902304494861048
   },
   "motor_pu": {
    "a": 1.1824870316223743,
    "b": 1.379176899546536,
    "c": 1.4432866077117794
   },
   "trv_pico_kV": {
    "a": -4.203817920926556,
    "b": -5.213388717540604,
    "c": -3.892446186375791
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5238980979707188,
    "b": 1.4313258755266296,
    "c": 1.6960373484899047
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 81,
   "separacao_s": 0.014732883996296154,
   "tempo_de_arco_us": [
    31.1774111112548,
    2781.9225638890334,
    5531.798749074219
   ],
   "corte_A": [
    7.829223334966341,
    7.793639582676651,
    8.888717395481653
   ],
   "didt_A_por_us": [
    166.05339486181015,
    560.2005585418906,
    163.72867434945022
   ],
   "rrds_kV_por_ms": [
    46.48693276297155,
    16.891534191589543,
    26.950230008457265
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.066558766875998,
    "b": 4.8583748411579295,
    "c": 4.9559811860566265
   },
   "motor_pu": {
    "a": 1.1972348543134332,
    "b": 1.4303532860591586,
    "c": 1.4590895529653984
   },
   "trv_pico_kV": {
    "a": -4.203609929862753,
    "b": -5.211008088577916,
    "c": -3.891625595964509
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3134746442695897,
    "b": 1.4312936388781625,
    "c": 1.6032378446122157
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 82,
   "separacao_s": 0.01472749217744128,
   "tempo_de_arco_us": [
    36.56922996612766,
    2787.3143827439067,
    5537.190567929092
   ],
   "corte_A": [
    9.659616144095292,
    3.7418215956270346,
    5.1813020867385
   ],
   "didt_A_por_us": [
    531.520396855314,
    577.2300609616539,
    148.16760850296802
   ],
   "rrds_kV_por_ms": [
    13.821248967151924,
    48.67387158749096,
    32.821509923340926
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0746260038139885,
    "b": 4.851219351141132,
    "c": 4.959356950299116
   },
   "motor_pu": {
    "a": 1.1996099281274006,
    "b": 1.4282466394965703,
    "c": 1.4600834111247774
   },
   "trv_pico_kV": {
    "a": -4.203262693437278,
    "b": -5.213455818605602,
    "c": -3.884822492214517
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9802536693744441,
    "b": 1.4313267518288462,
    "c": 0.8872545725647081
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 83,
   "separacao_s": 0.014684004802372344,
   "tempo_de_arco_us": [
    80.05660503506328,
    2830.801757812843,
    5580.677942998028
   ],
   "corte_A": [
    3.468599429653361,
    5.482978532852304,
    4.308800923307176
   ],
   "didt_A_por_us": [
    408.7864964855301,
    405.50411838774653,
    193.62084469388213
   ],
   "rrds_kV_por_ms": [
    6.3137588410049466,
    11.29684794229772,
    35.643791596095554
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.009876723957597,
    "b": 4.693286540061818,
    "c": 4.898415266965516
   },
   "motor_pu": {
    "a": 1.1805471039854742,
    "b": 1.3817496682480497,
    "c": 1.4421415808082394
   },
   "trv_pico_kV": {
    "a": -4.203038170819885,
    "b": -5.213472211428425,
    "c": -3.8836458821957267
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.9248108017920482,
    "b": 1.4313274408954895,
    "c": 0.6921696936855146
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 84,
   "separacao_s": 0.014676562661293293,
   "tempo_de_arco_us": [
    87.49874611411498,
    2838.243898891894,
    5588.120084077079
   ],
   "corte_A": [
    7.326555212403645,
    5.126453775382787,
    4.060254517524273
   ],
   "didt_A_por_us": [
    426.70481519458605,
    140.19364675141708,
    197.95987436243746
   ],
   "rrds_kV_por_ms": [
    25.755676130321884,
    28.582093210526956,
    10.884774334132333
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.044577150823257,
    "b": 4.681627656730358,
    "c": 4.903596773886122
   },
   "motor_pu": {
    "a": 1.1907632505813437,
    "b": 1.378317178448444,
    "c": 1.4436670673532135
   },
   "trv_pico_kV": {
    "a": -4.203994481371755,
    "b": -5.212754119509805,
    "c": -3.884061737379927
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.679486481926509,
    "b": 1.4313163359859185,
    "c": 0.6599419584931148
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 85,
   "separacao_s": 0.014679916219851402,
   "tempo_de_arco_us": [
    84.14518755600643,
    2834.890340333785,
    5584.76652551897
   ],
   "corte_A": [
    2.5416421983896136,
    2.345523316555685,
    2.812804860128632
   ],
   "didt_A_por_us": [
    154.73463231623504,
    386.03852259157617,
    120.4623506684995
   ],
   "rrds_kV_por_ms": [
    30.06239386283423,
    24.639358394025614,
    36.166178721691864
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.01536915696715,
    "b": 4.686005928645376,
    "c": 4.901658031496336
   },
   "motor_pu": {
    "a": 1.1821641302258377,
    "b": 1.3796061847161067,
    "c": 1.4430962825458
   },
   "trv_pico_kV": {
    "a": -4.204318241944321,
    "b": -5.214558107792372,
    "c": -3.8829401343131424
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.590717478789894,
    "b": 1.4313421777711537,
    "c": 0.4195613060403068
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 86,
   "separacao_s": 0.014714932667623784,
   "tempo_de_arco_us": [
    49.128739783623935,
    2799.873892561403,
    5549.7500777465875
   ],
   "corte_A": [
    8.736350051945196,
    2.778734266081174,
    7.669509941234597
   ],
   "didt_A_por_us": [
    173.1218206728292,
    198.2652472230987,
    513.3298941845692
   ],
   "rrds_kV_por_ms": [
    49.75077039880785,
    47.0153569105697,
    31.186602132702696
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.080483011976117,
    "b": 4.832532646724023,
    "c": 4.968052957006148
   },
   "motor_pu": {
    "a": 1.20133428887458,
    "b": 1.4227450901220355,
    "c": 1.4626436009363215
   },
   "trv_pico_kV": {
    "a": -4.203520671035878,
    "b": -5.213709781069328,
    "c": -3.8883548377976607
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9332116554205786,
    "b": 1.431330150357069,
    "c": 1.3321189728153056
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 87,
   "separacao_s": 0.014728672496695766,
   "tempo_de_arco_us": [
    35.38891071164174,
    2786.1340634894214,
    5536.010248674606
   ],
   "corte_A": [
    8.246516839968807,
    3.7887679067222777,
    4.56986893530623
   ],
   "didt_A_por_us": [
    173.04451880948105,
    565.0641011623278,
    103.0685408763429
   ],
   "rrds_kV_por_ms": [
    13.104191413647555,
    5.318289103049535,
    18.437898664551327
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.073013713700697,
    "b": 4.852651828893344,
    "c": 4.958683206741116
   },
   "motor_pu": {
    "a": 1.1991352540775333,
    "b": 1.428668375020706,
    "c": 1.45988505440187
   },
   "trv_pico_kV": {
    "a": -4.202356835434705,
    "b": -5.2133593648767285,
    "c": -3.883392663514775
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0468981808759719,
    "b": 1.4313254721138589,
    "c": 0.7193544312369927
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 88,
   "separacao_s": 0.014741702662598055,
   "tempo_de_arco_us": [
    22.35874480935306,
    2773.103897587132,
    5522.9800827723175
   ],
   "corte_A": [
    7.204525274056537,
    6.255980803070892,
    7.802758197350274
   ],
   "didt_A_por_us": [
    297.02422806172683,
    220.95795551917644,
    104.67040639782618
   ],
   "rrds_kV_por_ms": [
    17.407396760742962,
    33.85388686155825,
    33.32861423691395
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.056506672671763,
    "b": 4.871211205691914,
    "c": 4.949860444129328
   },
   "motor_pu": {
    "a": 1.1942754190193512,
    "b": 1.4341324378933678,
    "c": 1.4572875464066075
   },
   "trv_pico_kV": {
    "a": -4.202383107646865,
    "b": -5.21280497075908,
    "c": -3.888358023281489
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.9132598429473897,
    "b": 1.4313187266876146,
    "c": 1.3739308904556058
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 89,
   "separacao_s": 0.014674972411246536,
   "tempo_de_arco_us": [
    89.08899616087135,
    2839.8341489386507,
    5589.710334123835
   ],
   "corte_A": [
    6.8136839068768795,
    9.315880426101199,
    5.215150305643992
   ],
   "didt_A_por_us": [
    222.36533032109946,
    267.22094292146926,
    485.66490969961296
   ],
   "rrds_kV_por_ms": [
    7.694396067482609,
    30.825830953615576,
    5.638089852027921
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.020847323142691,
    "b": 4.67870866758388,
    "c": 4.904883380157989
   },
   "motor_pu": {
    "a": 1.1837769561700984,
    "b": 1.3774577993650796,
    "c": 1.4440458568803698
   },
   "trv_pico_kV": {
    "a": -4.203124219657373,
    "b": -5.21414472606918,
    "c": -3.8851178564351723
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.2566185038509858,
    "b": 1.5856183768307843,
    "c": 0.8684264514836993
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 90,
   "separacao_s": 0.014682009314005273,
   "tempo_de_arco_us": [
    82.05209340213533,
    2832.797246179915,
    5582.6734313650995
   ],
   "corte_A": [
    9.207151421692014,
    8.138776859891731,
    6.44372180669392
   ],
   "didt_A_por_us": [
    566.5997939087666,
    480.63461904441436,
    107.4899922749615
   ],
   "rrds_kV_por_ms": [
    46.24255976870524,
    17.878800705437726,
    45.97733600752704
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.1576703446284515,
    "b": 4.690372545556631,
    "c": 4.899717396530323
   },
   "motor_pu": {
    "a": 1.2240589979616818,
    "b": 1.3808917596361527,
    "c": 1.442524940545351
   },
   "trv_pico_kV": {
    "a": -4.202611761174216,
    "b": -5.214289769530776,
    "c": -3.886501414999879
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.40761713738681815,
    "b": 1.4312796462945627,
    "c": 1.1158128414915296
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 91,
   "separacao_s": 0.01468982805871836,
   "tempo_de_arco_us": [
    74.23334868904865,
    2824.978501466827,
    5574.854686652012
   ],
   "corte_A": [
    7.76474135337671,
    8.560851084404842,
    8.352501839310351
   ],
   "didt_A_por_us": [
    475.78378291135783,
    593.2186462733832,
    484.9606918197392
   ],
   "rrds_kV_por_ms": [
    46.86175984396844,
    5.057411121593063,
    43.71740473944633
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.151388911788469,
    "b": 4.700546731652576,
    "c": 4.895158044417039
   },
   "motor_pu": {
    "a": 1.2222096824194317,
    "b": 1.3838871399826893,
    "c": 1.441182622488233
   },
   "trv_pico_kV": {
    "a": -4.204196952293378,
    "b": -5.2142852725639735,
    "c": -3.890708278911337
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.8110508303846373,
    "b": 1.4436638789110978,
    "c": 1.4971327365106488
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 92,
   "separacao_s": 0.014732416950146838,
   "tempo_de_arco_us": [
    31.644457260569705,
    2782.3896100383495,
    5532.265795223534
   ],
   "corte_A": [
    9.820412274508229,
    7.833577977110204,
    9.785643176423793
   ],
   "didt_A_por_us": [
    482.5525218019109,
    278.6268360863638,
    486.94246733290896
   ],
   "rrds_kV_por_ms": [
    31.367715985321805,
    29.548461744231993,
    39.29136264516547
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.066558766875998,
    "b": 4.8583748411579295,
    "c": 4.9559811860566265
   },
   "motor_pu": {
    "a": 1.1972348543134332,
    "b": 1.4303532860591586,
    "c": 1.4590895529653984
   },
   "trv_pico_kV": {
    "a": -4.203327393271738,
    "b": -5.211008088577916,
    "c": -3.8933757234875124
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3134746442695897,
    "b": 1.4312936388781625,
    "c": 1.7685920967120166
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 93,
   "separacao_s": 0.014677710641490779,
   "tempo_de_arco_us": [
    86.35076591662968,
    2837.0959186944083,
    5586.972103879593
   ],
   "corte_A": [
    2.5325007639711163,
    3.613368676341385,
    3.061367202578297
   ],
   "didt_A_por_us": [
    155.77190238835078,
    175.87319069020197,
    156.8815454592014
   ],
   "rrds_kV_por_ms": [
    48.94328927671595,
    13.30845979963212,
    6.5065603809884465
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.017562136546767,
    "b": 4.683089020726969,
    "c": 4.902950261508114
   },
   "motor_pu": {
    "a": 1.1828097649597806,
    "b": 1.378747418366734,
    "c": 1.4434767277572387
   },
   "trv_pico_kV": {
    "a": -4.204300436533156,
    "b": -5.214010807365406,
    "c": -3.8830310056920108
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4570785005680578,
    "b": 1.4313344578940015,
    "c": 0.4214324191759854
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 94,
   "separacao_s": 0.014742735616789774,
   "tempo_de_arco_us": [
    21.325790617635356,
    2772.0709433954135,
    5521.9471285805985
   ],
   "corte_A": [
    2.105991698499558,
    5.97276022916496,
    7.395358588751665
   ],
   "didt_A_por_us": [
    285.17316307809557,
    183.04985578166108,
    569.2238672588792
   ],
   "rrds_kV_por_ms": [
    49.234306520645596,
    9.258754601327432,
    28.08959943146265
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.058318518315383,
    "b": 4.872634009580943,
    "c": 4.949176842978108
   },
   "motor_pu": {
    "a": 1.1948088441779514,
    "b": 1.434551325337138,
    "c": 1.457086287511407
   },
   "trv_pico_kV": {
    "a": -4.202896057157282,
    "b": -5.212852070733039,
    "c": -3.8880936414849465
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.97990140949915,
    "b": 1.4313194473520476,
    "c": 1.3176205145675342
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 95,
   "separacao_s": 0.014756507565429972,
   "tempo_de_arco_us": [
    7.553841977435328,
    2758.298994755215,
    5508.1751799404
   ],
   "corte_A": [
    6.006291644593658,
    7.235043947895488,
    6.404997898624958
   ],
   "didt_A_por_us": [
    288.7214120660947,
    299.87626197444877,
    160.18547177534955
   ],
   "rrds_kV_por_ms": [
    24.221755111689454,
    8.880252392288908,
    45.93675449379106
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.077966474306188,
    "b": 4.971326768674306,
    "c": 5.003163580050226
   },
   "motor_pu": {
    "a": 1.2005933954599384,
    "b": 1.4636074432561479,
    "c": 1.4729805133172347
   },
   "trv_pico_kV": {
    "a": -4.202834921326233,
    "b": -5.212096568845633,
    "c": -3.8863235032823016
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.4138134633919632,
    "b": 1.431309368325652,
    "c": 1.0947664166284798
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 96,
   "separacao_s": 0.014731751608010253,
   "tempo_de_arco_us": [
    32.30979939715481,
    2783.0549521749344,
    5532.9311373601195
   ],
   "corte_A": [
    4.2216453735776955,
    9.822330779469418,
    5.030872609790791
   ],
   "didt_A_por_us": [
    469.04084801710394,
    221.3565128340096,
    307.3646330593765
   ],
   "rrds_kV_por_ms": [
    30.396154004536616,
    31.04795948219036,
    6.351935705027298
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0509530588548515,
    "b": 4.856943303263863,
    "c": 4.956659277075669
   },
   "motor_pu": {
    "a": 1.1926403805482089,
    "b": 1.429931827238495,
    "c": 1.4592891896235496
   },
   "trv_pico_kV": {
    "a": -4.203430914353441,
    "b": -5.213784706976507,
    "c": -3.8850097174008216
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.0667383910057375,
    "b": 1.7288309113327163,
    "c": 0.8148893103918827
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 97,
   "separacao_s": 0.01469674956185591,
   "tempo_de_arco_us": [
    67.31184555149895,
    2818.056998329278,
    5567.933183514463
   ],
   "corte_A": [
    6.461053587921037,
    9.524901311937484,
    2.620734411185502
   ],
   "didt_A_por_us": [
    387.4665695998344,
    526.2214551496465,
    458.3985988432786
   ],
   "rrds_kV_por_ms": [
    12.97738814084516,
    20.57555546106018,
    37.89208655153857
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.145078568724043,
    "b": 4.710688183196122,
    "c": 4.890564602477942
   },
   "motor_pu": {
    "a": 1.2203518554230672,
    "b": 1.3868728829553874,
    "c": 1.4398302680514672
   },
   "trv_pico_kV": {
    "a": -4.203634897641077,
    "b": -5.213546709173202,
    "c": -3.8831844714649257
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.2782824908738921,
    "b": 1.6511928828896647,
    "c": 0.3795760013849851
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 98,
   "separacao_s": 0.014682485621840108,
   "tempo_de_arco_us": [
    81.57578556730064,
    2832.32093834508,
    5582.197123530264
   ],
   "corte_A": [
    2.2251135276670544,
    9.131039608761533,
    9.41272424795494
   ],
   "didt_A_por_us": [
    545.842346249551,
    389.7817255677829,
    449.0825445444776
   ],
   "rrds_kV_por_ms": [
    13.308878506899578,
    8.705876706833921,
    21.213710405987566
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0120754079342005,
    "b": 4.690376295107999,
    "c": 4.899714461942437
   },
   "motor_pu": {
    "a": 1.1811944181499348,
    "b": 1.3808928635409143,
    "c": 1.4425240765738456
   },
   "trv_pico_kV": {
    "a": -4.2044535908035545,
    "b": -5.214512060052349,
    "c": -3.8929863081261438
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.7911742267938917,
    "b": 1.5927105195149356,
    "c": 1.6921132690072611
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 99,
   "separacao_s": 0.014686907977334443,
   "tempo_de_arco_us": [
    77.1534300729655,
    2827.898582850744,
    5577.774768035929
   ],
   "corte_A": [
    4.183646153728109,
    4.790405134296544,
    7.310446903784706
   ],
   "didt_A_por_us": [
    251.13619987541193,
    501.3326814281578,
    475.90620734189
   ],
   "rrds_kV_por_ms": [
    9.00815586881743,
    11.530012433495031,
    15.129714664890637
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.034387660864624,
    "b": 4.696192209148663,
    "c": 4.897114738337346
   },
   "motor_pu": {
    "a": 1.1877633646272734,
    "b": 1.3826051257749907,
    "c": 1.441758692402603
   },
   "trv_pico_kV": {
    "a": -4.203481111128512,
    "b": -5.213422079445797,
    "c": -3.8878049598503277
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.347322081131678,
    "b": 1.4313262517543,
    "c": 1.2623224016862817
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 100,
   "separacao_s": 0.01471339088602956,
   "tempo_de_arco_us": [
    50.67052137784892,
    2801.415674155627,
    5551.291859340812
   ],
   "corte_A": [
    3.7241534250795754,
    6.259645056823478,
    7.411520098125165
   ],
   "didt_A_por_us": [
    512.9452361847083,
    349.1528285250193,
    124.48947541073454
   ],
   "rrds_kV_por_ms": [
    36.10895106352581,
    15.259518778950126,
    40.62662462683326
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.054338200082653,
    "b": 4.831088635888417,
    "c": 4.96871829605801
   },
   "motor_pu": {
    "a": 1.193636999384191,
    "b": 1.422319959144838,
    "c": 1.4628394832900486
   },
   "trv_pico_kV": {
    "a": -4.202980586525258,
    "b": -5.21269118456835,
    "c": -3.8881862071022972
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6496443243667158,
    "b": 1.4313167780176927,
    "c": 1.3208408805066048
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 101,
   "separacao_s": 0.014721180133290471,
   "tempo_de_arco_us": [
    42.881274116938165,
    2793.626426894716,
    5543.502612079901
   ],
   "corte_A": [
    2.4229640530498457,
    3.919362983777848,
    6.266040115614081
   ],
   "didt_A_por_us": [
    270.5929586567219,
    373.31947001862557,
    176.00167365588175
   ],
   "rrds_kV_por_ms": [
    22.0477586489497,
    34.753449144906405,
    42.40864942725877
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.048038405074622,
    "b": 4.842606293518795,
    "c": 4.96338760707993
   },
   "motor_pu": {
    "a": 1.1917822778392622,
    "b": 1.4257108707105228,
    "c": 1.4612700760816624
   },
   "trv_pico_kV": {
    "a": -4.20304170756552,
    "b": -5.21425625684371,
    "c": -3.8860328465817524
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.183323452209442,
    "b": 1.4313389455279202,
    "c": 1.0911519018377442
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 102,
   "separacao_s": 0.014749235079921909,
   "tempo_de_arco_us": [
    14.826327485499903,
    2765.5714802632783,
    5515.447665448463
   ],
   "corte_A": [
    9.818900698399485,
    9.232876502331317,
    6.743091059059536
   ],
   "didt_A_por_us": [
    379.54611221440183,
    325.9167119978161,
    578.2647299752629
   ],
   "rrds_kV_por_ms": [
    44.75576160418634,
    39.86230577136759,
    48.54862266755003
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.065722941625572,
    "b": 4.88787894241605,
    "c": 4.958779552372522
   },
   "motor_pu": {
    "a": 1.196988779147847,
    "b": 1.439039583343029,
    "c": 1.4599134195023378
   },
   "trv_pico_kV": {
    "a": -4.20343357763074,
    "b": -5.21415132641437,
    "c": -3.8872855447080146
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.9448597307002407,
    "b": 1.5878852231974985,
    "c": 1.1570464562452902
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 103,
   "separacao_s": 0.014673533325483257,
   "tempo_de_arco_us": [
    90.52808192415164,
    2841.27323470193,
    5591.149419887115
   ],
   "corte_A": [
    3.355998855647658,
    3.340605120819882,
    5.754844188885579
   ],
   "didt_A_por_us": [
    509.5841815858345,
    454.1146764362489,
    198.2326807808077
   ],
   "rrds_kV_por_ms": [
    41.10315224044684,
    22.744115119260208,
    26.493313498531958
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.995035329451552,
    "b": 4.772848848182475,
    "c": 4.994688429844216
   },
   "motor_pu": {
    "a": 1.1761776516283642,
    "b": 1.4051735934468121,
    "c": 1.470485345829474
   },
   "trv_pico_kV": {
    "a": -4.203552523617435,
    "b": -5.214630172814997,
    "c": -3.8853952863596932
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.8756052208719172,
    "b": 1.4313430579481152,
    "c": 0.9723476676816671
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 104,
   "separacao_s": 0.014722670540560187,
   "tempo_de_arco_us": [
    41.3908668472215,
    2792.1360196250002,
    5542.012204810185
   ],
   "corte_A": [
    3.797156761944006,
    2.725323504798495,
    5.742618319923017
   ],
   "didt_A_por_us": [
    308.31300205887044,
    149.55339918214423,
    200.0058342066301
   ],
   "rrds_kV_por_ms": [
    49.44254583548846,
    30.174741102884607,
    21.93534942174886
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.060966308632924,
    "b": 4.844044801020878,
    "c": 4.96271661536675
   },
   "motor_pu": {
    "a": 1.195588379661588,
    "b": 1.426134381452262,
    "c": 1.4610725295289064
   },
   "trv_pico_kV": {
    "a": -4.20247248912965,
    "b": -5.2141985634005374,
    "c": -3.884983329588001
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4666436192708838,
    "b": 1.4313374869239954,
    "c": 0.9909903531103869
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 105,
   "separacao_s": 0.014713782452009036,
   "tempo_de_arco_us": [
    50.2789553983723,
    2801.0241081761515,
    5550.9002933613365
   ],
   "corte_A": [
    4.094248402146391,
    2.2119997257311876,
    5.65290874790941
   ],
   "didt_A_por_us": [
    134.78641489613327,
    238.5615117200788,
    517.0778278645746
   ],
   "rrds_kV_por_ms": [
    29.05638254255449,
    48.38161052820484,
    40.4115988651853
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.054338200082653,
    "b": 4.831088635888417,
    "c": 4.96871829605801
   },
   "motor_pu": {
    "a": 1.193636999384191,
    "b": 1.422319959144838,
    "c": 1.4628394832900486
   },
   "trv_pico_kV": {
    "a": -4.202725899235136,
    "b": -5.214465558825366,
    "c": -3.8846738877248828
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6496443243667158,
    "b": 1.431341321313675,
    "c": 0.9318288130698416
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 106,
   "separacao_s": 0.014729202196868518,
   "tempo_de_arco_us": [
    34.859210538890366,
    2785.604363316669,
    5535.480548501854
   ],
   "corte_A": [
    5.799175659547373,
    7.989493672326904,
    9.075969179142255
   ],
   "didt_A_por_us": [
    559.3392192475926,
    258.60999632593473,
    327.59810937902535
   ],
   "rrds_kV_por_ms": [
    31.99769563461755,
    41.22776460076073,
    19.80986629367468
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0714008447203085,
    "b": 4.854083616972319,
    "c": 4.958008758438868
   },
   "motor_pu": {
    "a": 1.198660409603505,
    "b": 1.4290899074982648,
    "c": 1.4596864901953321
   },
   "trv_pico_kV": {
    "a": -4.202909309610212,
    "b": -5.214869293151239,
    "c": -3.89111382080512
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.1135425435870776,
    "b": 1.431288157378268,
    "c": 1.6062382961079666
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 107,
   "separacao_s": 0.014691048980584653,
   "tempo_de_arco_us": [
    73.01242682275523,
    2823.757579600534,
    5573.633764785719
   ],
   "corte_A": [
    4.641961273320088,
    2.240884230341674,
    2.9231522091695537
   ],
   "didt_A_por_us": [
    419.0830442374513,
    334.6393752489398,
    191.851100823502
   ],
   "rrds_kV_por_ms": [
    13.961566463194604,
    27.26848606300889,
    19.938944401503676
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0292714052107765,
    "b": 4.703449469527113,
    "c": 4.893847615206964
   },
   "motor_pu": {
    "a": 1.186257088696317,
    "b": 1.3847417345319282,
    "c": 1.440796819254011
   },
   "trv_pico_kV": {
    "a": -4.212669143854247,
    "b": -5.214596349695878,
    "c": -3.884761930669647
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6812332932418173,
    "b": 1.4313428870489746,
    "c": 0.42375250470921905
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 108,
   "separacao_s": 0.01470845589309442,
   "tempo_de_arco_us": [
    55.605514312987886,
    2806.3506670907673,
    5556.226852275952
   ],
   "corte_A": [
    2.401593313527929,
    8.546301820735607,
    6.932153682552602
   ],
   "didt_A_por_us": [
    168.13726355578393,
    596.5342601489892,
    393.41374421188027
   ],
   "rrds_kV_por_ms": [
    20.681131065596297,
    9.202976509398532,
    6.773698032616313
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.1341937039162735,
    "b": 4.727997167447116,
    "c": 4.882610911824741
   },
   "motor_pu": {
    "a": 1.2171472442814548,
    "b": 1.391968817977119,
    "c": 1.4374886233793174
   },
   "trv_pico_kV": {
    "a": -4.201661511286974,
    "b": -5.210844294655397,
    "c": -3.886795917501856
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.0792285385886107,
    "b": 1.4604965508791297,
    "c": 1.2020297117064094
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 109,
   "separacao_s": 0.014754166048373185,
   "tempo_de_arco_us": [
    9.895359034222752,
    2760.6405118120024,
    5510.516696997188
   ],
   "corte_A": [
    3.2962637510824715,
    8.18103253411921,
    4.717653499221003
   ],
   "didt_A_por_us": [
    568.145182965477,
    151.1670691720248,
    163.82321070273738
   ],
   "rrds_kV_por_ms": [
    38.468083153398524,
    23.453425517416342,
    9.260999448828354
   ],
   "reignicoes": {
    "a": 0,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0701354294155605,
    "b": 4.889655329583213,
    "c": 4.940917210320709
   },
   "motor_pu": {
    "a": 1.1982878589052668,
    "b": 1.4395625691777858,
    "c": 1.454654570507386
   },
   "trv_pico_kV": {
    "a": -4.208869144783052,
    "b": -5.210717046355774,
    "c": -3.8862655619239486
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5499334625393947,
    "b": 1.4312899224426352,
    "c": 0.7703367700285848
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 110,
   "separacao_s": 0.014747705958328989,
   "tempo_de_arco_us": [
    16.355449078418683,
    2767.1006018561984,
    5516.976787041383
   ],
   "corte_A": [
    7.647881712320136,
    3.431849714081321,
    5.638895103270141
   ],
   "didt_A_por_us": [
    457.01138098326413,
    534.4708120866512,
    242.09475919980247
   ],
   "rrds_kV_por_ms": [
    15.989246971680156,
    38.956904694940576,
    43.08529805740047
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.064785868675855,
    "b": 4.86403042883554,
    "c": 4.9460920453090225
   },
   "motor_pu": {
    "a": 1.1967128956648458,
    "b": 1.4320183466367689,
    "c": 1.4561780927699421
   },
   "trv_pico_kV": {
    "a": -4.202804714494051,
    "b": -5.213914205550465,
    "c": -3.884834068310294
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.810870319427736,
    "b": 1.4313336726409163,
    "c": 0.9365676022765663
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 111,
   "separacao_s": 0.01466658304478416,
   "tempo_de_arco_us": [
    97.47836262324874,
    2848.2235154010277,
    5598.099700586213
   ],
   "corte_A": [
    5.27981767504645,
    9.650168722226455,
    6.585360514036391
   ],
   "didt_A_por_us": [
    456.83132705362806,
    259.3063470502391,
    104.66432236833658
   ],
   "rrds_kV_por_ms": [
    44.844356789025426,
    45.27494337827984,
    6.627539239852653
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.995113988459343,
    "b": 4.762543963854201,
    "c": 4.999117390983854
   },
   "motor_pu": {
    "a": 1.1762008096130712,
    "b": 1.402139734256587,
    "c": 1.471789275502879
   },
   "trv_pico_kV": {
    "a": -4.203019863532068,
    "b": -5.214057373519296,
    "c": -3.887028417222134
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.407604686220887,
    "b": 1.6559542165182848,
    "c": 1.1457160770661718
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 112,
   "separacao_s": 0.014756580230058994,
   "tempo_de_arco_us": [
    7.48117734841457,
    2758.226330126193,
    5508.102515311378
   ],
   "corte_A": [
    7.69194603071115,
    4.946309603345522,
    6.357948819290581
   ],
   "didt_A_por_us": [
    151.75496410319076,
    288.22549593212887,
    539.7445348860809
   ],
   "rrds_kV_por_ms": [
    13.337456106035006,
    18.766762461499425,
    26.598860249359277
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.077966474306188,
    "b": 4.971326768674306,
    "c": 5.003163580050226
   },
   "motor_pu": {
    "a": 1.2005933954599384,
    "b": 1.4636074432561479,
    "c": 1.4729805133172347
   },
   "trv_pico_kV": {
    "a": -4.203060984849463,
    "b": -5.2135413572333755,
    "c": -3.8861886219007054
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.4138134633919632,
    "b": 1.4313290914022545,
    "c": 1.094884037729625
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 113,
   "separacao_s": 0.014763138100272587,
   "tempo_de_arco_us": [
    0.9233071348216937,
    2751.6684599125997,
    5501.544645097785
   ],
   "corte_A": [
    6.0831731662051265,
    4.470710452390794,
    7.868907264961176
   ],
   "didt_A_por_us": [
    459.81679362116705,
    475.5727489148683,
    128.4471089396548
   ],
   "rrds_kV_por_ms": [
    16.78833590847752,
    18.020675131075933,
    42.50094770522961
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.102268336732639,
    "b": 5.054739974661264,
    "c": 5.04751276574703
   },
   "motor_pu": {
    "a": 1.2077481025205297,
    "b": 1.4881651106212581,
    "c": 1.4860373493106367
   },
   "trv_pico_kV": {
    "a": -4.202320650559795,
    "b": -5.214242057638108,
    "c": -3.888017979431689
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.8827503862667045,
    "b": 1.4313392943994505,
    "c": 1.3656307622110417
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 114,
   "separacao_s": 0.014724091285134069,
   "tempo_de_arco_us": [
    39.97012227334006,
    2790.715275051118,
    5540.591460236303
   ],
   "corte_A": [
    3.191234993102519,
    8.244172501468494,
    5.603244806030477
   ],
   "didt_A_por_us": [
    170.3409844835967,
    315.9769689879623,
    110.64294573568914
   ],
   "rrds_kV_por_ms": [
    21.938438477018146,
    9.20448378133377,
    46.571766740115656
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.056081354322028,
    "b": 4.846915959214326,
    "c": 4.961375474930509
   },
   "motor_pu": {
    "a": 1.1941502011184986,
    "b": 1.4269796786331224,
    "c": 1.4606776846079685
   },
   "trv_pico_kV": {
    "a": -4.202208647933125,
    "b": -5.210922861707628,
    "c": -3.8850341157682307
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.5999997153249719,
    "b": 1.4312927948561276,
    "c": 0.9330966861164673
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 115,
   "separacao_s": 0.014720370722137882,
   "tempo_de_arco_us": [
    43.690685269526355,
    2794.435838047305,
    5544.31202323249
   ],
   "corte_A": [
    5.954910241838279,
    7.142327479592628,
    4.447074852553108
   ],
   "didt_A_por_us": [
    581.7586665675707,
    488.7147617905376,
    312.35392899281237
   ],
   "rrds_kV_por_ms": [
    43.785896018207545,
    27.528281727706414,
    25.619321073719405
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.065848954328336,
    "b": 4.841170889039407,
    "c": 4.964054934549495
   },
   "motor_pu": {
    "a": 1.1970258785255972,
    "b": 1.425288273529152,
    "c": 1.4614665438450969
   },
   "trv_pico_kV": {
    "a": -4.20355693806748,
    "b": -5.211645556798827,
    "c": -3.884306229778852
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3332866894413815,
    "b": 1.431302232453075,
    "c": 0.7143812560153749
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 116,
   "separacao_s": 0.014667448530879085,
   "tempo_de_arco_us": [
    96.61287652832394,
    2847.3580293061023,
    5597.234214491287
   ],
   "corte_A": [
    9.90219687828181,
    5.4318225080716385,
    4.056919766912444
   ],
   "didt_A_por_us": [
    479.4221510920464,
    325.9171992416019,
    130.7211123788176
   ],
   "rrds_kV_por_ms": [
    47.37805755247503,
    9.965440472190375,
    22.157429547359207
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.031277092635806,
    "b": 4.668462665102211,
    "c": 4.90937102270918
   },
   "motor_pu": {
    "a": 1.1868475827798313,
    "b": 1.3744412755690005,
    "c": 1.4453670629378719
   },
   "trv_pico_kV": {
    "a": -4.2037894565053655,
    "b": -5.212523393017235,
    "c": -3.8839839349618392
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6048666682168349,
    "b": 1.4313129961556283,
    "c": 0.6553899997524798
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 117,
   "separacao_s": 0.014755905316321807,
   "tempo_de_arco_us": [
    8.156091085601092,
    2758.9012438633804,
    5508.777429048565
   ],
   "corte_A": [
    8.611710214932605,
    8.3316207311353,
    7.495804689393502
   ],
   "didt_A_por_us": [
    356.01269836800856,
    295.92395261947075,
    580.0448697579623
   ],
   "rrds_kV_por_ms": [
    20.444403189896683,
    36.82760902621705,
    29.444395512954664
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.074492457444314,
    "b": 4.959407756693661,
    "c": 4.996825130640645
   },
   "motor_pu": {
    "a": 1.1995706107640949,
    "b": 1.4600983690264968,
    "c": 1.4711144115367156
   },
   "trv_pico_kV": {
    "a": -4.2026503139880225,
    "b": -5.211137963196145,
    "c": -3.888263019900215
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.346821026011095,
    "b": 1.4312963233352227,
    "c": 1.3177753700949504
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 118,
   "separacao_s": 0.01472887991923784,
   "tempo_de_arco_us": [
    35.18148816956794,
    2785.9266409473466,
    5535.802826132532
   ],
   "corte_A": [
    7.93502415752294,
    7.082283809561647,
    3.3076595584436754
   ],
   "didt_A_por_us": [
    158.8325802467445,
    517.7884039078649,
    521.3283921960626
   ],
   "rrds_kV_por_ms": [
    10.188356741641638,
    25.752540227220234,
    7.485088482290347
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.073013713700697,
    "b": 4.852651828893344,
    "c": 4.958683206741116
   },
   "motor_pu": {
    "a": 1.1991352540775333,
    "b": 1.428668375020706,
    "c": 1.45988505440187
   },
   "trv_pico_kV": {
    "a": -4.212677312586286,
    "b": -5.211413033200315,
    "c": -3.885564993000028
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0468981808759719,
    "b": 1.4312987775437054,
    "c": 0.4971321464368475
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 119,
   "separacao_s": 0.014736659203764386,
   "tempo_de_arco_us": [
    27.402203643021107,
    2778.147356420801,
    5528.023541605986
   ],
   "corte_A": [
    5.27608474669659,
    8.873560261001563,
    8.080398664181946
   ],
   "didt_A_por_us": [
    417.5848561715798,
    139.85460131279683,
    185.85804174970596
   ],
   "rrds_kV_por_ms": [
    48.345686812273776,
    18.440777611989226,
    35.14825554626376
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.060094572875067,
    "b": 4.864086805689381,
    "c": 4.953267895687023
   },
   "motor_pu": {
    "a": 1.1953317320897985,
    "b": 1.432034944536434,
    "c": 1.4582907336229058
   },
   "trv_pico_kV": {
    "a": -4.2027199129477735,
    "b": -5.214519506517354,
    "c": -3.8893156275064267
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.580048120866869,
    "b": 1.5207044033240422,
    "c": 1.4339416136076635
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 120,
   "separacao_s": 0.014709203936757679,
   "tempo_de_arco_us": [
    54.85747064972857,
    2805.602623427508,
    5555.478808612694
   ],
   "corte_A": [
    4.709346320013532,
    7.7630486675216455,
    5.606109771810055
   ],
   "didt_A_por_us": [
    521.976554490993,
    483.2178742782466,
    475.6894952959635
   ],
   "rrds_kV_por_ms": [
    18.973431146130032,
    34.18827473937944,
    34.089196854145484
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.061663467746752,
    "b": 4.825313321995549,
    "c": 4.971366695604637
   },
   "motor_pu": {
    "a": 1.1957936301541852,
    "b": 1.4206196499931631,
    "c": 1.4636191981367135
   },
   "trv_pico_kV": {
    "a": -4.202319682819281,
    "b": -5.211127558969764,
    "c": -3.8850678030718537
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3827988302015584,
    "b": 1.4312952644932788,
    "c": 0.9353964522310944
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 121,
   "separacao_s": 0.014721189276975829,
   "tempo_de_arco_us": [
    42.872130431579116,
    2793.617283209359,
    5543.493468394544
   ],
   "corte_A": [
    3.4148649354050704,
    6.891693196517197,
    2.4140364311167595
   ],
   "didt_A_por_us": [
    421.25803360823903,
    282.14234686388886,
    374.4750449222405
   ],
   "rrds_kV_por_ms": [
    41.74932992494067,
    19.870573581722773,
    24.098952997696397
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.048038405074622,
    "b": 4.842606293518795,
    "c": 4.96338760707993
   },
   "motor_pu": {
    "a": 1.1917822778392622,
    "b": 1.4257108707105228,
    "c": 1.4612700760816624
   },
   "trv_pico_kV": {
    "a": -4.21260024876635,
    "b": -5.212556971616095,
    "c": -3.8847441805697533
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.183323452209442,
    "b": 1.4313155899327077,
    "c": 0.38418762774184867
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 122,
   "separacao_s": 0.014741332130944433,
   "tempo_de_arco_us": [
    22.729276462974802,
    2773.4744292407536,
    5523.350614425939
   ],
   "corte_A": [
    5.987738370951514,
    2.741622811850543,
    7.113911489969921
   ],
   "didt_A_por_us": [
    295.1223581516195,
    444.8556597754062,
    294.9298475041003
   ],
   "rrds_kV_por_ms": [
    43.94744309886293,
    10.527200593980748,
    42.458130676522295
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.056506672671763,
    "b": 4.871211205691914,
    "c": 4.949860444129328
   },
   "motor_pu": {
    "a": 1.1942754190193512,
    "b": 1.4341324378933678,
    "c": 1.4572875464066075
   },
   "trv_pico_kV": {
    "a": -4.201939301880481,
    "b": -5.214493649111881,
    "c": -3.8868108279299785
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.9132598429473897,
    "b": 1.4313420883214225,
    "c": 1.263299854564913
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 123,
   "separacao_s": 0.01467435934735207,
   "tempo_de_arco_us": [
    89.70206005533758,
    2840.4472128331167,
    5590.323398018302
   ],
   "corte_A": [
    7.592445470913001,
    5.742526899439607,
    9.651751188388062
   ],
   "didt_A_por_us": [
    567.8291492692285,
    544.7939738668379,
    286.3711859100523
   ],
   "rrds_kV_por_ms": [
    42.21325434936971,
    12.162267601791719,
    7.875314229347902
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.046608155548456,
    "b": 4.6787067552504595,
    "c": 4.904884821009822
   },
   "motor_pu": {
    "a": 1.1913611983267665,
    "b": 1.3774572363553323,
    "c": 1.4440462810813055
   },
   "trv_pico_kV": {
    "a": -4.202386857301053,
    "b": -5.212242673731262,
    "c": -3.8920558674170205
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5459178995058644,
    "b": 1.4313091522085264,
    "c": 1.7155279355987336
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 124,
   "separacao_s": 0.014707682569200761,
   "tempo_de_arco_us": [
    56.37883820664715,
    2807.123990984426,
    5557.000176169611
   ],
   "corte_A": [
    2.676238950238928,
    7.007176020306727,
    4.149593053468362
   ],
   "didt_A_por_us": [
    552.8229880950503,
    141.82386404843103,
    191.51606767831782
   ],
   "rrds_kV_por_ms": [
    31.721945844163876,
    34.30388355156023,
    28.651151906785763
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.1351040106492,
    "b": 4.726558442960727,
    "c": 4.883277538235881
   },
   "motor_pu": {
    "a": 1.217415247527259,
    "b": 1.3915452433530684,
    "c": 1.4376848847442643
   },
   "trv_pico_kV": {
    "a": -4.203405331769488,
    "b": -5.212040921400463,
    "c": -3.883837807598555
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.012484433813004,
    "b": 1.4313087215681697,
    "c": 0.6466641555261731
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 125,
   "separacao_s": 0.014730641935202994,
   "tempo_de_arco_us": [
    33.419472204414774,
    2784.1646249821933,
    5534.040810167378
   ],
   "corte_A": [
    6.114361716157792,
    6.169140814003161,
    8.23016144463233
   ],
   "didt_A_por_us": [
    443.28047884133065,
    445.9049697363394,
    424.40344834490696
   ],
   "rrds_kV_por_ms": [
    12.118968856508559,
    9.11769153997722,
    21.441781197272146
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.069787397102918,
    "b": 4.8555147151775895,
    "c": 4.957333605490509
   },
   "motor_pu": {
    "a": 1.1981853947730585,
    "b": 1.4295112368702267,
    "c": 1.4594877185340565
   },
   "trv_pico_kV": {
    "a": -4.2020784093009125,
    "b": -5.212286689123741,
    "c": -3.888900535280928
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.1801867480378472,
    "b": 1.4313108000763677,
    "c": 1.4397626344958983
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 126,
   "separacao_s": 0.014683999736455431,
   "tempo_de_arco_us": [
    80.06167095197763,
    2830.806823729756,
    5580.683008914941
   ],
   "corte_A": [
    6.786575279872962,
    8.180153545914962,
    9.90691634800731
   ],
   "didt_A_por_us": [
    258.0983297690092,
    186.51750662948498,
    383.3937563701496
   ],
   "rrds_kV_por_ms": [
    20.36922573614237,
    38.84340328216862,
    47.502345618229356
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.037450534902921,
    "b": 4.691829842068604,
    "c": 4.899066661091172
   },
   "motor_pu": {
    "a": 1.1886651048364374,
    "b": 1.3813208020470027,
    "c": 1.4423333576386848
   },
   "trv_pico_kV": {
    "a": -4.202259592035605,
    "b": -5.210751998031336,
    "c": -3.89349024574765
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.1469729801078057,
    "b": 1.4312896546614993,
    "c": 1.8170716452885936
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 127,
   "separacao_s": 0.014721370618458771,
   "tempo_de_arco_us": [
    42.69078894863674,
    2793.435941726416,
    5543.312126911601
   ],
   "corte_A": [
    5.162121267037957,
    3.1609131218100446,
    9.798095829427435
   ],
   "didt_A_por_us": [
    596.7692311344917,
    115.62949151891347,
    203.96179829300394
   ],
   "rrds_kV_por_ms": [
    25.703802126247897,
    31.816047805517034,
    10.725615937809836
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.063407920231752,
    "b": 4.842608189152787,
    "c": 4.963386127664592
   },
   "motor_pu": {
    "a": 1.1963072141047597,
    "b": 1.4257114288037946,
    "c": 1.4612696405272514
   },
   "trv_pico_kV": {
    "a": -4.20366176183058,
    "b": -5.213926327360231,
    "c": -3.893032858178842
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3999652538398142,
    "b": 1.431333645502709,
    "c": 1.7668713207780713
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 128,
   "separacao_s": 0.014698013587054503,
   "tempo_de_arco_us": [
    66.04782035290566,
    2816.792973130684,
    5566.669158315869
   ],
   "corte_A": [
    7.615158057328033,
    6.106183993482006,
    2.1086116946874576
   ],
   "didt_A_por_us": [
    570.4561845026963,
    550.5967320733337,
    595.4530461830432
   ],
   "rrds_kV_por_ms": [
    37.682155714381224,
    16.908901482552196,
    8.72340082470779
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.081760280435381,
    "b": 4.809374671156169,
    "c": 4.9785914866128005
   },
   "motor_pu": {
    "a": 1.201710329257963,
    "b": 1.4159271545911363,
    "c": 1.4657462475920322
   },
   "trv_pico_kV": {
    "a": -4.213465877940265,
    "b": -5.211989537218671,
    "c": -3.8851637167737847
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.6489593328659525,
    "b": 1.4313060247211706,
    "c": 0.38447802476901033
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 129,
   "separacao_s": 0.01466719046874365,
   "tempo_de_arco_us": [
    96.87093866375768,
    2847.6160914415373,
    5597.492276626723
   ],
   "corte_A": [
    6.721753073499917,
    8.228762458090227,
    5.333651321257316
   ],
   "didt_A_por_us": [
    202.5199802507828,
    488.1838916440437,
    569.1429185923243
   ],
   "rrds_kV_por_ms": [
    44.78542571336825,
    18.72784101705339,
    20.659123609573577
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0284927504574295,
    "b": 4.668464580071625,
    "c": 4.9093695878182775
   },
   "motor_pu": {
    "a": 1.1860278450867625,
    "b": 1.37444183935481,
    "c": 1.4453666404918926
   },
   "trv_pico_kV": {
    "a": -4.203473572500208,
    "b": -5.214845357839073,
    "c": -3.885207718536293
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7888727038775007,
    "b": 1.4312870519616485,
    "c": 0.8751938621029551
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 130,
   "separacao_s": 0.014763001500289571,
   "tempo_de_arco_us": [
    1.059907117837633,
    2751.8050598956156,
    5501.681245080801
   ],
   "corte_A": [
    9.451364720264845,
    9.240043409235483,
    8.711810529434073
   ],
   "didt_A_por_us": [
    407.559114367709,
    512.594992756759,
    591.9242097387344
   ],
   "rrds_kV_por_ms": [
    36.139658247755776,
    7.063803896544023,
    5.224580199638672
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.102268336732639,
    "b": 5.054739974661264,
    "c": 5.04751276574703
   },
   "motor_pu": {
    "a": 1.2077481025205297,
    "b": 1.4881651106212581,
    "c": 1.4860373493106367
   },
   "trv_pico_kV": {
    "a": -4.202922150454015,
    "b": -5.2147871676777084,
    "c": -3.890389497301719
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.8827503862667045,
    "b": 1.6003338827621,
    "c": 1.5311190106245183
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 131,
   "separacao_s": 0.01467123267384317,
   "tempo_de_arco_us": [
    92.82873356423899,
    2843.5738863420174,
    5593.450071527202
   ],
   "corte_A": [
    5.526262445324796,
    2.462249903069301,
    6.3034924784016875
   ],
   "didt_A_por_us": [
    567.6134299914864,
    517.0581648328848,
    343.8844787091375
   ],
   "rrds_kV_por_ms": [
    37.786014677949574,
    9.682538270064882,
    45.324437935561654
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.024127366668778,
    "b": 4.674322329898481,
    "c": 4.906810224963934
   },
   "motor_pu": {
    "a": 1.1847426332101263,
    "b": 1.376166418455372,
    "c": 1.4446131389222083
   },
   "trv_pico_kV": {
    "a": -4.203119120985073,
    "b": -5.214071764764766,
    "c": -3.886125078116801
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0561568997811643,
    "b": 1.4313349167325655,
    "c": 1.09437307453663
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 132,
   "separacao_s": 0.014699039453822659,
   "tempo_de_arco_us": [
    65.02195358474954,
    2815.7671063625285,
    5565.6432915477135
   ],
   "corte_A": [
    7.067422951397824,
    6.008756027261314,
    5.66137796813914
   ],
   "didt_A_por_us": [
    195.4325030636994,
    426.96546154701554,
    436.7385967322828
   ],
   "rrds_kV_por_ms": [
    47.32392812307068,
    44.90952528981048,
    9.490357151086194
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.079936192819733,
    "b": 4.8108270611329935,
    "c": 4.977938223409117
   },
   "motor_pu": {
    "a": 1.2011732999425222,
    "b": 1.4163547524698326,
    "c": 1.4655539204866523
   },
   "trv_pico_kV": {
    "a": -4.202798008178041,
    "b": -5.2120368121693375,
    "c": -3.8852051959120573
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7156726652319017,
    "b": 1.4313067462856637,
    "c": 0.9450788652479047
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 133,
   "separacao_s": 0.014721548634532733,
   "tempo_de_arco_us": [
    42.51277287467531,
    2793.2579256524546,
    5543.134110837639
   ],
   "corte_A": [
    3.441114570352485,
    8.400666793982992,
    5.13962681617365
   ],
   "didt_A_por_us": [
    259.7642348715596,
    533.1065536617878,
    256.20974587103655
   ],
   "rrds_kV_por_ms": [
    7.705928930996834,
    27.61977343340649,
    33.99615566488864
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.048038405074622,
    "b": 4.842606293518795,
    "c": 4.96338760707993
   },
   "motor_pu": {
    "a": 1.1917822778392622,
    "b": 1.4257108707105228,
    "c": 1.4612700760816624
   },
   "trv_pico_kV": {
    "a": -4.202208191760428,
    "b": -5.211034620347054,
    "c": -3.8846151800154907
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.183323452209442,
    "b": 1.462381181554525,
    "c": 0.8681524536445295
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 134,
   "separacao_s": 0.014728213864678664,
   "tempo_de_arco_us": [
    35.84754272874408,
    2786.592695506523,
    5536.468880691708
   ],
   "corte_A": [
    6.536675896057319,
    8.265795119717215,
    3.711056406154868
   ],
   "didt_A_por_us": [
    332.80835756456514,
    580.091893772831,
    423.0176653397506
   ],
   "rrds_kV_por_ms": [
    45.83850387641668,
    13.154771560683095,
    49.39526287173305
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.073013713700697,
    "b": 4.852651828893344,
    "c": 4.958683206741116
   },
   "motor_pu": {
    "a": 1.1991352540775333,
    "b": 1.428668375020706,
    "c": 1.45988505440187
   },
   "trv_pico_kV": {
    "a": -4.20358774437802,
    "b": -5.214823106387782,
    "c": -3.8835797205332208
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0468981808759719,
    "b": 1.4312874520047898,
    "c": 0.5524863778301199
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 135,
   "separacao_s": 0.014687613548622457,
   "tempo_de_arco_us": [
    76.44785878495183,
    2827.19301156273,
    5577.069196747915
   ],
   "corte_A": [
    2.3680815481790933,
    3.9075645070117195,
    8.522418405620892
   ],
   "didt_A_por_us": [
    376.33346857554346,
    571.5973057879862,
    583.4666556967935
   ],
   "rrds_kV_por_ms": [
    7.452832086443879,
    31.774741878861654,
    41.71471973218074
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006574424189225,
    "b": 4.697646904318593,
    "c": 4.896461253420799
   },
   "motor_pu": {
    "a": 1.1795748744890533,
    "b": 1.3830334023251853,
    "c": 1.4415663000227776
   },
   "trv_pico_kV": {
    "a": -4.203844135010121,
    "b": -5.214342491108616,
    "c": -3.890403457364435
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.125263588856516,
    "b": 1.4313397354764268,
    "c": 1.5221154714780414
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 136,
   "separacao_s": 0.014675670886174413,
   "tempo_de_arco_us": [
    88.3905212329948,
    2839.135674010774,
    5589.011859195959
   ],
   "corte_A": [
    9.32415082975901,
    3.249462658953929,
    9.622477396712759
   ],
   "didt_A_por_us": [
    175.2390504011699,
    125.43415408019823,
    231.22390180605342
   ],
   "rrds_kV_por_ms": [
    16.855452875351105,
    35.279198048182494,
    40.86129042271392
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.045592940669623,
    "b": 4.680167538566631,
    "c": 4.904241145944922
   },
   "motor_pu": {
    "a": 1.1910623090921004,
    "b": 1.3778873053155956,
    "c": 1.4438567768181856
   },
   "trv_pico_kV": {
    "a": -4.202536619879225,
    "b": -5.213496618647425,
    "c": -3.8919066813656484
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.6127022342566111,
    "b": 1.43132659493084,
    "c": 1.7146715054372248
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 137,
   "separacao_s": 0.014685141767688254,
   "tempo_de_arco_us": [
    78.91963971915527,
    2829.6647924969334,
    5579.540977682119
   ],
   "corte_A": [
    8.578196969360718,
    3.5760887240821333,
    2.060704938086624
   ],
   "didt_A_por_us": [
    441.43153175289325,
    577.1486003596285,
    280.00291321342354
   ],
   "rrds_kV_por_ms": [
    22.22003696906804,
    28.527977047295543,
    27.990927732738324
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.154981844821654,
    "b": 4.694736914799083,
    "c": 4.897767564787297
   },
   "motor_pu": {
    "a": 1.223267477204443,
    "b": 1.3821766728204201,
    "c": 1.4419508909233925
   },
   "trv_pico_kV": {
    "a": -4.213650411256974,
    "b": -5.213093416632452,
    "c": -3.8850613288931255
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5440585654790762,
    "b": 1.431321560816575,
    "c": 0.3844787065261766
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 138,
   "separacao_s": 0.014699674349226373,
   "tempo_de_arco_us": [
    64.38705818103588,
    2815.1322109588145,
    5565.008396144
   ],
   "corte_A": [
    7.7498110930437,
    4.240517484913855,
    4.269822013791317
   ],
   "didt_A_por_us": [
    239.91964914569917,
    566.9151238041336,
    439.8528284115746
   ],
   "rrds_kV_por_ms": [
    38.417490025156546,
    20.967895043908747,
    29.848958964637074
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.079936192819733,
    "b": 4.8108270611329935,
    "c": 4.977938223409117
   },
   "motor_pu": {
    "a": 1.2011732999425222,
    "b": 1.4163547524698326,
    "c": 1.4655539204866523
   },
   "trv_pico_kV": {
    "a": -4.202628527636325,
    "b": -5.213041204422538,
    "c": -3.883325440408892
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7156726652319017,
    "b": 1.4313205963763758,
    "c": 0.6669692804116207
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 139,
   "separacao_s": 0.014727697327147697,
   "tempo_de_arco_us": [
    36.364080259710796,
    2787.10923303749,
    5536.9854182226745
   ],
   "corte_A": [
    3.910126549548746,
    9.343521686684642,
    6.342395415367636
   ],
   "didt_A_por_us": [
    312.8322683815824,
    164.01672230384992,
    429.4266354348023
   ],
   "rrds_kV_por_ms": [
    8.55430881998096,
    39.23313653974689,
    16.864540845704173
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.048749600274314,
    "b": 4.8512175295805795,
    "c": 4.959358476094785
   },
   "motor_pu": {
    "a": 1.1919916606934402,
    "b": 1.428246103211247,
    "c": 1.460083860334013
   },
   "trv_pico_kV": {
    "a": -4.203729770007425,
    "b": -5.214347895440198,
    "c": -3.886946954051083
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.8000321302397873,
    "b": 1.5910497690616874,
    "c": 1.0972472436906486
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 140,
   "separacao_s": 0.014732482727601763,
   "tempo_de_arco_us": [
    31.578679805645372,
    2782.3238325834236,
    5532.200017768609
   ],
   "corte_A": [
    3.5419669799093407,
    6.078121977715004,
    6.599334879836987
   ],
   "didt_A_por_us": [
    463.9266951410457,
    489.80945862750906,
    223.1033205117248
   ],
   "rrds_kV_por_ms": [
    21.79973490216222,
    17.934466430156384,
    10.439900746622346
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.052022638539202,
    "b": 4.85837302149192,
    "c": 4.9559827159496495
   },
   "motor_pu": {
    "a": 1.1929552753157455,
    "b": 1.4303527503316074,
    "c": 1.4590900033809353
   },
   "trv_pico_kV": {
    "a": -4.202488074760505,
    "b": -5.212993640165368,
    "c": -3.886409601494543
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.1334142455617413,
    "b": 1.4313215039082885,
    "c": 1.1482285071635436
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 141,
   "separacao_s": 0.014702836188739589,
   "tempo_de_arco_us": [
    61.22521866782011,
    2811.9703714455986,
    5561.846556630783
   ],
   "corte_A": [
    5.677299162027334,
    2.50477285224762,
    3.8687726344680167
   ],
   "didt_A_por_us": [
    163.85684386480605,
    402.33465147600407,
    285.4343324344566
   ],
   "rrds_kV_por_ms": [
    38.95123607946245,
    10.152399576044306,
    5.067923699086933
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.139646726367646,
    "b": 4.719354748376529,
    "c": 4.8866002580556085
   },
   "motor_pu": {
    "a": 1.2187526676662872,
    "b": 1.3894244048922346,
    "c": 1.4386631261044283
   },
   "trv_pico_kV": {
    "a": -4.204150282822163,
    "b": -5.214275573177879,
    "c": -3.8835826546816934
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6787598093535216,
    "b": 1.4313390900982856,
    "c": 0.5961294500983831
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 142,
   "separacao_s": 0.01475351478574656,
   "tempo_de_arco_us": [
    10.546621660847356,
    2761.291774438627,
    5511.167959623812
   ],
   "corte_A": [
    5.219909851875934,
    3.3167570673130866,
    8.065867037767127
   ],
   "didt_A_por_us": [
    509.78891484626445,
    150.37963559898583,
    229.8668144886016
   ],
   "rrds_kV_por_ms": [
    21.185153024891008,
    41.768208801250665,
    12.317551439241939
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.067590153035708,
    "b": 4.935567619901383,
    "c": 4.9841461022507865
   },
   "motor_pu": {
    "a": 1.1975385045320701,
    "b": 1.4530795985289928,
    "c": 1.4673815810091415
   },
   "trv_pico_kV": {
    "a": -4.202063201508843,
    "b": -5.2142050423588415,
    "c": -3.8884905368854863
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.2128351601608287,
    "b": 1.4313381165462613,
    "c": 1.4305865731067513
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 143,
   "separacao_s": 0.014758857195277227,
   "tempo_de_arco_us": [
    5.204212130181763,
    2755.9493649079604,
    5505.8255500931455
   ],
   "corte_A": [
    6.712281170230802,
    6.56259766346625,
    7.126056050939891
   ],
   "didt_A_por_us": [
    423.59029920297826,
    200.64809654709018,
    576.0295808192421
   ],
   "rrds_kV_por_ms": [
    13.85466840311063,
    19.58601738206738,
    17.76369810075483
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.084912768823677,
    "b": 4.995162671329919,
    "c": 5.015838344775722
   },
   "motor_pu": {
    "a": 1.2026384528122147,
    "b": 1.4706249671822182,
    "c": 1.4767120885801304
   },
   "trv_pico_kV": {
    "a": -4.203288227203278,
    "b": -5.212729812408198,
    "c": -3.887807281269712
   },
   "trv_dvdt_kV_por_us": {
    "a": 2.5477972994595923,
    "b": 1.4313181189940432,
    "c": 1.2595718069264035
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 144,
   "separacao_s": 0.01468793122249932,
   "tempo_de_arco_us": [
    76.13018490808705,
    2826.8753376858667,
    5576.751522871052
   ],
   "corte_A": [
    2.682225264799463,
    7.720540086207138,
    3.489517085651194
   ],
   "didt_A_por_us": [
    174.35097868770129,
    522.7752123753171,
    422.8451897809556
   ],
   "rrds_kV_por_ms": [
    34.55382983431309,
    26.187725885251677,
    12.8095724696174
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.033365555903991,
    "b": 4.697644996915944,
    "c": 4.8964627053168375
   },
   "motor_pu": {
    "a": 1.1874624468848314,
    "b": 1.3830328407671055,
    "c": 1.441566727475236
   },
   "trv_pico_kV": {
    "a": -4.203764224637344,
    "b": -5.211252984439857,
    "c": -3.8836692931538237
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4141047444897905,
    "b": 1.4312967594594528,
    "c": 0.5382382893786563
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 145,
   "separacao_s": 0.014697732020579338,
   "tempo_de_arco_us": [
    66.32938682807078,
    2817.0745396058487,
    5566.950724791034
   ],
   "corte_A": [
    7.817536966341421,
    8.396835940570885,
    7.599370898008373
   ],
   "didt_A_por_us": [
    581.3491180601393,
    287.90134804359286,
    141.5710223748874
   ],
   "rrds_kV_por_ms": [
    19.76607485329167,
    15.411905762688297,
    35.89188591442229
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0835837879397445,
    "b": 4.80792159765726,
    "c": 4.979244042242412
   },
   "motor_pu": {
    "a": 1.2022471877829422,
    "b": 1.4154993554768232,
    "c": 1.4659383663806533
   },
   "trv_pico_kV": {
    "a": -4.202418351066973,
    "b": -5.214251063691474,
    "c": -3.88825901792277
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5822459082660876,
    "b": 1.441124508634582,
    "c": 1.3361055817444125
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 146,
   "separacao_s": 0.014680826893965486,
   "tempo_de_arco_us": [
    83.23451344192289,
    2833.9796662197014,
    5583.855851404886
   ],
   "corte_A": [
    5.92962408394744,
    2.994084152242629,
    9.336332715972308
   ],
   "didt_A_por_us": [
    137.8020140709013,
    358.42409399661256,
    553.6001174331484
   ],
   "rrds_kV_por_ms": [
    34.47269673606915,
    44.870184427806635,
    33.636321871575035
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.040508244634082,
    "b": 4.687461473664735,
    "c": 4.90101231744478
   },
   "motor_pu": {
    "a": 1.1895653246228421,
    "b": 1.3800347114703229,
    "c": 1.4429061779849761
   },
   "trv_pico_kV": {
    "a": -4.203176517127747,
    "b": -5.213858677489374,
    "c": -3.8915026783895255
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9466224119858263,
    "b": 1.43133194455939,
    "c": 1.654787146783814
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 147,
   "separacao_s": 0.014691947985790758,
   "tempo_de_arco_us": [
    72.11342161664983,
    2822.858574394429,
    5572.734759579614
   ],
   "corte_A": [
    5.083686542094984,
    9.18667872343172,
    7.397104948256843
   ],
   "didt_A_por_us": [
    425.016171182455,
    234.01767311012458,
    399.8101121007373
   ],
   "rrds_kV_por_ms": [
    25.446046013123574,
    7.962456363080486,
    23.207408592584446
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.0292714052107765,
    "b": 4.703449469527113,
    "c": 4.893847615206964
   },
   "motor_pu": {
    "a": 1.186257088696317,
    "b": 1.3847417345319282,
    "c": 1.440796819254011
   },
   "trv_pico_kV": {
    "a": -4.2034608949521335,
    "b": -5.2144091505785966,
    "c": -3.888600001453805
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.6812332932418173,
    "b": 1.5908874831403965,
    "c": 1.3127730923536143
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 148,
   "separacao_s": 0.014686671210523366,
   "tempo_de_arco_us": [
    77.39019688404248,
    2828.1353496618212,
    5578.011534847006
   ],
   "corte_A": [
    5.895075087798699,
    2.0871541419234605,
    6.599863484108771
   ],
   "didt_A_por_us": [
    414.19211265307234,
    128.64993954044022,
    519.3655095799354
   ],
   "rrds_kV_por_ms": [
    43.40273646095352,
    10.067344675783291,
    32.22327852762449
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.034387660864624,
    "b": 4.696192209148663,
    "c": 4.897114738337346
   },
   "motor_pu": {
    "a": 1.1877633646272734,
    "b": 1.3826051257749907,
    "c": 1.441758692402603
   },
   "trv_pico_kV": {
    "a": -4.202802465465015,
    "b": -5.214348982596457,
    "c": -3.8863519139666787
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.347322081131678,
    "b": 1.4313391277701868,
    "c": 1.1513389203178652
   }
  },
  {
   "cenario": "literatura",
   "com_snubber": true,
   "indice": 149,
   "separacao_s": 0.014725094569802706,
   "tempo_de_arco_us": [
    38.96683760470308,
    2789.711990382481,
    5539.588175567666
   ],
   "corte_A": [
    7.730603064039472,
    8.404894753718429,
    3.0561475776688747
   ],
   "didt_A_por_us": [
    522.7098244037975,
    335.78625558268254,
    113.53819588988625
   ],
   "rrds_kV_por_ms": [
    13.50713092353388,
    14.902777797718453,
    7.203265544882057
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.077848846527923,
    "b": 4.8483523274458715,
    "c": 4.960702322824858
   },
   "motor_pu": {
    "a": 1.2005587646863414,
    "b": 1.4274025595525972,
    "c": 1.460479502014444
   },
   "trv_pico_kV": {
    "a": -4.203951458936924,
    "b": -5.214356275479633,
    "c": -3.883421478440928
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.846964237897369,
    "b": 1.443849805545752,
    "c": 0.44439928953863966
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 0,
   "separacao_s": 0.014678471091408182,
   "tempo_de_arco_us": [
    85.59031599922601,
    2836.3354687770056,
    5586.21165396219
   ],
   "corte_A": [
    4.6659309147690795,
    4.199648903209593,
    3.63360444290899
   ],
   "didt_A_por_us": [
    271.5875263744371,
    312.6862322464597,
    259.1731446365284
   ],
   "rrds_kV_por_ms": [
    5.892820233449021,
    5.544329295271516,
    5.6013832487690784
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.346928520086949,
    "c": 4.073154597296686
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.2797784642505576,
    "c": 1.199176731592353
   },
   "trv_pico_kV": {
    "a": -6.253379312534784,
    "b": -8.146900137818859,
    "c": 6.777294821932041
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.1244657324804948,
    "c": 1.3688135550014817
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 1,
   "separacao_s": 0.014668203686161235,
   "tempo_de_arco_us": [
    95.85772124617415,
    2846.602874023952,
    5596.479059209138
   ],
   "corte_A": [
    4.676512140158034,
    3.9832877497929657,
    2.6801332710910057
   ],
   "didt_A_por_us": [
    344.0893259327845,
    264.3300435267781,
    274.5858355144026
   ],
   "rrds_kV_por_ms": [
    5.500334196381298,
    5.953571036067514,
    5.6289938861839435
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.347134590456466,
    "c": 3.5328274950999132
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.279839133391955,
    "c": 1.0400991240708684
   },
   "trv_pico_kV": {
    "a": -6.099032707538195,
    "b": -8.150847471842463,
    "c": 6.460161226456439
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.122876368461026,
    "c": 0.8875178837433351
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 2,
   "separacao_s": 0.014727486479545691,
   "tempo_de_arco_us": [
    36.574927861717335,
    2787.320080639496,
    5537.196265824681
   ],
   "corte_A": [
    3.836806629279183,
    3.3790293307443386,
    4.290897774396339
   ],
   "didt_A_por_us": [
    286.9664571667153,
    294.79129759746286,
    300.8928399995607
   ],
   "rrds_kV_por_ms": [
    5.120970720082015,
    5.4629867862079,
    5.763694213184208
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 4.1194938775117045,
    "c": 4.356805710992041
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.2128194709643054,
    "c": 1.2826864062949728
   },
   "trv_pico_kV": {
    "a": -6.153291392670244,
    "b": -8.06537259866414,
    "c": 6.94445851129368
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 0.8956959585138784,
    "c": 1.6221649303808192
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 3,
   "separacao_s": 0.014736763573965453,
   "tempo_de_arco_us": [
    27.29783344195501,
    2778.042986219734,
    5527.919171404919
   ],
   "corte_A": [
    4.210548355026084,
    3.9195394750961174,
    3.8373388533165045
   ],
   "didt_A_por_us": [
    336.8420142412991,
    349.0846512194263,
    293.0033554327388
   ],
   "rrds_kV_por_ms": [
    5.391814200180271,
    5.622777547741782,
    5.981753725044855
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.2239676067598335,
    "c": 4.100742606633041
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.2435775632940649,
    "c": 1.207298912589133
   },
   "trv_pico_kV": {
    "a": -6.198477901080819,
    "b": -8.093622371493298,
    "c": 6.790122400221179
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.00378294704551,
    "c": 1.394458812669319
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 4,
   "separacao_s": 0.01467010875166247,
   "tempo_de_arco_us": [
    93.9526557449386,
    2844.697808522718,
    5594.573993707902
   ],
   "corte_A": [
    2.7627239532076304,
    2.8732657561406003,
    4.3240731495842155
   ],
   "didt_A_por_us": [
    333.9605292639085,
    338.0576984300207,
    275.528344763427
   ],
   "rrds_kV_por_ms": [
    5.692916012476259,
    5.91579383175901,
    5.529913015819803
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 3.8972242987453356,
    "c": 4.415767113482151
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.1473811232093825,
    "c": 1.3000452224752173
   },
   "trv_pico_kV": {
    "a": -6.143119135381296,
    "b": -8.042129614999476,
    "c": 6.967096305632504
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 0.9038373522484563,
    "c": 1.6717909295162237
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 5,
   "separacao_s": 0.01474990663258929,
   "tempo_de_arco_us": [
    14.154774818117522,
    2764.899927595897,
    5514.776112781082
   ],
   "corte_A": [
    4.052369746570199,
    4.98442495518111,
    4.280195357353115
   ],
   "didt_A_por_us": [
    255.4145767790638,
    250.1773090041332,
    347.36758235831553
   ],
   "rrds_kV_por_ms": [
    5.939828605766104,
    5.125911840540165,
    5.264912485107236
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.559564913239098,
    "c": 4.377804610729061
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.3423807075160141,
    "c": 1.2888686886886704
   },
   "trv_pico_kV": {
    "a": -6.16610852031804,
    "b": -8.190920019904787,
    "c": 6.976812057652837
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.3540720869661051,
    "c": 1.6418680355345827
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 6,
   "separacao_s": 0.014711474521024634,
   "tempo_de_arco_us": [
    52.586886382773955,
    2803.3320391605534,
    5553.208224345739
   ],
   "corte_A": [
    4.922043857054861,
    4.166602661763498,
    4.903890499044591
   ],
   "didt_A_por_us": [
    270.21794979366166,
    311.247548713138,
    278.93877410607536
   ],
   "rrds_kV_por_ms": [
    5.825244600624744,
    5.293809668490256,
    5.604561051654793
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 4.318989563307492,
    "c": 4.635760086009592
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.2715529608785214,
    "c": 1.3648133149860766
   },
   "trv_pico_kV": {
    "a": -6.124709873527516,
    "b": -8.127120133427963,
    "c": 7.126080361506571
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 1.0999025118172003,
    "c": 1.871131773983579
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 7,
   "separacao_s": 0.014763283614172602,
   "tempo_de_arco_us": [
    0.7777932348062455,
    2751.522946012585,
    5501.399131197771
   ],
   "corte_A": [
    3.9976450549358415,
    3.03137625559438,
    4.749016500000204
   ],
   "didt_A_por_us": [
    276.66395580769654,
    265.18116689176514,
    252.38092786461095
   ],
   "rrds_kV_por_ms": [
    5.873334324061615,
    5.010682609543448,
    5.595214676556085
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.9373900173958503,
    "b": 3.9609837145459315,
    "c": 4.584518845071718
   },
   "motor_pu": {
    "a": 1.1592063054024055,
    "b": 1.166152521648013,
    "c": 1.3497273902162683
   },
   "trv_pico_kV": {
    "a": -6.127919118125685,
    "b": -8.033454034121018,
    "c": 7.074282386107904
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.22676074985717948,
    "b": 0.9811693481537375,
    "c": 1.823779396957579
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 8,
   "separacao_s": 0.014760289196697788,
   "tempo_de_arco_us": [
    3.772210709620971,
    2754.5173634873995,
    5504.393548672585
   ],
   "corte_A": [
    4.336817165009727,
    2.5665160560059763,
    4.866986481526826
   ],
   "didt_A_por_us": [
    339.9107108864267,
    293.9433218040819,
    284.4770093479605
   ],
   "rrds_kV_por_ms": [
    5.178526141591875,
    5.381689487598947,
    5.06490449724176
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.9408761557564467,
    "b": 3.827305154559406,
    "c": 4.590303316396406
   },
   "motor_pu": {
    "a": 1.1602326587865646,
    "b": 1.126796240215679,
    "c": 1.3514303954058415
   },
   "trv_pico_kV": {
    "a": -6.1276790042715055,
    "b": -8.013177713406906,
    "c": 7.075653055642344
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.22850294867283233,
    "b": 0.9838117829796977,
    "c": 1.8292184027605822
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 9,
   "separacao_s": 0.01474525424141282,
   "tempo_de_arco_us": [
    18.807165994589592,
    2769.5523187723675,
    5519.4285039575525
   ],
   "corte_A": [
    3.324594650172008,
    4.452328705396322,
    4.840812766966268
   ],
   "didt_A_por_us": [
    259.941528203792,
    305.4003459766279,
    340.6499120667573
   ],
   "rrds_kV_por_ms": [
    5.521059572611057,
    5.100484946164137,
    5.0590833765903165
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 4.472020684558724,
    "c": 4.6264308746001515
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.316606826483269,
    "c": 1.3620667034889997
   },
   "trv_pico_kV": {
    "a": -6.124607294660518,
    "b": -8.161582006430177,
    "c": 7.122917838034122
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 1.2650553020883801,
    "c": 1.8625451418934922
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 10,
   "separacao_s": 0.014735925423859939,
   "tempo_de_arco_us": [
    28.135983547469415,
    2778.8811363252485,
    5528.757321510433
   ],
   "corte_A": [
    4.42138768250569,
    3.296251445355318,
    3.60881746817309
   ],
   "didt_A_por_us": [
    291.93478937371685,
    348.36060542414833,
    258.7928611393139
   ],
   "rrds_kV_por_ms": [
    5.271704314628013,
    5.14922375502018,
    5.945401956570864
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.1105729510721,
    "c": 3.965212040462073
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.210193062573688,
    "c": 1.167397382340409
   },
   "trv_pico_kV": {
    "a": -6.216407486863658,
    "b": -8.068651611371438,
    "c": 6.701869455620419
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 0.8841659823282844,
    "c": 1.2735767185678244
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 11,
   "separacao_s": 0.014696775560783578,
   "tempo_de_arco_us": [
    67.28584662382966,
    2818.0309994016093,
    5567.907184586794
   ],
   "corte_A": [
    3.7476363825662453,
    3.7784155012714806,
    2.589805593682843
   ],
   "didt_A_por_us": [
    326.030108629241,
    305.59364879833265,
    337.5122705988448
   ],
   "rrds_kV_por_ms": [
    5.200880815424538,
    5.072030539681646,
    5.084331208294245
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 4.263574228300858,
    "c": 3.5441359332674383
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.2552381418050067,
    "c": 1.0434284393711388
   },
   "trv_pico_kV": {
    "a": -6.1016801435066705,
    "b": -8.110843513143777,
    "c": 6.461460385392653
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 1.0435903495745675,
    "c": 0.8978671549858637
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 12,
   "separacao_s": 0.014674722760287598,
   "tempo_de_arco_us": [
    89.33864711981128,
    2840.0837998975894,
    5589.959985082774
   ],
   "corte_A": [
    2.648967843485592,
    4.481000346628333,
    3.4369920693307785
   ],
   "didt_A_por_us": [
    315.5004628251767,
    257.72830319890534,
    326.66948461445884
   ],
   "rrds_kV_por_ms": [
    5.19445929808535,
    5.907306648910727,
    5.354346909746925
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.777354614213051,
    "b": 4.428901048664382,
    "c": 3.9021035174580176
   },
   "motor_pu": {
    "a": 1.1120903103809585,
    "b": 1.3039119820318585,
    "c": 1.1488176131360064
   },
   "trv_pico_kV": {
    "a": -6.206152446434653,
    "b": -8.168807908266473,
    "c": 6.6704265549522175
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.6092009066600899,
    "b": 1.2129772666532745,
    "c": 1.2150335344998904
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 13,
   "separacao_s": 0.014759793429561711,
   "tempo_de_arco_us": [
    4.267977845697547,
    2755.013130623476,
    5504.889315808661
   ],
   "corte_A": [
    3.845002067193638,
    4.28942834446374,
    3.1330827831268238
   ],
   "didt_A_por_us": [
    275.46695688846944,
    319.208164544322,
    343.6852530625222
   ],
   "rrds_kV_por_ms": [
    5.4912453841182245,
    5.994446460829945,
    5.476335606348963
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.5485976533849026,
    "b": 4.389830467568303,
    "c": 3.81926594182559
   },
   "motor_pu": {
    "a": 1.0447420136094678,
    "b": 1.2924092190944279,
    "c": 1.1244294170027544
   },
   "trv_pico_kV": {
    "a": -6.166055616876627,
    "b": -8.134387335422124,
    "c": 6.623393642980576
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.346622792352204,
    "b": 1.18157164403752,
    "c": 1.143329445935492
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 14,
   "separacao_s": 0.014716931096277157,
   "tempo_de_arco_us": [
    47.130311130251485,
    2797.8754639080303,
    5547.751649093215
   ],
   "corte_A": [
    4.238663738085338,
    3.6664656955293244,
    4.129101406057726
   ],
   "didt_A_por_us": [
    333.98112621856137,
    315.0713822968783,
    268.69068735364556
   ],
   "rrds_kV_por_ms": [
    5.309616261798755,
    5.011613601844726,
    5.546489104577119
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.129656986341521,
    "c": 4.219605857740444
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.2158115900548612,
    "c": 1.2422934215292103
   },
   "trv_pico_kV": {
    "a": -6.178648204398489,
    "b": -8.071470404509691,
    "c": 6.859836544276125
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.9047002340260533,
    "c": 1.499730960215124
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 15,
   "separacao_s": 0.014676996562945755,
   "tempo_de_arco_us": [
    87.06484446165236,
    2837.8099972394316,
    5587.686182424617
   ],
   "corte_A": [
    2.9370230789941587,
    3.960524584407957,
    3.3490041007056304
   ],
   "didt_A_por_us": [
    338.91559424762926,
    326.6215491199662,
    280.82784315889006
   ],
   "rrds_kV_por_ms": [
    5.929227568691699,
    5.910800219488995,
    5.729048397491689
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.314692049094447,
    "c": 3.904198478205577
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.2702877304717521,
    "c": 1.1494343901627708
   },
   "trv_pico_kV": {
    "a": -6.210567099017631,
    "b": -8.134118661281086,
    "c": 6.667203826070726
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 1.0944208923411824,
    "c": 1.2168402112791887
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 16,
   "separacao_s": 0.014763364451778314,
   "tempo_de_arco_us": [
    0.6969556290945422,
    2751.4421084068736,
    5501.318293592059
   ],
   "corte_A": [
    3.6053951042617642,
    3.0985861775908368,
    4.999903418525613
   ],
   "didt_A_por_us": [
    325.13982577869865,
    253.29831718661953,
    315.19166632666116
   ],
   "rrds_kV_por_ms": [
    5.2892678832016236,
    5.6185977073628,
    5.863452716698489
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.010392028514736,
    "b": 3.9609837145459315,
    "c": 4.714513630421178
   },
   "motor_pu": {
    "a": 1.1806988147098878,
    "b": 1.166152521648013,
    "c": 1.3879991322029033
   },
   "trv_pico_kV": {
    "a": -6.157520669496991,
    "b": -8.033454034121018,
    "c": 7.153689927689719
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.25331506886899485,
    "b": 1.040124689450374,
    "c": 1.9395944998359766
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 17,
   "separacao_s": 0.014730397177314336,
   "tempo_de_arco_us": [
    33.66423009307216,
    2784.409382870851,
    5534.285568056036
   ],
   "corte_A": [
    4.301889383450961,
    4.3096334654690445,
    3.5441604059980856
   ],
   "didt_A_por_us": [
    308.5684089127133,
    253.38867271780876,
    301.6007819942423
   ],
   "rrds_kV_por_ms": [
    5.886780540988244,
    5.6414851708069005,
    5.136766270472145
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.335432748439635,
    "c": 3.972488913622732
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.2763939961333133,
    "c": 1.1695397652931216
   },
   "trv_pico_kV": {
    "a": -6.209062741236983,
    "b": -8.125992995930686,
    "c": 6.714503991934762
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.1200849639988477,
    "c": 1.280522774131408
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 18,
   "separacao_s": 0.014699343685373107,
   "tempo_de_arco_us": [
    64.71772203430105,
    2815.46287481208,
    5565.3390599972645
   ],
   "corte_A": [
    4.043021337131242,
    3.734989400027766,
    3.672632816048094
   ],
   "didt_A_por_us": [
    336.77459615378615,
    330.4432437382751,
    278.825558192592
   ],
   "rrds_kV_por_ms": [
    5.396931158740757,
    5.12074417151002,
    5.00030882041265
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.248556632455293,
    "c": 4.082452448692133
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.2508168140423894,
    "c": 1.2019141103932027
   },
   "trv_pico_kV": {
    "a": -6.204517620023122,
    "b": -8.108211279131302,
    "c": 6.77854708864355
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.0267838235203153,
    "c": 1.3773925882745297
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 19,
   "separacao_s": 0.0147156127689662,
   "tempo_de_arco_us": [
    48.44863844120981,
    2799.1937912189883,
    5549.069976404173
   ],
   "corte_A": [
    4.1050232666491455,
    3.446542326408418,
    3.4717056138006974
   ],
   "didt_A_por_us": [
    344.0704231413082,
    346.1517808875087,
    318.8359444210853
   ],
   "rrds_kV_por_ms": [
    5.953817966766661,
    5.195253233536953,
    5.495406875847323
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.134391281691846,
    "c": 3.952268384179461
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.217205413119756,
    "c": 1.163586642761278
   },
   "trv_pico_kV": {
    "a": -6.2157001970567745,
    "b": -8.073823562417333,
    "c": 6.693173571354282
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.9090599231342071,
    "c": 1.261527270397589
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 20,
   "separacao_s": 0.014700829513606354,
   "tempo_de_arco_us": [
    63.23189380105474,
    2813.9770465788333,
    5563.853231764018
   ],
   "corte_A": [
    4.448751110606342,
    2.6649793503120054,
    3.260601470718121
   ],
   "didt_A_por_us": [
    301.07087343012995,
    334.2824179892874,
    317.1213421490333
   ],
   "rrds_kV_por_ms": [
    5.036022025841477,
    5.879861799717283,
    5.302889914939693
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 3.9046387233037385,
    "c": 3.819726406389971
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.1495640026450131,
    "c": 1.124564982294505
   },
   "trv_pico_kV": {
    "a": -6.180679770359271,
    "b": -8.040808656502051,
    "c": 6.610801984719965
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 0.6687577890335056,
    "c": 1.1433723826827087
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 21,
   "separacao_s": 0.014683058393923242,
   "tempo_de_arco_us": [
    81.00301348416575,
    2831.7481662619452,
    5581.624351447131
   ],
   "corte_A": [
    2.6686732383357867,
    3.2418814746180225,
    3.947173514298659
   ],
   "didt_A_por_us": [
    330.19225640556186,
    281.17880100735965,
    344.676661787182
   ],
   "rrds_kV_por_ms": [
    5.582363619872977,
    5.98057914519307,
    5.245679440208135
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.1011332814174235,
    "c": 4.166598589308957
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.2074139310839778,
    "c": 1.2266875609143206
   },
   "trv_pico_kV": {
    "a": -6.1919816097410285,
    "b": -8.0730560711524,
    "c": 6.82016340333345
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 0.8750047259252597,
    "c": 1.4503605265197135
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 22,
   "separacao_s": 0.014704304952754828,
   "tempo_de_arco_us": [
    59.75645465258104,
    2810.5016074303594,
    5560.377792615544
   ],
   "corte_A": [
    4.612825520626541,
    4.255801791857918,
    2.6657413205010716
   ],
   "didt_A_por_us": [
    255.04390111772216,
    280.45107849110906,
    283.05157187090623
   ],
   "rrds_kV_por_ms": [
    5.389567206865166,
    5.198710426233514,
    5.022293793468058
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.338283179592312,
    "c": 3.56691542820716
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.2772331910697308,
    "c": 1.050134946486599
   },
   "trv_pico_kV": {
    "a": -6.09675346013861,
    "b": -8.133817586852581,
    "c": 6.480329027228395
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.1200393863710634,
    "c": 0.9191720560952995
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 23,
   "separacao_s": 0.01475526359992104,
   "tempo_de_arco_us": [
    8.797807486368637,
    2759.542960264148,
    5509.419145449333
   ],
   "corte_A": [
    4.921678252909235,
    4.736339373342807,
    3.923930947269781
   ],
   "didt_A_por_us": [
    345.4501218537048,
    325.3070364901416,
    345.0362945779277
   ],
   "rrds_kV_por_ms": [
    5.6136915938234715,
    5.55808217479762,
    5.4341150215532465
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 4.472020684558724,
    "c": 4.233154425431524
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.316606826483269,
    "c": 1.2462822529701605
   },
   "trv_pico_kV": {
    "a": -6.1877123990073155,
    "b": -8.161582006430177,
    "c": 6.880857458726372
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 1.2650553020883801,
    "c": 1.512493467209551
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 24,
   "separacao_s": 0.014757405664745687,
   "tempo_de_arco_us": [
    6.655742661721686,
    2757.4008954395003,
    5507.277080624685
   ],
   "corte_A": [
    3.394817833972561,
    4.036821374532394,
    4.794416533275735
   ],
   "didt_A_por_us": [
    349.38296425807437,
    277.0741339524613,
    311.06326970603686
   ],
   "rrds_kV_por_ms": [
    5.53438717506048,
    5.879379671839441,
    5.943382213825971
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.9557409354030715,
    "b": 4.259261833576253,
    "c": 4.612595717635661
   },
   "motor_pu": {
    "a": 1.1646089959588168,
    "b": 1.2539685304294352,
    "c": 1.3579934973502599
   },
   "trv_pico_kV": {
    "a": -6.126113944910463,
    "b": -8.096925792946106,
    "c": 7.104206074175976
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5894181620833022,
    "b": 1.0445257672483335,
    "c": 1.8496949306011787
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 25,
   "separacao_s": 0.014720248589487386,
   "tempo_de_arco_us": [
    43.81281792002194,
    2794.5579706978015,
    5544.4341558829865
   ],
   "corte_A": [
    4.465870542259189,
    4.382967676789412,
    4.302473701579603
   ],
   "didt_A_por_us": [
    259.50696144774275,
    267.7150464887517,
    282.64981996074505
   ],
   "rrds_kV_por_ms": [
    5.830155679404396,
    5.43434482149705,
    5.675603533212403
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.444171875457716,
    "c": 4.3725546267850985
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.308407863473456,
    "c": 1.2873230418352435
   },
   "trv_pico_kV": {
    "a": -6.163757841060699,
    "b": -8.16220049977541,
    "c": 6.968755516907447
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.2314325699078184,
    "c": 1.6368292932197372
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 26,
   "separacao_s": 0.014760361407069432,
   "tempo_de_arco_us": [
    3.700000337977183,
    2754.4451531157556,
    5504.321338300941
   ],
   "corte_A": [
    4.623180320911484,
    3.806036700504002,
    3.1796520039236
   ],
   "didt_A_por_us": [
    274.49272195187626,
    294.7418726199495,
    303.962784381305
   ],
   "rrds_kV_por_ms": [
    5.517843677999145,
    5.245968426348003,
    5.155378289757971
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.504143611580985,
    "b": 4.165477935473755,
    "c": 3.8109413625392046
   },
   "motor_pu": {
    "a": 1.0316543069479354,
    "b": 1.2263576294149772,
    "c": 1.1219785790730683
   },
   "trv_pico_kV": {
    "a": -6.174134795946559,
    "b": -8.067291093947087,
    "c": 6.609395959677936
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.22522502496840885,
    "b": 0.9482056039868467,
    "c": 1.1353745026990791
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 27,
   "separacao_s": 0.014681950907370015,
   "tempo_de_arco_us": [
    82.11050003739383,
    2832.855652815172,
    5582.731838000357
   ],
   "corte_A": [
    4.306829469759795,
    4.659705465245821,
    4.281307010111142
   ],
   "didt_A_por_us": [
    322.79255766896335,
    298.94078534817197,
    284.67163102226186
   ],
   "rrds_kV_por_ms": [
    5.432275142194711,
    5.40659418502602,
    5.14709068172089
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.467468222688389,
    "c": 4.3462569055625355
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.3152665369813703,
    "c": 1.279580734336056
   },
   "trv_pico_kV": {
    "a": -6.169770607413428,
    "b": -8.175730934260867,
    "c": 6.951248714824743
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.2532498277037363,
    "c": 1.6123760602262904
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 28,
   "separacao_s": 0.014727520761385714,
   "tempo_de_arco_us": [
    36.54064602169396,
    2787.285798799473,
    5537.161983984658
   ],
   "corte_A": [
    3.3649084952978567,
    2.5956639731581204,
    3.4603207838002445
   ],
   "didt_A_por_us": [
    252.7715923185234,
    314.9884789377119,
    336.2030604634288
   ],
   "rrds_kV_por_ms": [
    5.132222655038529,
    5.2731767468481765,
    5.54637659616491
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 3.7938217364428564,
    "c": 3.9481947450071093
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.116938392952481,
    "c": 1.1623873233660287
   },
   "trv_pico_kV": {
    "a": -6.226966432887545,
    "b": -8.014583337082449,
    "c": 6.679933306048295
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 0.6926648961175818,
    "c": 1.257700377100571
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 29,
   "separacao_s": 0.014739305929211568,
   "tempo_de_arco_us": [
    24.755478195839796,
    2775.500630973619,
    5525.376816158804
   ],
   "corte_A": [
    3.2577205359491046,
    2.7603003045254977,
    4.722659077766779
   ],
   "didt_A_por_us": [
    320.0224785582421,
    267.45976014820616,
    333.882365664343
   ],
   "rrds_kV_por_ms": [
    5.588075629679976,
    5.4718006103395425,
    5.785282347081451
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 3.911045037801494,
    "c": 4.606290971368992
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.1514500845742555,
    "c": 1.3561373181061425
   },
   "trv_pico_kV": {
    "a": -6.126919002681839,
    "b": -8.031075436020068,
    "c": 7.090160200988239
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 0.9914522634255443,
    "c": 1.8439643961190646
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 30,
   "separacao_s": 0.014691816522855733,
   "tempo_de_arco_us": [
    72.24488455167544,
    2822.9900373294545,
    5572.86622251464
   ],
   "corte_A": [
    3.774869804435629,
    3.3251865691999143,
    4.806747254354291
   ],
   "didt_A_por_us": [
    330.8344810723777,
    292.02516401228877,
    276.83475930946616
   ],
   "rrds_kV_por_ms": [
    5.110458942050105,
    5.750216261887175,
    5.348087236817655
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 4.047351448860602,
    "c": 4.592925622866623
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.1915800311806104,
    "c": 1.352202428194451
   },
   "trv_pico_kV": {
    "a": -6.127628009337049,
    "b": -8.061028142143183,
    "c": 7.08508547915834
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 0.9852704636744664,
    "c": 1.831404946646669
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 31,
   "separacao_s": 0.014757081328762876,
   "tempo_de_arco_us": [
    6.9800786445327505,
    2757.725231422311,
    5507.601416607496
   ],
   "corte_A": [
    4.336850044342102,
    4.841836790779627,
    3.052420234892551
   ],
   "didt_A_por_us": [
    296.24245052631113,
    257.30134354826185,
    260.98773241810966
   ],
   "rrds_kV_por_ms": [
    5.660131034038384,
    5.243572871247228,
    5.2674213156536975
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.7612580686411823,
    "b": 4.598834979895473,
    "c": 3.7028073125436514
   },
   "motor_pu": {
    "a": 1.1073513292183945,
    "b": 1.3539422009623128,
    "c": 1.0901428523531511
   },
   "trv_pico_kV": {
    "a": -6.117674189056053,
    "b": -8.196571060367681,
    "c": 6.567538687976513
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5894181620833022,
    "b": 1.398669520673812,
    "c": 1.040683004137748
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 32,
   "separacao_s": 0.014691676427136955,
   "tempo_de_arco_us": [
    72.38498027045269,
    2823.1301330482324,
    5573.006318233417
   ],
   "corte_A": [
    3.8150852605608394,
    3.4123703679460253,
    4.523860565302676
   ],
   "didt_A_por_us": [
    270.3244724078436,
    330.7576709642776,
    336.00801915751043
   ],
   "rrds_kV_por_ms": [
    5.145554076115783,
    5.297755584948086,
    5.494695427560575
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 4.15536109761172,
    "c": 4.466132318992819
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.2233791329519417,
    "c": 1.3148732338083362
   },
   "trv_pico_kV": {
    "a": -6.140854076231621,
    "b": -8.078586612424122,
    "c": 7.011049953438026
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 0.9311516702610816,
    "c": 1.718589875227349
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 33,
   "separacao_s": 0.014667358167895975,
   "tempo_de_arco_us": [
    96.70323951143381,
    2847.4483922892123,
    5597.324577474397
   ],
   "corte_A": [
    4.468081252222418,
    3.7219417501663035,
    3.211623462165901
   ],
   "didt_A_por_us": [
    297.4584873390506,
    271.92680707636254,
    275.64744251914817
   ],
   "rrds_kV_por_ms": [
    5.515754032192756,
    5.050560105401941,
    5.8613909472790136
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.243043211947573,
    "c": 3.7956630155359634
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.2491936088763667,
    "c": 1.1174804836077894
   },
   "trv_pico_kV": {
    "a": -6.167928841482352,
    "b": -8.120017966408808,
    "c": 6.6072099284571415
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.0148094332751376,
    "c": 1.1211959340978521
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 34,
   "separacao_s": 0.01466866277394037,
   "tempo_de_arco_us": [
    95.39863346703679,
    2846.1437862448165,
    5596.0199714300015
   ],
   "corte_A": [
    3.712178139194673,
    2.7148081989974053,
    2.800170819274524
   ],
   "didt_A_por_us": [
    334.11125772066964,
    335.55664393620503,
    298.32236371190464
   ],
   "rrds_kV_por_ms": [
    5.435334621798964,
    5.0522569295278945,
    5.874489117151294
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 3.854535199866252,
    "c": 3.641673099003721
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.134813033085227,
    "c": 1.072144339252289
   },
   "trv_pico_kV": {
    "a": -6.145844563651893,
    "b": -8.03831406744728,
    "c": 6.503045166854123
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 0.6162489266704151,
    "c": 0.9830242647072409
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 35,
   "separacao_s": 0.014670226865767008,
   "tempo_de_arco_us": [
    93.83454164040003,
    2844.579694418179,
    5594.455879603364
   ],
   "corte_A": [
    3.084677155015507,
    4.048144137654257,
    4.223544695507419
   ],
   "didt_A_por_us": [
    262.39060417645305,
    316.05774206353897,
    332.090864269014
   ],
   "rrds_kV_por_ms": [
    5.157137952198283,
    5.891069956275109,
    5.789694424588528
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 4.298793919243908,
    "c": 4.308151968826565
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.265607164846953,
    "c": 1.2683622665855558
   },
   "trv_pico_kV": {
    "a": -6.17317007896611,
    "b": -8.129164020594448,
    "c": 6.9162482179514715
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 1.077554082127892,
    "c": 1.5767623370830663
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 36,
   "separacao_s": 0.014686329369956615,
   "tempo_de_arco_us": [
    77.7320374507935,
    2828.477190228572,
    5578.353375413757
   ],
   "corte_A": [
    3.6905943527872536,
    2.6615890083586704,
    4.512664576079742
   ],
   "didt_A_por_us": [
    319.5384833239913,
    304.2773295568857,
    346.3895960011061
   ],
   "rrds_kV_por_ms": [
    5.515575657635171,
    5.130947754154417,
    5.7041346508124136
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 3.8612687102695347,
    "c": 4.435794917993436
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.1367954447037085,
    "c": 1.3059416048935901
   },
   "trv_pico_kV": {
    "a": -6.141331807235758,
    "b": -8.035416198806455,
    "c": 6.981116762283676
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 0.9133096751564699,
    "c": 1.6904569155039226
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 37,
   "separacao_s": 0.014729141403542418,
   "tempo_de_arco_us": [
    34.920003864989866,
    2785.6651566427695,
    5535.541341827955
   ],
   "corte_A": [
    3.832681518831756,
    2.9872839942316958,
    4.9212330480873145
   ],
   "didt_A_por_us": [
    314.964270957539,
    328.7063265720962,
    340.3705824079284
   ],
   "rrds_kV_por_ms": [
    5.029867681276704,
    5.439617870030994,
    5.929316295002545
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 4.008333473812818,
    "c": 4.6147259577785915
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.1800927559806442,
    "c": 1.3586206609776366
   },
   "trv_pico_kV": {
    "a": -6.126279251860036,
    "b": -8.048729652628989,
    "c": 7.099499707236729
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 0.995563953893361,
    "c": 1.851770558663817
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 38,
   "separacao_s": 0.014711166055276946,
   "tempo_de_arco_us": [
    52.89535213046221,
    2803.6405049082414,
    5553.516690093426
   ],
   "corte_A": [
    2.724817039656254,
    3.5266476478904663,
    4.117124239720536
   ],
   "didt_A_por_us": [
    287.5445993353436,
    277.5374534488442,
    271.4197017541868
   ],
   "rrds_kV_por_ms": [
    5.41438043688824,
    5.219727556060204,
    5.781761227008095
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.162949066147208,
    "c": 4.337389607350582
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.2256131054394706,
    "c": 1.2769701146225487
   },
   "trv_pico_kV": {
    "a": -6.159584643179972,
    "b": -8.071630440112989,
    "c": 6.93074632980053
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 0.9432839250073521,
    "c": 1.6041115077577277
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 39,
   "separacao_s": 0.014675289401277297,
   "tempo_de_arco_us": [
    88.77200613011097,
    2839.51715890789,
    5589.393344093075
   ],
   "corte_A": [
    2.945836279360739,
    4.736710321327502,
    4.302245641294116
   ],
   "didt_A_por_us": [
    262.6970335249266,
    301.3665070073056,
    334.74125518845995
   ],
   "rrds_kV_por_ms": [
    5.668438143490637,
    5.714580595249159,
    5.09410389472161
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.523530866252666,
    "c": 4.308803217557015
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.3317719300539672,
    "c": 1.2685540006102238
   },
   "trv_pico_kV": {
    "a": -6.183250177683237,
    "b": -8.197813418462664,
    "c": 6.925999383906622
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 1.3105432968573936,
    "c": 1.5774650415243094
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 40,
   "separacao_s": 0.01471721766377348,
   "tempo_de_arco_us": [
    46.843743633928916,
    2797.588896411707,
    5547.465081596893
   ],
   "corte_A": [
    4.842579569173672,
    4.425036857783042,
    3.617970842925579
   ],
   "didt_A_por_us": [
    271.05254402855775,
    278.13960793537615,
    323.277322228294
   ],
   "rrds_kV_por_ms": [
    5.03925389089774,
    5.8280599400815465,
    5.642666988175469
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 4.433838400373265,
    "c": 3.98068267666049
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.3053655868837122,
    "c": 1.171952089633961
   },
   "trv_pico_kV": {
    "a": -6.204332993101713,
    "b": -8.160567483608705,
    "c": 6.725611130147701
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 1.219767789615605,
    "c": 1.2881956927576337
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 41,
   "separacao_s": 0.014756606657045132,
   "tempo_de_arco_us": [
    7.4547503622762745,
    2758.199903140055,
    5508.076088325241
   ],
   "corte_A": [
    3.8230633672973324,
    4.283296703619966,
    2.64995487705904
   ],
   "didt_A_por_us": [
    289.16130833970124,
    335.6771566928023,
    342.52441906814306
   ],
   "rrds_kV_por_ms": [
    5.121477081296164,
    5.75278598504169,
    5.964999049701027
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.364158219403383,
    "c": 3.5644712778652394
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.284851057008592,
    "c": 1.049415364612518
   },
   "trv_pico_kV": {
    "a": -6.09807848704176,
    "b": -8.128619040614296,
    "c": 6.4769743906549655
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 1.1532892376721802,
    "c": 0.9168925232090597
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 42,
   "separacao_s": 0.01468218112445654,
   "tempo_de_arco_us": [
    81.88028295086887,
    2832.6254357286475,
    5582.501620913833
   ],
   "corte_A": [
    3.3709448918953546,
    2.623446603325793,
    4.959373565829198
   ],
   "didt_A_por_us": [
    321.77976750976774,
    308.50094684010304,
    324.1180331265988
   ],
   "rrds_kV_por_ms": [
    5.761531836365308,
    5.107350637180161,
    5.294628536870323
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 3.8612687102695347,
    "c": 4.696121806302326
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.1367954447037085,
    "c": 1.3825843984853314
   },
   "trv_pico_kV": {
    "a": -6.154074663150165,
    "b": -8.035416198806455,
    "c": 7.140385663086863
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 1.0313775236781269,
    "c": 1.9223720707738876
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 43,
   "separacao_s": 0.014665439955622124,
   "tempo_de_arco_us": [
    98.62145178528459,
    2849.3666045630634,
    5599.2427897482485
   ],
   "corte_A": [
    4.308830719632878,
    3.231494997392346,
    3.7143087691026064
   ],
   "didt_A_por_us": [
    309.11967656018504,
    312.64607185065086,
    343.3371222053415
   ],
   "rrds_kV_por_ms": [
    5.210688405187195,
    5.3727029330762575,
    5.508894485817865
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.0514355463363465,
    "c": 4.046048211344467
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.1927824296031297,
    "c": 1.1911963452517422
   },
   "trv_pico_kV": {
    "a": -6.207442051819986,
    "b": -8.07489386226975,
    "c": 6.747158117093998
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.8174094617417754,
    "c": 1.3434496564815386
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 44,
   "separacao_s": 0.014743539996759548,
   "tempo_de_arco_us": [
    20.521410647860073,
    2771.266563425639,
    5521.142748610824
   ],
   "corte_A": [
    4.587998367557351,
    4.013585873947146,
    3.1717513876791665
   ],
   "didt_A_por_us": [
    272.91002711255015,
    308.26125759924247,
    309.1627603262071
   ],
   "rrds_kV_por_ms": [
    5.145894719766483,
    5.905321190001297,
    5.008653546708393
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.331067397601466,
    "c": 3.8401704210358623
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.275108793957623,
    "c": 1.1305839010657093
   },
   "trv_pico_kV": {
    "a": -6.164827179323537,
    "b": -8.12784912887404,
    "c": 6.6379806346468895
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.1140587846529206,
    "c": 1.1627336206285601
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 45,
   "separacao_s": 0.014729583342975184,
   "tempo_de_arco_us": [
    34.47806443222365,
    2785.2232172100034,
    5535.099402395188
   ],
   "corte_A": [
    4.264975435020484,
    3.9941907325515746,
    4.699230429857387
   ],
   "didt_A_por_us": [
    334.7175499116797,
    331.87378924540695,
    328.6809224610564
   ],
   "rrds_kV_por_ms": [
    5.484065258654066,
    5.352148406719356,
    5.240090755050264
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.335432748439635,
    "c": 4.499390458043931
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.2763939961333133,
    "c": 1.3246647567013357
   },
   "trv_pico_kV": {
    "a": -6.136303991613375,
    "b": -8.125992995930686,
    "c": 7.041350067684436
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.1200849639988477,
    "c": 1.7495876129553716
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 46,
   "separacao_s": 0.014739772323046003,
   "tempo_de_arco_us": [
    24.28908436140539,
    2775.0342371391844,
    5524.910422324369
   ],
   "corte_A": [
    3.3210576806309513,
    4.713203480830729,
    4.31578159407062
   ],
   "didt_A_por_us": [
    269.80874248069176,
    328.2745783512715,
    259.6270434477997
   ],
   "rrds_kV_por_ms": [
    5.085421924160573,
    5.618863973465941,
    5.104388960164095
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 4.472020684558724,
    "c": 4.364692211812373
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.316606826483269,
    "c": 1.2850082696201957
   },
   "trv_pico_kV": {
    "a": -6.164746969826128,
    "b": -8.161582006430177,
    "c": 6.962206278576246
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 1.2650553020883801,
    "c": 1.629570232836893
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 47,
   "separacao_s": 0.014674002720574066,
   "tempo_de_arco_us": [
    90.0586868333428,
    2840.8038396111215,
    5590.6800247963065
   ],
   "corte_A": [
    4.197784801370045,
    3.0239269328709995,
    4.991852557441481
   ],
   "didt_A_por_us": [
    277.1181208283823,
    289.431640783954,
    270.52904746602104
   ],
   "rrds_kV_por_ms": [
    5.3122090497341805,
    5.109024853490139,
    5.076287455702971
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 3.9430293047024754,
    "c": 4.704678938833957
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.1608665669906488,
    "c": 1.385103702375219
   },
   "trv_pico_kV": {
    "a": -6.153599562601085,
    "b": -8.054047645244271,
    "c": 7.149745818557509
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.0355358611507224,
    "c": 1.9302700597507552
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 48,
   "separacao_s": 0.014758181007717931,
   "tempo_de_arco_us": [
    5.880399689478022,
    2756.6255524672565,
    5506.501737652441
   ],
   "corte_A": [
    4.972942967581192,
    3.338319822453747,
    4.358065345153029
   ],
   "didt_A_por_us": [
    344.4284786023667,
    256.0194686726833,
    283.2427041212734
   ],
   "rrds_kV_por_ms": [
    5.243913639504759,
    5.65542741976695,
    5.845879871261496
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.8013696772443875,
    "b": 4.0408793686429565,
    "c": 4.3400345751681595
   },
   "motor_pu": {
    "a": 1.119160580881866,
    "b": 1.189674587177294,
    "c": 1.2777488191344657
   },
   "trv_pico_kV": {
    "a": -6.153610832435371,
    "b": -8.04730250612481,
    "c": 6.928407708874129
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.46802051047498167,
    "b": 0.8706735079096615,
    "c": 1.6065846685324667
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 49,
   "separacao_s": 0.01474608535333499,
   "tempo_de_arco_us": [
    17.976054072417714,
    2768.7212068501967,
    5518.597392035382
   ],
   "corte_A": [
    4.859215577221114,
    3.794956066849844,
    4.451137904139398
   ],
   "didt_A_por_us": [
    293.6421972826494,
    256.7671171050006,
    265.54316905745327
   ],
   "rrds_kV_por_ms": [
    5.6915373090426735,
    5.5761804931727195,
    5.164751936436076
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 4.208774201398046,
    "c": 4.503340109336437
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.239104475482569,
    "c": 1.3258275728465958
   },
   "trv_pico_kV": {
    "a": -6.131814749997026,
    "b": -8.093394023491076,
    "c": 7.040564462513025
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 0.9857447285574535,
    "c": 1.7531870848686069
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 50,
   "separacao_s": 0.014737976371344112,
   "tempo_de_arco_us": [
    26.08503606329672,
    2776.8301888410756,
    5526.706374026261
   ],
   "corte_A": [
    4.487230257159149,
    4.725725949150048,
    2.940548368903166
   ],
   "didt_A_por_us": [
    314.8061328798674,
    295.29179181165995,
    307.61543125386737
   ],
   "rrds_kV_por_ms": [
    5.844696879367405,
    5.178471959901177,
    5.343580633381651
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.553301633229421,
    "c": 3.7157106284170314
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.3405367363453555,
    "c": 1.0939417153194657
   },
   "trv_pico_kV": {
    "a": -6.116359478912446,
    "b": -8.192213615420247,
    "c": 6.576702003115342
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.3459844904015845,
    "c": 1.052674416054652
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 51,
   "separacao_s": 0.014670930606315847,
   "tempo_de_arco_us": [
    93.13080109156128,
    2843.8759538693403,
    5593.752139054525
   ],
   "corte_A": [
    3.332633681233279,
    2.9856939877579394,
    3.238286991432832
   ],
   "didt_A_por_us": [
    263.28694585211014,
    262.62335044658494,
    264.2184666928005
   ],
   "rrds_kV_por_ms": [
    5.728855675049009,
    5.675443309281134,
    5.763972269809469
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 3.9846167176576563,
    "c": 3.901834833939407
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.1731103099549043,
    "c": 1.1487385100683511
   },
   "trv_pico_kV": {
    "a": -6.222055386263325,
    "b": -8.057309979587615,
    "c": 6.654603589014747
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 0.7525923768716548,
    "c": 1.214489610793476
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 52,
   "separacao_s": 0.014669913918100873,
   "tempo_de_arco_us": [
    94.14748930653491,
    2844.8926420843145,
    5594.7688272694995
   ],
   "corte_A": [
    2.5507482195570192,
    4.796059761846309,
    3.3878954389550184
   ],
   "didt_A_por_us": [
    320.266214388105,
    340.9154015459571,
    259.71980197048595
   ],
   "rrds_kV_por_ms": [
    5.684360847427424,
    5.966990657513506,
    5.783497809003842
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.777354614213051,
    "b": 4.533123656333017,
    "c": 3.9067438945204267
   },
   "motor_pu": {
    "a": 1.1120903103809585,
    "b": 1.334596141701382,
    "c": 1.1501837857342054
   },
   "trv_pico_kV": {
    "a": -6.198900969219083,
    "b": -8.200673050364065,
    "c": 6.678338992057322
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.6092009066600899,
    "b": 1.3207968668540668,
    "c": 1.2194859614126643
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 53,
   "separacao_s": 0.014744269527479285,
   "tempo_de_arco_us": [
    19.791879928122793,
    2770.537032705902,
    5520.413217891087
   ],
   "corte_A": [
    3.464517148016381,
    2.765535202965098,
    2.593294037014375
   ],
   "didt_A_por_us": [
    314.16098571554596,
    336.85279575944753,
    316.18299167336716
   ],
   "rrds_kV_por_ms": [
    5.270646568242912,
    5.568869680864091,
    5.533347052423318
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 3.904856303546607,
    "c": 3.551764803163611
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.149628060406208,
    "c": 1.0456744536211031
   },
   "trv_pico_kV": {
    "a": -6.109729081162328,
    "b": -8.031369891375308,
    "c": 6.454079837242711
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 0.6729203466391168,
    "c": 0.9046652854386684
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 54,
   "separacao_s": 0.014689455996127154,
   "tempo_de_arco_us": [
    74.60541128025501,
    2825.350564058034,
    5575.226749243218
   ],
   "corte_A": [
    3.6910628706180164,
    4.421949893139284,
    2.8162581313039396
   ],
   "didt_A_por_us": [
    266.1578267283142,
    334.1533244689939,
    310.4192573892269
   ],
   "rrds_kV_por_ms": [
    5.408416729387207,
    5.246397784695473,
    5.791591874704216
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 4.3885404043020095,
    "c": 3.6688840324617997
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.2920294117941482,
    "c": 1.0801555054057885
   },
   "trv_pico_kV": {
    "a": -6.127014182237936,
    "b": -8.150316184086371,
    "c": 6.537923920711288
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 1.1728738918048962,
    "c": 1.0087430398749049
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 55,
   "separacao_s": 0.01471578167427308,
   "tempo_de_arco_us": [
    48.27973313432683,
    2799.0248859121066,
    5548.901071097292
   ],
   "corte_A": [
    4.719395752191649,
    4.594295310668158,
    4.2135351455203125
   ],
   "didt_A_por_us": [
    289.73872379072066,
    345.8286174865854,
    306.9086746268889
   ],
   "rrds_kV_por_ms": [
    5.052464485248757,
    5.889445416969502,
    5.605802040875124
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.444171875457716,
    "c": 4.3725546267850985
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.308407863473456,
    "c": 1.2873230418352435
   },
   "trv_pico_kV": {
    "a": -6.163757841060699,
    "b": -8.16220049977541,
    "c": 6.968755516907447
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.2314325699078184,
    "c": 1.6368292932197372
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 56,
   "separacao_s": 0.014710411013262332,
   "tempo_de_arco_us": [
    53.650394145076824,
    2804.3955469228554,
    5554.27173210804
   ],
   "corte_A": [
    4.556368292038972,
    2.814391265799324,
    3.180572752475669
   ],
   "didt_A_por_us": [
    342.7124661285888,
    297.61662852764005,
    275.11715305915396
   ],
   "rrds_kV_por_ms": [
    5.027962153254623,
    5.7429367131934566,
    5.729694030954667
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 3.8967067673577405,
    "c": 3.8252858081374255
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.1472287568842043,
    "c": 1.1262017247892648
   },
   "trv_pico_kV": {
    "a": -6.180747756638945,
    "b": -8.037693063294189,
    "c": 6.614109915384301
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 0.661074542785373,
    "c": 1.1485506282350233
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 57,
   "separacao_s": 0.014691101620730965,
   "tempo_de_arco_us": [
    72.9597866764442,
    2823.7049394542228,
    5573.581124639408
   ],
   "corte_A": [
    2.9264556881509822,
    4.986298325724351,
    4.069046675010239
   ],
   "didt_A_por_us": [
    324.07627571954856,
    280.292325397178,
    336.5539711676107
   ],
   "rrds_kV_por_ms": [
    5.908670034031433,
    5.879675732322687,
    5.367428989704602
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.629039865102037,
    "c": 4.320202556068583
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.3628348159257049,
    "c": 1.271910077864863
   },
   "trv_pico_kV": {
    "a": -6.184567967571117,
    "b": -8.226113942392912,
    "c": 6.938855117851119
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 1.421575181707646,
    "c": 1.5882055539800004
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 58,
   "separacao_s": 0.014687402008333456,
   "tempo_de_arco_us": [
    76.65939907395212,
    2827.4045518517314,
    5577.280737036916
   ],
   "corte_A": [
    3.2626884391920705,
    3.535797732965884,
    3.471449123852214
   ],
   "didt_A_por_us": [
    346.1999177406375,
    348.9619306637239,
    299.3952420957523
   ],
   "rrds_kV_por_ms": [
    5.187496933039779,
    5.7227378092165635,
    5.206615868668168
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 4.186035279256175,
    "c": 3.922002250003312
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.2324099133974178,
    "c": 1.154675995499478
   },
   "trv_pico_kV": {
    "a": -6.21509340498313,
    "b": -8.0884338821575,
    "c": 6.673808368588143
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 0.9635088593400628,
    "c": 1.2333678863941722
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 59,
   "separacao_s": 0.014691899812123231,
   "tempo_de_arco_us": [
    72.16159528417751,
    2822.906748061956,
    5572.782933247141
   ],
   "corte_A": [
    2.762617603534912,
    4.614402371454,
    4.3227685019424325
   ],
   "didt_A_por_us": [
    282.1331852016261,
    329.3974160525636,
    303.2857248385021
   ],
   "rrds_kV_por_ms": [
    5.428946922949343,
    5.64587988439849,
    5.631142642857653
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.523277248228988,
    "c": 4.446113294194605
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.3316972624160364,
    "c": 1.3089794362237512
   },
   "trv_pico_kV": {
    "a": -6.156695117440762,
    "b": -8.19415308504894,
    "c": 7.010570558748931
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 1.311940521622438,
    "c": 1.6999550803425647
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 60,
   "separacao_s": 0.014706081934005247,
   "tempo_de_arco_us": [
    57.9794734021608,
    2808.7246261799396,
    5558.600811365125
   ],
   "corte_A": [
    3.773910352779526,
    3.9476992814825635,
    3.399610456706951
   ],
   "didt_A_por_us": [
    322.3242523227966,
    304.95512159924124,
    309.4428639456259
   ],
   "rrds_kV_por_ms": [
    5.981406306487476,
    5.542046929799884,
    5.191989567861272
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 4.263574228300858,
    "c": 3.9436236913661924
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.2552381418050067,
    "c": 1.1610415602642092
   },
   "trv_pico_kV": {
    "a": -6.2119091331504785,
    "b": -8.110843513143777,
    "c": 6.691477112530001
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 1.0435903495745675,
    "c": 1.2535487946315327
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 61,
   "separacao_s": 0.014723678514407252,
   "tempo_de_arco_us": [
    40.382893000157296,
    2791.1280457779358,
    5541.004230963121
   ],
   "corte_A": [
    4.8359061850388505,
    3.615434366232362,
    3.437455872814443
   ],
   "didt_A_por_us": [
    348.3216641583751,
    286.8704444146303,
    308.4227273878156
   ],
   "rrds_kV_por_ms": [
    5.719060197006412,
    5.613490515648529,
    5.737751711834635
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 4.214153460804606,
    "c": 3.9723147034745816
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.240688182302297,
    "c": 1.1694884761139168
   },
   "trv_pico_kV": {
    "a": -6.2125140599581465,
    "b": -8.096883814648583,
    "c": 6.7109935926376565
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 0.9906378098385317,
    "c": 1.2801902451428062
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 62,
   "separacao_s": 0.014732292800473619,
   "tempo_de_arco_us": [
    31.76860693378897,
    2782.513759711568,
    5532.389944896753
   ],
   "corte_A": [
    3.1588701429158146,
    2.7769698652595216,
    4.6386533666706375
   ],
   "didt_A_por_us": [
    304.71704174468334,
    304.4249249509271,
    273.2485565817358
   ],
   "rrds_kV_por_ms": [
    5.809822981281956,
    5.609571681403103,
    5.042033568760535
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 3.911045037801494,
    "c": 4.475821660037254
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.1514500845742555,
    "c": 1.3177258710081767
   },
   "trv_pico_kV": {
    "a": -6.12909339560578,
    "b": -8.031075436020068,
    "c": 7.010061149166124
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 0.9322680134175158,
    "c": 1.7277340738578186
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 63,
   "separacao_s": 0.014723440607866319,
   "tempo_de_arco_us": [
    40.620799541090015,
    2791.3659523188685,
    5541.242137504053
   ],
   "corte_A": [
    2.5730779555263092,
    4.444463075266103,
    4.969426502365512
   ],
   "didt_A_por_us": [
    312.6445447844936,
    274.2267785421664,
    257.9591417513199
   ],
   "rrds_kV_por_ms": [
    5.174208620192491,
    5.745991408712111,
    5.843459783458431
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.028917597199182,
    "b": 4.381458012823976,
    "c": 4.742443860369472
   },
   "motor_pu": {
    "a": 1.1861529241415918,
    "b": 1.2899442861595545,
    "c": 1.3962220663101057
   },
   "trv_pico_kV": {
    "a": -6.153550943624234,
    "b": -8.13373605620141,
    "c": 7.187814702550553
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5894181620833022,
    "b": 1.1718029092741427,
    "c": 1.9652858383242024
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 64,
   "separacao_s": 0.01471843056883751,
   "tempo_de_arco_us": [
    45.63083856989806,
    2796.375991347678,
    5546.252176532863
   ],
   "corte_A": [
    4.376867026502634,
    4.614733358934769,
    3.629889043632896
   ],
   "didt_A_por_us": [
    313.02982010980134,
    328.4628654697805,
    325.7231120494698
   ],
   "rrds_kV_por_ms": [
    5.749984744436448,
    5.082664485319977,
    5.584123023906826
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.462262624702096,
    "c": 4.097055336038917
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.313733957789967,
    "c": 1.2062133438993283
   },
   "trv_pico_kV": {
    "a": -6.250968143974364,
    "b": -8.16831002061213,
    "c": 6.797315585924648
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.2503900395300958,
    "c": 1.3911790125190806
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 65,
   "separacao_s": 0.014760065963051959,
   "tempo_de_arco_us": [
    3.9954443554499064,
    2754.7405971332287,
    5504.616782318413
   ],
   "corte_A": [
    2.84716850267513,
    4.3031718421440095,
    4.565950436769856
   ],
   "didt_A_por_us": [
    295.5497830369982,
    273.77772422320686,
    342.5696428441477
   ],
   "rrds_kV_por_ms": [
    5.304590547399081,
    5.853546499335332,
    5.244167474406048
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.880770716035029,
    "b": 4.3914425486386754,
    "c": 4.478600981207998
   },
   "motor_pu": {
    "a": 1.1425370268054245,
    "b": 1.2928838316000062,
    "c": 1.3185441304672674
   },
   "trv_pico_kV": {
    "a": -6.142727831534981,
    "b": -8.134176051126804,
    "c": 7.026019188315933
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.22522502496840885,
    "b": 1.1836060492071039,
    "c": 1.7302862111542572
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 66,
   "separacao_s": 0.01474330392998289,
   "tempo_de_arco_us": [
    20.757477424518722,
    2771.502630202297,
    5521.378815387482
   ],
   "corte_A": [
    4.066180849873098,
    3.0165531549870006,
    3.21855931015335
   ],
   "didt_A_por_us": [
    294.84881406596173,
    335.44980360352065,
    315.3859755293801
   ],
   "rrds_kV_por_ms": [
    5.241334516049555,
    5.962443177601648,
    5.860025997723282
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.002215072252817,
    "c": 3.828574679793164
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.1782914384489795,
    "c": 1.1271700009173973
   },
   "trv_pico_kV": {
    "a": -6.1759156985044195,
    "b": -8.049458903993143,
    "c": 6.618513054379932
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.7725473580178522,
    "c": 1.15169578917072
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 67,
   "separacao_s": 0.014703258072667131,
   "tempo_de_arco_us": [
    60.803334740277386,
    2811.548487518056,
    5561.4246727032405
   ],
   "corte_A": [
    3.798934897039852,
    4.06734498219313,
    3.25358976935356
   ],
   "didt_A_por_us": [
    278.1722233955668,
    310.05560901181644,
    269.63721327800835
   ],
   "rrds_kV_por_ms": [
    5.569376363808762,
    5.105329722418545,
    5.184105220502235
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 4.263574228300858,
    "c": 3.810894122234098
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.2552381418050067,
    "c": 1.121964671063116
   },
   "trv_pico_kV": {
    "a": -6.168882588416758,
    "b": -8.110843513143777,
    "c": 6.615454646653709
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 1.0435903495745675,
    "c": 1.1353789927890656
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 68,
   "separacao_s": 0.014678109418313422,
   "tempo_de_arco_us": [
    85.95198909398582,
    2836.6971418717653,
    5586.57332705695
   ],
   "corte_A": [
    3.8140413120675145,
    2.7002522083317997,
    4.982827762535134
   ],
   "didt_A_por_us": [
    328.6569120933208,
    332.7875785216526,
    258.27373433596887
   ],
   "rrds_kV_por_ms": [
    5.342509669972784,
    5.173751215072799,
    5.327496815156413
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 3.8483393516076903,
    "c": 4.701301800834357
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.1329889144846037,
    "c": 1.3841094397682498
   },
   "trv_pico_kV": {
    "a": -6.154985722897778,
    "b": -8.034799873225193,
    "c": 7.144270162274408
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 1.0338388154099238,
    "c": 1.927201157659504
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 69,
   "separacao_s": 0.014739990672668896,
   "tempo_de_arco_us": [
    24.070734738511877,
    2774.8158875162912,
    5524.692072701476
   ],
   "corte_A": [
    4.931338692122231,
    4.829170222866289,
    4.238271902262021
   ],
   "didt_A_por_us": [
    320.914292805286,
    328.9978666813971,
    300.1767038853823
   ],
   "rrds_kV_por_ms": [
    5.112233178757694,
    5.828190364207504,
    5.11245735150394
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 4.5414532013994755,
    "c": 4.385798952098656
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.3370484416055097,
    "c": 1.2912223013311142
   },
   "trv_pico_kV": {
    "a": -6.164318728562518,
    "b": -8.189378016978882,
    "c": 6.98273945557487
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 1.3330435043359756,
    "c": 1.6492368496826444
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 70,
   "separacao_s": 0.014688728702324051,
   "tempo_de_arco_us": [
    75.33270508335758,
    2826.077857861136,
    5575.954043046321
   ],
   "corte_A": [
    4.369801200069514,
    3.5081786429311905,
    2.545652520043615
   ],
   "didt_A_por_us": [
    300.72148510731694,
    304.04184535147624,
    308.81574960953816
   ],
   "rrds_kV_por_ms": [
    5.816903489500959,
    5.188945874539897,
    5.117528384091358
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.1457391112760815,
    "c": 3.5386424997496944
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.2205463256401212,
    "c": 1.0418111185713341
   },
   "trv_pico_kV": {
    "a": -6.104687674299171,
    "b": -8.080878318893703,
    "c": 6.454469004822085
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.9188371072483174,
    "c": 0.8926449284067758
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 71,
   "separacao_s": 0.014756721106725382,
   "tempo_de_arco_us": [
    7.340300682026458,
    2758.0854534598047,
    5507.96163864499
   ],
   "corte_A": [
    3.1351184436645574,
    4.124583150687475,
    3.09200568191482
   ],
   "didt_A_por_us": [
    292.61322224257424,
    323.2400306564066,
    290.18833159657163
   ],
   "rrds_kV_por_ms": [
    5.240018224848996,
    5.1844601151735015,
    5.387802134956984
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.364158219403383,
    "c": 3.831365617803378
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.284851057008592,
    "c": 1.127991680488162
   },
   "trv_pico_kV": {
    "a": -6.1660962892313655,
    "b": -8.128619040614296,
    "c": 6.631121221318171
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 1.1532892376721802,
    "c": 1.1545136477653977
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 72,
   "separacao_s": 0.014762486589357481,
   "tempo_de_arco_us": [
    1.5748180499269182,
    2752.319970827706,
    5502.196156012891
   ],
   "corte_A": [
    3.5923019685650988,
    3.994505320998789,
    2.879210302885838
   ],
   "didt_A_por_us": [
    341.1880677415371,
    331.5661944000624,
    319.40685574201757
   ],
   "rrds_kV_por_ms": [
    5.368321942890093,
    5.424043693555069,
    5.45250877451141
   ],
   "reignicoes": {
    "a": 1,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.428636631573405,
    "b": 4.291898703253013,
    "c": 3.675997843710242
   },
   "motor_pu": {
    "a": 1.0094243101886684,
    "b": 1.2635771455147449,
    "c": 1.0822498813294852
   },
   "trv_pico_kV": {
    "a": -6.132413329878667,
    "b": -8.104707548631888,
    "c": 6.535802826360439
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.1708183324152694,
    "b": 1.0802930264920938,
    "c": 1.0152584633333246
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 73,
   "separacao_s": 0.014738893803431383,
   "tempo_de_arco_us": [
    25.167603976025312,
    2775.912756753804,
    5525.7889419389885
   ],
   "corte_A": [
    4.95429669153864,
    2.575976088719588,
    4.570191069367813
   ],
   "didt_A_por_us": [
    269.6687161385585,
    341.49648160172205,
    339.13538591809663
   ],
   "rrds_kV_por_ms": [
    5.96669297846693,
    5.187177210389755,
    5.460821467142205
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 3.880445494211745,
    "c": 4.49292403693893
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.1424412783053928,
    "c": 1.3227609787963817
   },
   "trv_pico_kV": {
    "a": -6.12556910017259,
    "b": -8.035419730621491,
    "c": 7.023647629244899
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 0.9403898490549866,
    "c": 1.7435840916948586
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 74,
   "separacao_s": 0.014674158673092835,
   "tempo_de_arco_us": [
    89.90273431457332,
    2840.6478870923524,
    5590.524072277538
   ],
   "corte_A": [
    3.5681663283790663,
    4.695301352238998,
    3.0511898356508915
   ],
   "didt_A_por_us": [
    342.53000608929506,
    296.54595770946946,
    312.4819922593278
   ],
   "rrds_kV_por_ms": [
    5.142604013155726,
    5.698581673105423,
    5.446433354014336
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 4.497041560198705,
    "c": 3.7995918815474616
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.3239732180981232,
    "c": 1.1186371803621085
   },
   "trv_pico_kV": {
    "a": -6.159893798700522,
    "b": -8.186147974308392,
    "c": 6.61814922759469
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 1.2840094714653942,
    "c": 1.1251340962430345
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 75,
   "separacao_s": 0.014677376377808244,
   "tempo_de_arco_us": [
    86.68502959916383,
    2837.430182376944,
    5587.306367562129
   ],
   "corte_A": [
    4.212691626507198,
    4.900969376855645,
    4.315477313644134
   ],
   "didt_A_por_us": [
    286.43167670675814,
    306.83286196240056,
    269.2161373424811
   ],
   "rrds_kV_por_ms": [
    5.594631169186325,
    5.56105718003874,
    5.602847382685486
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.574475013069576,
    "c": 4.3379859457581045
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.3467703873956576,
    "c": 1.277145682508661
   },
   "trv_pico_kV": {
    "a": -6.178417930011857,
    "b": -8.212923903551498,
    "c": 6.951006674830707
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 1.3619203815384797,
    "c": 1.6047649599817242
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 76,
   "separacao_s": 0.014716798979029383,
   "tempo_de_arco_us": [
    47.26242837802468,
    2798.007581155804,
    5547.883766340989
   ],
   "corte_A": [
    4.590554365034254,
    4.213522981798853,
    2.7534832742997346
   ],
   "didt_A_por_us": [
    291.79890949580255,
    346.89594083288057,
    324.1421089789446
   ],
   "rrds_kV_por_ms": [
    5.043584523022941,
    5.29368546719775,
    5.538006831194948
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.3338542649468,
    "c": 3.5724068533281135
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.2759292750846531,
    "c": 1.0517516759946566
   },
   "trv_pico_kV": {
    "a": -6.096518195249315,
    "b": -8.130141963569994,
    "c": 6.483502282899516
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.1163811652507094,
    "c": 0.9242798866073235
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 77,
   "separacao_s": 0.014725250103174877,
   "tempo_de_arco_us": [
    38.81130423253116,
    2789.55645701031,
    5539.432642195495
   ],
   "corte_A": [
    4.997257912578302,
    4.281865123446912,
    3.250407018824803
   ],
   "didt_A_por_us": [
    284.822003615543,
    283.350244558306,
    327.2105049252077
   ],
   "rrds_kV_por_ms": [
    5.700892454896295,
    5.048172953596262,
    5.630205337023616
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 4.433838400373265,
    "c": 3.847794279813592
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.3053655868837122,
    "c": 1.1328284399931705
   },
   "trv_pico_kV": {
    "a": -6.160202079432473,
    "b": -8.160567483608705,
    "c": 6.647876945188576
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 1.219767789615605,
    "c": 1.1699175058148987
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 78,
   "separacao_s": 0.014725587915849783,
   "tempo_de_arco_us": [
    38.47349155762545,
    2789.218644335404,
    5539.094829520589
   ],
   "corte_A": [
    4.927025386131767,
    4.013313998307831,
    3.435611850488782
   ],
   "didt_A_por_us": [
    276.7882752847437,
    331.20087273051126,
    311.66968146491314
   ],
   "rrds_kV_por_ms": [
    5.274051821053982,
    5.0029020452383275,
    5.645866575328158
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 4.319164871646382,
    "c": 3.980588446090402
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.2716045733758694,
    "c": 1.1719243472283256
   },
   "trv_pico_kV": {
    "a": -6.208900839026617,
    "b": -8.125329209126436,
    "c": 6.720636614469296
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 1.1009283033513662,
    "c": 1.2879976352567393
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 79,
   "separacao_s": 0.01467709205022619,
   "tempo_de_arco_us": [
    86.96935718121783,
    2837.7145099589966,
    5587.590695144182
   ],
   "corte_A": [
    3.387239472232018,
    4.523144353186648,
    3.5429589936197883
   ],
   "didt_A_por_us": [
    267.3393483195064,
    336.2853107383123,
    324.32145906173804
   ],
   "rrds_kV_por_ms": [
    5.409148642235347,
    5.779772227774863,
    5.818386060876628
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 4.497041560198705,
    "c": 3.9324070080779276
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.3239732180981232,
    "c": 1.157739258501871
   },
   "trv_pico_kV": {
    "a": -6.202595640451405,
    "b": -8.186147974308392,
    "c": 6.694106558181817
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 1.2840094714653942,
    "c": 1.2433281389048934
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 80,
   "separacao_s": 0.014699773915162606,
   "tempo_de_arco_us": [
    64.28749224480234,
    2815.0326450225807,
    5564.908830207766
   ],
   "corte_A": [
    4.147998359018588,
    3.5341802852285817,
    3.609176773595583
   ],
   "didt_A_por_us": [
    310.7483765728718,
    299.7046001115247,
    303.3645174748395
   ],
   "rrds_kV_por_ms": [
    5.917621130508312,
    5.689791109531052,
    5.129582484670784
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.140614279768401,
    "c": 4.078599505120459
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.21903752489354,
    "c": 1.2007797659510948
   },
   "trv_pico_kV": {
    "a": -6.20163976118402,
    "b": -8.0773761079729,
    "c": 6.7720092159738385
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.914567349989396,
    "c": 1.3737610696475717
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 81,
   "separacao_s": 0.014753397259500152,
   "tempo_de_arco_us": [
    10.664147907256694,
    2761.4093006850353,
    5511.28548587022
   ],
   "corte_A": [
    3.310954215397526,
    2.609179391381317,
    3.352457085343932
   ],
   "didt_A_por_us": [
    322.30641996055874,
    259.633626952579,
    261.58270847087533
   ],
   "rrds_kV_por_ms": [
    5.326090278414424,
    5.112570239903782,
    5.040142571984418
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.006108127897955,
    "b": 3.799660763732274,
    "c": 3.9468481914594307
   },
   "motor_pu": {
    "a": 1.1794375922796103,
    "b": 1.1186574599540746,
    "c": 1.1619908847719005
   },
   "trv_pico_kV": {
    "a": -6.227217915296919,
    "b": -8.014190345640015,
    "c": 6.6788112468051155
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.832213196743502,
    "b": 0.6920074225909376,
    "c": 1.2564184612170581
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 82,
   "separacao_s": 0.014727462602761301,
   "tempo_de_arco_us": [
    36.59880464610684,
    2787.343957423886,
    5537.220142609071
   ],
   "corte_A": [
    4.860418384745803,
    4.88429449688311,
    2.8150911766088424
   ],
   "didt_A_por_us": [
    340.43199602497293,
    271.63311819310763,
    301.37569802392983
   ],
   "rrds_kV_por_ms": [
    5.462156732989552,
    5.260225634666113,
    5.6939424365659494
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.577987697359524,
    "b": 4.5414532013994755,
    "c": 3.589362970708904
   },
   "motor_pu": {
    "a": 1.3478045561622274,
    "b": 1.3370484416055097,
    "c": 1.0567437235429347
   },
   "trv_pico_kV": {
    "a": -6.087961915517911,
    "b": -8.189378016978882,
    "c": 6.5039860488143475
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.4391984116617682,
    "b": 1.3330435043359756,
    "c": 0.9404764391725384
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 83,
   "separacao_s": 0.01466860760565594,
   "tempo_de_arco_us": [
    95.4538017514683,
    2846.1989545292467,
    5596.075139714431
   ],
   "corte_A": [
    3.86318989041476,
    3.5119652938569463,
    4.337884110445914
   ],
   "didt_A_por_us": [
    346.6349650266401,
    282.53599500980806,
    253.2027959560715
   ],
   "rrds_kV_por_ms": [
    5.935868551581357,
    5.937089178852739,
    5.547604755179295
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 4.170845492092863,
    "c": 4.435693229783323
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.2279378908191014,
    "c": 1.305911666885461
   },
   "trv_pico_kV": {
    "a": -6.147242215372338,
    "b": -8.09555972041233,
    "c": 6.9909306554931065
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 0.9420644382814121,
    "c": 1.6902146924035029
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 84,
   "separacao_s": 0.014714095564366352,
   "tempo_de_arco_us": [
    49.96584304105623,
    2800.710995818835,
    5550.58718100402
   ],
   "corte_A": [
    4.277435710619891,
    2.6285981607714004,
    4.478728935325439
   ],
   "didt_A_por_us": [
    279.80503561953634,
    340.10240356997974,
    328.8469954576672
   ],
   "rrds_kV_por_ms": [
    5.389429730077808,
    5.450270695119806,
    5.972745005518441
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 3.809179239344987,
    "c": 4.4690448762355555
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.121459792692088,
    "c": 1.3157307192760468
   },
   "trv_pico_kV": {
    "a": -6.1301374609176005,
    "b": -8.023653691147969,
    "c": 7.00423855244337
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.9290285988814873,
    "c": 1.7214450680808546
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 85,
   "separacao_s": 0.014667093027760156,
   "tempo_de_arco_us": [
    96.96837964725162,
    2847.713532425031,
    5597.589717610216
   ],
   "corte_A": [
    4.049809005652056,
    2.917826985659944,
    4.239265197399982
   ],
   "didt_A_por_us": [
    287.18291532187936,
    322.240699022786,
    291.855300210079
   ],
   "rrds_kV_por_ms": [
    5.333318788127593,
    5.852303311725336,
    5.563641774634553
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 3.9482412035866874,
    "c": 4.305841734443711
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.1624010012283053,
    "c": 1.2676821108855285
   },
   "trv_pico_kV": {
    "a": -6.1662428410737515,
    "b": -8.058358421005154,
    "c": 6.904904409006327
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.8545083875398216,
    "c": 1.5746847469826417
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 86,
   "separacao_s": 0.01470380483380786,
   "tempo_de_arco_us": [
    60.25657359954739,
    2811.001726377327,
    5560.877911562512
   ],
   "corte_A": [
    4.683104313206664,
    2.968428123234929,
    4.446720328831324
   ],
   "didt_A_por_us": [
    263.2150120833175,
    280.8968724549467,
    277.4954516825159
   ],
   "rrds_kV_por_ms": [
    5.0697823742519335,
    5.794318638108635,
    5.226453123979199
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.012501378840825,
    "c": 4.481807265257005
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.1813198281699469,
    "c": 1.319488091992567
   },
   "trv_pico_kV": {
    "a": -6.132373381067086,
    "b": -8.057305847386791,
    "c": 7.018900582884382
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 0.9352413133025561,
    "c": 1.733177586752824
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 87,
   "separacao_s": 0.014681394377412883,
   "tempo_de_arco_us": [
    82.66702999452635,
    2833.4121827723047,
    5583.28836795749
   ],
   "corte_A": [
    3.479182924819315,
    4.164606946616549,
    4.18392292622521
   ],
   "didt_A_por_us": [
    299.3043847065173,
    300.0605628694677,
    290.5336375824776
   ],
   "rrds_kV_por_ms": [
    5.0190232244951485,
    5.70580298159248,
    5.01325576371417
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.120485245523741,
    "b": 4.3885404043020095,
    "c": 4.330495672979833
   },
   "motor_pu": {
    "a": 1.2131113394470947,
    "b": 1.2920294117941482,
    "c": 1.2749404726119031
   },
   "trv_pico_kV": {
    "a": -6.1699332786747325,
    "b": -8.150316184086371,
    "c": 6.935549794369893
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.9536105452870125,
    "b": 1.1728738918048962,
    "c": 1.5976476800668253
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 88,
   "separacao_s": 0.014687682900887544,
   "tempo_de_arco_us": [
    76.37850651986382,
    2827.1236592976434,
    5576.999844482828
   ],
   "corte_A": [
    3.9060041718095615,
    2.6426431793314524,
    2.9940354430835727
   ],
   "didt_A_por_us": [
    273.7478409576765,
    332.292764978073,
    294.93576498395396
   ],
   "rrds_kV_por_ms": [
    5.953971085066308,
    5.308016312727189,
    5.932801564016706
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 3.8483393516076903,
    "c": 3.7824778248802615
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.1329889144846037,
    "c": 1.113598633936181
   },
   "trv_pico_kV": {
    "a": -6.1831262362649415,
    "b": -8.034799873225193,
    "c": 6.5843661117779035
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 0.6168709019542953,
    "c": 1.1087336982833405
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 89,
   "separacao_s": 0.014681479151048055,
   "tempo_de_arco_us": [
    82.58225635935408,
    2833.3274091371322,
    5583.203594322317
   ],
   "corte_A": [
    2.503841020508974,
    4.582990966501672,
    3.2488788669349633
   ],
   "didt_A_por_us": [
    269.05408863911873,
    340.02910012675954,
    341.70186971298847
   ],
   "rrds_kV_por_ms": [
    5.220132613024515,
    5.412322162791376,
    5.262294756797082
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.777354614213051,
    "b": 4.533019112403767,
    "c": 3.913363396541445
   },
   "motor_pu": {
    "a": 1.1120903103809585,
    "b": 1.334565362941482,
    "c": 1.1521326321648326
   },
   "trv_pico_kV": {
    "a": -6.199248520536441,
    "b": -8.197182908672724,
    "c": 6.682286526624931
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.5894181620833022,
    "b": 1.322295003118403,
    "c": 1.2256670974729837
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 90,
   "separacao_s": 0.014701120279068797,
   "tempo_de_arco_us": [
    62.941128338610724,
    2813.6862811163896,
    5563.562466301575
   ],
   "corte_A": [
    4.419071585050716,
    4.697681688891542,
    2.8834141783498075
   ],
   "didt_A_por_us": [
    348.43662538306864,
    330.0586496669395,
    279.314073006566
   ],
   "rrds_kV_por_ms": [
    5.662155679186945,
    5.177461045192528,
    5.131836132002473
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.4636130197101735,
    "b": 4.557562266397843,
    "c": 3.709408425976615
   },
   "motor_pu": {
    "a": 1.3141315273477785,
    "b": 1.3417911086102365,
    "c": 1.0920862850027897
   },
   "trv_pico_kV": {
    "a": -6.116329598583816,
    "b": -8.197641520559982,
    "c": 6.573239885198378
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.3178017087460927,
    "b": 1.3486379009551817,
    "c": 1.0467748485216666
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 91,
   "separacao_s": 0.014741585333241516,
   "tempo_de_arco_us": [
    22.47607416589327,
    2773.2212269436714,
    5523.097412128856
   ],
   "corte_A": [
    2.8582738503262117,
    4.2604010143986635,
    3.773401216900558
   ],
   "didt_A_por_us": [
    253.39812915490236,
    257.39933142097595,
    325.82765035552876
   ],
   "rrds_kV_por_ms": [
    5.607018028277811,
    5.205854980214727,
    5.839558335621193
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 3.873057110853959,
    "b": 4.364158219403383,
    "c": 4.0965217407934835
   },
   "motor_pu": {
    "a": 1.1402660656550747,
    "b": 1.284851057008592,
    "c": 1.2060562482165775
   },
   "trv_pico_kV": {
    "a": -6.203006220930153,
    "b": -8.128619040614296,
    "c": 6.790662640932753
   },
   "trv_dvdt_kV_por_us": {
    "a": 0.7108157299238261,
    "b": 1.1532892376721802,
    "c": 1.3905677574871451
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 92,
   "separacao_s": 0.01469375248956382,
   "tempo_de_arco_us": [
    70.30891784358933,
    2821.054070621368,
    5570.930255806553
   ],
   "corte_A": [
    3.900197083917334,
    2.7040195920820858,
    3.935620774411719
   ],
   "didt_A_por_us": [
    309.5687719368455,
    256.18825759082284,
    310.389039764982
   ],
   "rrds_kV_por_ms": [
    5.61339286831856,
    5.858626501550467,
    5.840401970948636
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.234861777537445,
    "b": 3.840482389588549,
    "c": 4.187518414993436
   },
   "motor_pu": {
    "a": 1.2467849142046283,
    "b": 1.1306757476726659,
    "c": 1.232846563130059
   },
   "trv_pico_kV": {
    "a": -6.178567467253449,
    "b": -8.030839465284007,
    "c": 6.828837626440487
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.0750077583064483,
    "b": 0.8009118422383288,
    "c": 1.4698528952111498
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 93,
   "separacao_s": 0.014698600906670094,
   "tempo_de_arco_us": [
    65.46050073731435,
    2816.205653515093,
    5566.081838700278
   ],
   "corte_A": [
    4.199897464983966,
    3.242232374316818,
    3.26259105550179
   ],
   "didt_A_por_us": [
    336.7548231809229,
    256.2576529862252,
    312.01937121460935
   ],
   "rrds_kV_por_ms": [
    5.0494418372132905,
    5.432714093142601,
    5.964575266095222
   ],
   "reignicoes": {
    "a": 2,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 4.032955765870517,
    "c": 3.8102068655115473
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.1873418006728491,
    "c": 1.1217623359318003
   },
   "trv_pico_kV": {
    "a": -6.175503641640584,
    "b": -8.060733049871523,
    "c": 6.607751224392512
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.8027115614727182,
    "c": 1.134575421121003
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 94,
   "separacao_s": 0.01472676573858691,
   "tempo_de_arco_us": [
    37.2956688204982,
    2788.0408215982775,
    5537.917006783463
   ],
   "corte_A": [
    4.094672307651497,
    2.6391927934977026,
    4.498111415642159
   ],
   "didt_A_por_us": [
    319.5190824076458,
    309.8984290986591,
    267.9942884918913
   ],
   "rrds_kV_por_ms": [
    5.6202090999070435,
    5.324755300506617,
    5.9819126991615725
   ],
   "reignicoes": {
    "a": 3,
    "b": 0,
    "c": 0
   },
   "motor_kV": {
    "a": 4.349237707685447,
    "b": 3.8027463540344324,
    "c": 4.471664984451105
   },
   "motor_pu": {
    "a": 1.2804583117669859,
    "b": 1.1195658880545034,
    "c": 1.3165021048768846
   },
   "trv_pico_kV": {
    "a": -6.128962358772426,
    "b": -8.021457941567672,
    "c": 7.00589809634617
   },
   "trv_dvdt_kV_por_us": {
    "a": 1.196404818543353,
    "b": 0.9302688110079921,
    "c": 1.7239086269115955
   }
  },
  {
   "cenario": "medido",
   "com_snubber": false,
   "indice": 95,
   "separacao_s": 0.014719937095713046,
