# Contexto industrial brasileiro e de óleo e gás para motores MT e manutenção preditiva

Data da coleta: 2 set. 2026. Escopo: informações públicas sobre programas de confiabilidade/manutenção preditiva na Petrobras e em refinarias/plataformas; custo de parada não planejada em O&G; população típica de motores MT; falhas de isolamento como causa de falha de motores (EPRI/IEEE/Thorsen & Dalva); gestão de ativos ISO 55001 no Brasil; Documento Nacional ABRAMAN; Manutenção 4.0 (CNI/FIESP/SENAI); NR-10/NR-12; critérios de avaliação de projetos de confiabilidade por diretorias.

Nota metodológica. A cota de WebSearch da sessão estava esgotada no início desta tarefa; a descoberta de fontes foi feita por WebFetch de páginas/APIs públicas (Google Notícias RSS, OpenAlex, Crossref, Europe PMC, Bing) e o acesso às fontes primárias por WebFetch/curl com extração local de texto de PDFs (marcadores de página "p. N" referem-se à paginação do PDF, salvo indicação "p. impressa"). Registram-se apenas URLs efetivamente acessadas. Rótulos: [FATO: doc A/B], [FATO: artigo NN], [NORMA], [LITERATURA: ref + URL], [REPO], [CÁLCULO PRÓPRIO], [INFERÊNCIA FÍSICA], [HIPÓTESE]. Confiança: A = fonte primária acessada e citada textualmente; M = fonte primária com leitura de gráfico/slide, ou fonte secundária acadêmica/regulatória; B = título/resumo apenas, relatório de fornecedor ou fonte terciária.

## 1. Síntese executiva

1. A base estatística pública mais sólida sobre causas de falha de motores de grande porte continua sendo o levantamento EPRI/GE de 1982 (4.797 motores, 1.227 falhas, 56 concessionárias): rolamentos 41 %, estator 37 %, rotor 10 %, outros 12 %; dentro das falhas de estator, 94 % são no enrolamento, sendo 65 % falhas à terra e 12 % entre espiras [LITERATURA: EPRI EL-2678, 1982, p. S-7 e 8-2 — https://www.osti.gov/servlets/purl/6759687]. A atualização de Albrecht et al. (1986) ampliou a amostra para 6.312 motores em 168 unidades geradoras de 65 concessionárias [LITERATURA: OpenAlex/Crossref, DOI 10.1109/TEC.1986.4765668].
2. Para a indústria petroquímica/offshore, Thorsen & Dalva (1995; 1999) são as referências: o estudo de 1999 cobre 483 motores de alta tensão (100–1.300 kW, 47 % entre 100 e 500 kW) com 6.135 unidade-anos, comparados ao levantamento IEEE-IAS de 1985 [LITERATURA: OpenAlex, DOI 10.1109/28.777188]. Os percentuais por componente desses dois artigos não puderam ser lidos na fonte primária (IEEE Xplore bloqueado) — [INSERIR CITAÇÃO] para qualquer número atribuído a eles.
3. Revisões recentes reproduzem os números com variações (IEEE 42/28/8/22 %; EPRI 41/36/9/14 %) [LITERATURA: Hamani et al., Sensors 2025, PMC12526899], divergindo do primário EPRI (41/37/10/12 %); o módulo deve citar o primário.
4. Custo de parada em O&G: ~US$ 500 mil/h em 2021–22 e US$ 149 mi/ano por instalação [LITERATURA: Siemens/Senseye TCOD 2022, p. 4 e 11]; em 2023 o custo horário caiu com o preço do petróleo e "segue o preço do barril" [TCOD 2024, p. 3, 6, 8]. No Brasil, um dia de refinaria de 250 mil b/d ≈ US$ 19,64 mi ≈ R$ 106 mi (Brent US$ 78,55; cálculo jornalístico) [LITERATURA: Times Brasil, 14 ago. 2026]; as paradas programadas de 2026 da Petrobras (RPBC, REPLAN, REGAP, REPAR) mobilizam 3.300–4.520 pessoas cada e US$ 0,5 bi no ano [FATO: Petrobras PN 2026-30, p. 74].
5. A Petrobras declara publicamente metas de confiabilidade no refino (programa RefTOP: disponibilidade operacional DO ≥ 97 % pelo benchmark Solomon, ganho acumulado de US$ 1 bi, US$ 1 bi em >150 projetos no quinquênio) [FATO: PN 2026-30, p. 73], investimentos correntes de ~US$ 5 bi/ano em manutenção/operação [p. 27], TIR média real por segmento (E&P 30 %, RTC 23 %, G&EBC 15 %) [p. 30, leitura de slide] e "Primeiro e único Parque Termelétrico Certificado em gestão de ativos do país" (ISO 55.001, 13 termelétricas, 4,9 GW) [p. 89]. Nenhum documento primário acessado quantifica manutenção preditiva de motores MT na Petrobras — [INSERIR CITAÇÃO].
6. Gestão de ativos: ISO 55000/55001/55002 lançadas em 5 fev. 2014; novas edições lançadas em 3 jul. 2024 pelo ISO/TC 251 [LITERATURA: Wikipedia; assetmanagementstandards.com]. Em 2022, o ISO/TC 251 listava 322 organizações certificadas no mundo, apenas 16 na América do Sul (6 no Brasil) [LITERATURA: Favarão da Silva, tese USP 2022, p. 78, citando ISO 2022]. A ABRAMAN (Associação Brasileira de Manutenção e Gestão de Ativos) publica o Documento Nacional a cada dois anos; a edição 2024 é restrita a associados (R$ 350 para não associados), com grau de confiança estatística de 95 % [FATO: site ABRAMAN]. Indicadores públicos via literatura: custo de manutenção/faturamento ≈ 4,2 % (2017), indisponibilidade média 12,6 %, corretiva ≈ 37 % das horas [LITERATURA: tese USP 2022, p. 21, citando ABRAMAN 2017].
7. Regulação: NR-10 vigente (texto de 2004/2016/2019) define AT como > 1.000 V CA, exige prontuário para carga > 75 kW e cobre a fase de manutenção; a nova NR-10 (Portaria MTE 737/2026, vigência 1º jun. 2027) introduz a classe "Média Tensão" (> 1.000 V) e AT > 36.200 V, além de treinamento "Complementar de Média e Alta Tensão" [NORMA: NR-10, gov.br]. A NR-12 (consolidação 2025) exige registro de manutenções e, para itens de segurança, "no caso de preditivas, possuir descrição das técnicas de análise e meios de supervisão centralizados ou de amostragem" (12.11.2.2) [NORMA: NR-12, gov.br]. No upstream, o SGSO (Res. ANP 43/2007) impõe 17 práticas de gestão, incluindo nº 12 (identificação e análise de riscos, com classificação de riscos e análise histórica de incidentes) e nº 13 (integridade mecânica: planos de inspeção, teste e manutenção) [NORMA: ANP, Regulamento Técnico do SGSO]; o RASO 2024 registra 236 não conformidades (37 críticas) e 33 interdições em 2024 e cita "painel elétrico com baixo isolamento" em auditoria [FATO: ANP RASO 2024, p. 6, 65].
8. Frameworks de decisão: matriz 5×5 (MIL-STD-882B, 1984) com crítica de Cox (2008); RBI conforme API RP 580/581 (3ª ed., 2016); RCM conforme SAE JA1011 (1999/2009/2024); LCC conforme IAM Anatomy (2015); ISO 31000 (2009/2018); ISO 14224:2016 [LITERATURA/NORMA, ver tabela]. Não foi possível acessar ISO 20815, IEC 60300-3-3 nem fonte primária sobre TOTEX — [INSERIR CITAÇÃO].
9. Manutenção 4.0 no Brasil: a única fonte primária acessível foi a Sondagem Especial 66 da CNI (abr. 2016): 58 % das empresas conhecem a importância das tecnologias digitais, menos de 50 % as utilizam [LITERATURA: CNI]. Páginas da CNI/SENAI sobre edições posteriores estavam indisponíveis (503/timeout).
10. Implicação central: o módulo RUL do Olivas precisa parametrizar custo de parada por evento (dependente de reserva instalada e preço do barril), ancorar a taxa de falha de isolamento na fração "estator 37 % × enrolamento 94 %" do EPRI como prior (com ressalva de idade e população de concessionária) e expressar resultados na linguagem de risco/TIR/LCC usada pela Petrobras (DO Solomon, TIR real por segmento, matriz de risco do SGSO).

## 2. Tabela de fatos verificados

| # | Fato | Fonte (URL acessada) | Ano | Confiança |
|---|------|----------------------|-----|-----------|
| 1 | EPRI EL-2678 Vol. 1, "Improved Motors for Utility Applications", GE para EPRI, RP 1763-1, Final Report, Oct. 1982; investigadores E. P. Cornell, E. L. Owen, J. C. Appiarius, R. M. McCoy, P. F. Albrecht, D. W. Houghtaling; gerente EPRI D. K. Sharma | https://www.osti.gov/servlets/purl/6759687 (p. 1) | 1982 | A |
| 2 | Base de dados: 56 concessionárias, 132 unidades geradoras, 4.797 motores, 872 motores falhados, 1.227 falhas (355 repetidas) | idem, p. 53 (impressa 4-2) | 1982 | A |
| 3 | Taxa de falha média por unidade 3,5 %/ano ("5.4 motor failures per 100 motors per calendar year" é o exemplo de interpretação do índice LAMBDA) | idem, p. 58 (impressa 4-7) | 1982 | A |
| 4 | Falhas por componente: Bearing Related 409 (41 %), Stator Related 372 (37 %), Rotor Related 102 (10 %), Accessories/Other 122 (12 %) | idem, p. 22 (impressa S-7) e p. 165 (impressa 8-2) | 1982 | A |
| 5 | Dentro de "Stator Related – 37 %": Stator Winding 94 %, Frame 3 %, Core 3 %; dentro do enrolamento: Ground 65 %, Turn 12 %, Bracing 8 %, Wedges 4 %, Other 11 % | idem, p. 165 (impressa 8-2) | 1982 | A |
| 6 | Rotor Related – 10 %: Cage 51 %, Shaft 21 %, Core 9 %, Balance Weights 7 %, Other 2 % | idem, p. 166 (impressa 8-3) | 1982 | A |
| 7 | Subpesquisa com 122 motores manobrados por dispositivos a vácuo: taxa de falha 1,8–2,6 %/motor·ano vs 3,4 %/ano da população geral; "Of the 7 failures reported ... none were attributed to the fact a vacuum switching device was used"; concessionárias não restringiram manobras por receio de dano ao isolamento | idem, p. 22 (impressa S-7) | 1982 | A |
| 8 | Albrecht, Appiarius, McCoy, Owen, Sharma, "Assessment of the Reliability of Motors in Utility Applications – Updated", IEEE Trans. Energy Conversion, EC-1(1):39–46, 1986; resumo: 6.312 motores, 168 unidades geradoras, 65 concessionárias (~40 % da população pesquisada) | https://api.crossref.org/works/10.1109/TEC.1986.4765668 ; https://api.openalex.org/works/doi:10.1109/TEC.1986.4765668 | 1986 | A (metadados/resumo) |
| 9 | IEEE Motor Reliability Working Group, "Report of Large Motor Reliability Survey of Industrial and Commercial Installations, Part I", IEEE Trans. Ind. Appl., IA-21(4):853–864, 1985; Part II, 865–872; resumo: atualiza levantamento de 1973–74 com mais tipos de equipamento e limiar de tamanho menor | https://api.crossref.org/works/10.1109/TIA.1985.349532 ; https://api.crossref.org/works/10.1109/TIA.1985.349533 ; https://api.openalex.org/works/doi:10.1109/TIA.1985.349532 | 1985 | A (metadados/resumo); percentuais não lidos |
| 10 | Thorsen & Dalva, "A survey of faults on induction motors in offshore oil industry, petrochemical industry, gas terminals, and oil refineries", IEEE Trans. Ind. Appl., 31(5):1186–1196, 1995; resumo: foco no Mar do Norte; classificação por alimentação, características do motor, operação, proteção e manutenção; comparação com IEEE Motor Reliability WG | https://api.crossref.org/works/10.1109/28.464536 ; https://api.openalex.org/works/doi:10.1109/28.464536 | 1995 | A (metadados/resumo); percentuais não lidos |
| 11 | Thorsen & Dalva, "Failure identification and analysis for high-voltage induction motors in the petrochemical industry", IEEE Trans. Ind. Appl., 35(4):810–818, 1999; resumo: 483 motores, 6.135 unidade-anos, 100–1.300 kW, 47 % entre 100 e 500 kW; comparação com IEEE 1985 | https://api.crossref.org/works/10.1109/28.777188 ; https://api.openalex.org/works/doi:10.1109/28.777188 | 1999 | A (metadados/resumo) |
| 12 | Revisão OA: "The IEEE reports that 42% of faults in induction motors (IMs) are attributed to bearing defects, 28% to stator defects, 8% to rotor defects, and 22% to other types of faults"; "EPRI estimates ... bearing faults at 41%, stator faults at 36%, rotor faults at 9%, and other faults at 14%" (refs. [8],[9]) | https://www.ebi.ac.uk/europepmc/webservices/rest/PMC12526899/fullTextXML (Hamani, Kuchar, Kubatko, Kirschner, Sensors 25(19):5942, 2025) | 2025 | M (secundária; diverge do primário EPRI) |
| 13 | IEEE 493-2007, "IEEE Recommended Practice for the Design of Reliable Industrial and Commercial Power Systems", aprovado 12 fev. 2007, ISBN 9780738153018 | https://api.crossref.org/works/10.1109/IEEESTD.2007.380668 | 2007 | A (metadados); conteúdo não lido |
| 14 | IEEE 3006.8-2018, "IEEE Recommended Practice for Analyzing Reliability Data for Equipment Used in Industrial and Commercial Power Systems" (DOI 10.1109/IEEESTD.2018.8490827); práticas correlatas de 2013 (coleta de dados RAM) e 2016 (avaliação de confiabilidade de sistemas existentes) | https://api.crossref.org/works?query=IEEE+3006.8+... | 2018 | A (metadados) |
| 15 | O&G: "the cost of an hour's downtime has more than doubled in just two years, to almost $500,000"; custo anual por instalação de O&G subiu 76 % para US$ 149 mi; FG500 perde ~US$ 1,5 tri/ano (11 % do faturamento); preço do petróleo US$ 115/bbl (jun. 2022) vs US$ 30 (mar. 2020) | https://assets.new.siemens.com/siemens/assets/api/uuid:3d606495-dbe0-43e4-80b1-d04e27ada920/dics-b10153-00-7600truecostofdowntime2022-144.pdf (p. 4, 9, 11, 12) | 2023 | M (relatório de fornecedor; amostra p. 21) |
| 16 | PdM salvaria aos produtores de O&G da FG500 "72,000 hours a year in their refineries alone, and deliver a $33 billion productivity boost" | idem, p. 20 | 2023 | B (projeção de fornecedor) |
| 17 | FG500 perde US$ 1,4 tri/ano (11 % das receitas); automotivo US$ 2,3 mi/h; "In Oil and Gas, the cost of an hour's downtime fell dramatically in 2023, in line with a fall in oil prices"; custo horário em O&G "follows a simple pattern. The higher the oil price ... the higher the losses"; custos por planta de O&G em 2023 = metade de 2019 e 3× em 2022; 181 entrevistas, abr. 2019–mar. 2023 | https://assets.new.siemens.com/siemens/assets/api/uuid:1b43afb5-2d07-47f7-9eb7-893fe7d0bc59/TCOD-2024_original.pdf (p. 2, 3, 4, 6, 8, 15) | 2024 | M |
| 18 | "Refinarias brasileiras operam acima da capacidade e custo de paradas supera R$ 100 milhões por dia": fator de utilização Petrobras 95 % (1T26), 97,4 % (mar. 2026, maior desde dez. 2014), > 100 % (abr.–mai. 2026); 1 dia = US$ 19,64 mi = R$ 106 mi; 3 dias = US$ 58,9 mi = R$ 318 mi (250 mil b/d, Brent US$ 78,55) | https://timesbrasil.com.br/empresas-e-negocios/combustiveis/refinarias-acima-da-capacidade-custo-paradas-manutencao/ | 2026 | M (cálculo jornalístico com premissas explícitas) |
| 19 | Petrobras, Plano de Negócios 2026-2030: carteira total US$ 109 bi (implantação US$ 91 bi; avaliação US$ 18 bi); distribuição da carteira total por segmento lida do gráfico: E&P 78, RTC 20, G&EBC 9, Corporativo 2 (US$ bi) | https://petrobras.com.br/documents/2677942/12513210/PN+2026-30_27nov_final_port.pdf/3ffbd0d1-70f4-0a24-b6aa-df15fff57f7f?version=1.0&t=1765223837000&download=true (p. 22) | 2025 | A (totais) / M (leitura de gráfico) |
| 20 | "Projetos sancionados contemplam cerca de US$ 5 bilhões/ano de investimentos correntes, que são aqueles voltados à manutenção e operação de ativos existentes, sem aumento de capacidade produtiva, englobando manutenções, substituições, adequações legais e projetos de apoio" | idem, p. 27 | 2025 | A |
| 21 | "TIR – Taxa Interna de Retorno média real em US$": E&P 30 %, RTC 23 %, G&EBC 15 %; marca "> 10" no slide | idem, p. 30 | 2025 | M (leitura de slide) |
| 22 | "Busca por eficiência em gastos, com preservação da segurança operacional e confiabilidade dos ativos" | idem, p. 33 | 2025 | A |
| 23 | RefTOP: "O ganho acumulado em eficiência operacional, energética e redução de carbono no Refino já é de US$ 1 bilhão"; Ambição 2030: "Confiabilidade – disponibilidade operacional: DO* ≥ 97%"; "IES* ≤ 86"; "IGEE ≤ 30kg CO2eq/CWT"; "*Benchmark Solomon"; "US$ 1 bilhão previsto no quinquênio para mais de 150 projetos no Parque de Refino" | idem, p. 73 | 2025 | A |
| 24 | Paradas Programadas de Manutenção 2026: RPBC (UGAV/HDT/HDT-NK; 145 permutadores, 141 vasos, 21 torres, 8 fornos, 7 reatores; 3.500 pessoas), REPLAN (DEST/HDT; 4.520 pessoas), REGAP (DEST/FCC/HDT; 3.300 pessoas), REPAR (FCC/HDS; 4.450 pessoas); "2026 US$ 0,5 bilhão"; "PN 2026-30 US$ 2,4 bilhões" | idem, p. 74 | 2025 | A |
| 25 | "6ª maior agente de geração do País, com 13 Termelétricas ... capacidade 4,9 GW"; "Primeiro e único Parque Termelétrico Certificado em gestão de ativos do país** ... ** ISO 55.001"; "99,99% Confiabilidade de entrega" (gás) | idem, p. 89 | 2025 | A |
| 26 | Diretrizes de engenharia: "Foco na previsibilidade, confiabilidade, integridade, eficiência das entregas"; "Digitalização, automatização e inteligência artificial"; "CONFIABILIDADE E FORNECEDORES – Desenvolvimento de fornecedores, avaliação da confiabilidade e do conceito de redundâncias" | idem, p. 119, 124 | 2025 | A |
| 27 | Notícia "Petrobras conquista certificação ISO 55001 para 13 usinas" (CanalEnergia, 5 set. 2025) — somente título via RSS; conteúdo não acessado (403) | https://news.google.com/rss/search?q=Petrobras+%22ISO+55001%22&hl=pt-BR&gl=BR&ceid=BR:pt-419 | 2025 | B |
| 28 | Notícia "Petrobras inicia implementação de plataforma de dados industriais" (BNamericas, 11 out. 2024) — somente título via RSS | https://news.google.com/rss/search?q=Petrobras+%22plataforma+de+dados+industriais%22&hl=pt-BR&gl=BR&ceid=BR:pt-419 | 2024 | B |
| 29 | ABRAMAN = "Associação Brasileira de Manutenção e Gestão de Ativos"; programas "Política de Gestão de Ativos ABRAMAN", "Avaliação em Gestão de Ativos", certificações (Planejador, Gestor, Profissional de Confiabilidade), "41º Congresso Brasileiro de Manutenção e Gestão de Ativos" | https://abramanoficial.org.br/ | 2026 | A |
| 30 | Documento Nacional: "medidor da situação da Manutenção no Brasil"; edição 2024; "a cada dois anos"; Instituto da Qualidade; "grau de confiança de 95%"; associados acessam 2024, 2022, 2019 e 2017; não associados: R$ 350 | https://abramanoficial.org.br/publicacoes/documento-nacional | 2024 | A (indicadores numéricos não públicos) |
| 31 | Citando ABRAMAN 2017: "despesa total com manutenção por faturamento bruto correspondeu a cerca de 4,2% em 2017"; "indisponibilidade operacional média atingiu 12,6% sendo que cerca de 65% do tempo indisponível é devido à manutenção"; "manutenção corretiva representou cerca de 37% das horas totais"; citando ABRAMAN 2013 (>150 organizações): "somente cerca de 15% ... aplicar ferramentas ... (ex. MCC), 5S, FMEA, RCA, MPT e 6 sigma" | http://www.teses.usp.br/teses/disponiveis/3/3151/tde-12082022-101810/publico/RenanFavaraodaSilvaCorr22.pdf (p. 21–22; refs. p. 158) | 2022 | M (secundária acadêmica) |
| 32 | "O Comitê Técnico ISO 251 listou 322 organizações certificadas na ISO 55001 em todo o mundo (ISO, 2022)"; Europa 36 %, Ásia 25,2 %, Oceania 23,6 %; Austrália 72, Japão 53, Holanda 46, Reino Unido 31, EAU 11 (66,1 %); "A América do Sul representa apenas cerca de 4,9% com 16 organizações certificadas, sendo seis dessas no Brasil, cinco na Argentina, duas no Chile, duas na Colômbia e uma no Peru"; setores predominantes: elétrico, água/esgoto, facilities, infraestrutura, transporte | idem, p. 78 | 2022 | M |
| 33 | ISO 55000/55001/55002 "launched in London on 5 February 2014"; PAS 55 (2004; 2008); ISO 55002:2018; disponível em "Portuguese (Brazil)" | https://en.wikipedia.org/wiki/ISO_55000 | 2014 | B (terciária) |
| 34 | "New editions of the ISO Asset Management standards were officially launched on 3 July 2024 by ISO/TC 251"; novas ISO 55012 e 55013 | https://www.assetmanagementstandards.com/ | 2024 | M |
| 35 | ANSI/ASTM/ISO 55001-24 "Asset management. Asset management system. Requirements", publicada 21 out. 2025 (adoção norte-americana) | https://knowledge.bsigroup.com/products/asset-management-asset-management-system-requirements-1 | 2025 | M |
| 36 | IAM, "Asset Management – an anatomy", v3, dez. 2015: "Life Cycle Costing (LCC) is the analysis of costs ..."; "lowest life cycle cost corresponds to the best ..."; discussão Capex/Opex (p. 27, 45); Risk-Based Maintenance (p. 45); mapeamento dos 39 assuntos às cláusulas da ISO 55001:2014 (Ap. A) | https://theiam.org/media/1781/iam_anatomy_ver3_web.pdf | 2015 | A |
| 37 | Matriz de risco: 5×5 (MIL-STD-882B, 30 mar. 1984) entre os formatos mais populares; uso por DoD, NASA, ISO; crítica de Cox (2008): "poor resolution", "can correctly and unambiguously compare only a small fraction (e.g., less than 10%) of randomly selected pairs of hazards"; Risk Analysis 28(2), DOI 10.1111/j.1539-6924.2008.01030.x | https://en.wikipedia.org/wiki/Risk_matrix | 2019 | B (terciária; Cox 2008 é primário citado) |
| 38 | RBI: API RP 580 (3ª ed., fev. 2016) e API RP 581 (3ª ed., abr. 2016); "predominant in the process industry (oil and gas, petrochemical, ...)" | https://en.wikipedia.org/wiki/Risk-based_inspection | 2016 | B |
| 39 | SAE JA1011 "Evaluation Criteria for Reliability-Centered Maintenance (RCM) Processes": 1999 (DOI 10.4271/ja1011_199908), 2009 (ja1011_200908), 2024 (ja1011_202411) | https://api.crossref.org/works?query=JA1011+... | 2024 | A (metadados) |
| 40 | RCM: sete perguntas; origem em Nowlan & Heap (United Airlines, 1978) | https://en.wikipedia.org/wiki/Reliability-centered_maintenance | — | B |
| 41 | ISO 31000:2009 e ISO 31000:2018 (princípios reduzidos de 11 para 8) | https://en.wikipedia.org/wiki/ISO_31000 | 2018 | B |
| 42 | ISO 14224 "Petroleum, petrochemical and natural gas industries — Collection and exchange of reliability and maintenance data for equipment", edição set. 2016 | https://en.wikipedia.org/wiki/ISO_14224 | 2016 | B |
| 43 | SGSO (Res. ANP 43/2007): 17 práticas de gestão em 3 grupos; nº 11 Elementos Críticos de Segurança Operacional; nº 12 Identificação e Análise de Riscos — metodologia deve "considerar a análise histórica de incidentes ocorridos na Instalação ou em outras Instalações similares", "classificar os riscos identificados" e "identificar as ações necessárias para mitigação e prevenção dos riscos" (12.3); nº 13 Integridade Mecânica — "Estabelecer planos e procedimentos para inspeção, teste e manutenção ... alinhada com recomendações dos fabricantes, normas, padrões e boas práticas de engenharia" (13.2.1); aplicável a instalações marítimas de perfuração e produção | https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/arq/regulamento_sgso.pdf (p. 10, 23–25) ; https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/gerenciamento-de-seguranca-operacional-sgso | 2007 | A |
| 44 | Outras resoluções ANP: 2/2010 (SGI – integridade estrutural de instalações terrestres), 41/2015 (SGSS – sistemas submarinos), 46/2016 (SGIP – integridade de poços), 851/2021 e 882/2022 | https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/resolucoes-procedimentos | 2022 | A |
| 45 | RASO 2024 (ANP/SSO): "em 2024, foram realizadas pela SSO/ANP 35 ações de fiscalizações de segurança operacional de caráter preventivo. Foram emitidas 236 não conformidades ... sendo 37 delas críticas, atingindo um nível de criticidade de 15,7%" e "33 interdições totais ou parciais"; princípios de incêndio: dificuldade de reduzir "para abaixo de 40 ocorrências por ano para cada 100 instalações"; análise de confiabilidade humana como requisito regulatório (itens 12.3.e SGSO, 8.3.5 SGI, 9.3.4 RTDT; ISO 31010 e API 770); achado de auditoria: "painel elétrico com baixo isolamento" (notificação à Petrobras) | https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/arq/raso/2024-relatorio-anual-seguranca-operacioanl.pdf (p. 6, 7, 33, 65) | 2025 | A |
| 46 | NR-10 vigente (texto Portaria MTE 598/2004; alterações MTPS 508/2016 e SEPRT 915/2019): 10.1.1 "requisitos e condições mínimas objetivando a implementação de medidas de controle e sistemas preventivos"; 10.1.2 aplica-se a "projeto, construção, montagem, operação, manutenção das instalações elétricas"; 10.2.3 esquemas unifilares atualizados; 10.2.4 "estabelecimentos com carga instalada superior a 75 kW devem constituir e manter o Prontuário de Instalações Elétricas"; glossário: "Alta Tensão (AT): tensão superior a 1000 volts em corrente alternada ou 1500 volts em corrente contínua"; "Baixa Tensão (BT): ... superior a 50 volts ... e igual ou inferior a 1000 volts em corrente alternada" | https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/arquivos/normas-regulamentadoras/nr-10-atualizada-2019-1.pdf (p. 1, 11) ; página índice: .../normas-regulamentadoras-vigentes/norma-regulamentadora-no-10-nr-10 | 2019 | A |
| 47 | Nova NR-10 (Portaria MTE nº 737, de 29 mai. 2026; "Vigência a partir de 01 de junho de 2027"): 10.1.1 "requisitos e diretrizes mínimos objetivando a implementação e o acompanhamento do controle dos riscos"; 10.2.3 exposição a arco elétrico; Anexo I: "Alta Tensão (AT): tensão superior a 36.200 volts em corrente alternada ou 3000 volts em corrente contínua"; "Média Tensão (MT): tensão superior a 1000 Volts em corrente alternada ou 1500 Volts em corrente contínua"; treinamento "Complementar de Média e Alta Tensão – SEC" (10.9.6); seleção de EPI contra arco elétrico (10.11.2, Anexo IV) | https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/arquivos/normas-regulamentadoras/nr-10.pdf (p. 1, 10–12, 16–19) | 2026 | A |
| 48 | NR-12 (consolidação 2025; portarias até MTE 344, de 21 mar. 2024; MTE 224/2024; MTP 4.219/2022): 12.11.1 manutenções "na forma e periodicidade determinada pelo fabricante, por profissional legalmente habilitado ou por profissional qualificado"; 12.11.2 registro em livro/ficha/sistema informatizado; 12.11.2.2 "a) no caso de preventivas, possuir cronograma de execução; b) no caso de preditivas, possuir descrição das técnicas de análise e meios de supervisão centralizados ou de amostragem"; 12.11.4 ENDs quando indicado pelo fabricante | https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/normas-regulamentadora/normas-regulamentadoras-vigentes/nr-12-atualizada-2025.pdf (p. 1, 19–21) | 2025 | A |
| 49 | DOE/EERE, "United States Industrial Electric Motor Systems Market Opportunities Assessment" (1998; reimpressão dez. 2002): SIC 29 (Petroleum and Coal Products): 1.971 estabelecimentos (1994); 834 mil motores de potência integral (estimativa); uso elétrico de sistemas motrizes = 85,3 % do uso elétrico total; 54,6 % da energia em motores > 200 HP; 59 % em bombas; custo de energia motriz US$ 840 mil/estabelecimento; refino: US$ 5,6 mi/estabelecimento e potencial de economia US$ 946 mil/ano | https://www.energy.gov/sites/prod/files/2014/04/f15/mtrmkt.pdf (p. 48, 116–118) | 2002 | A |
| 50 | Documento B: "nm = 20 induction motors are connected to this bus" (planta de estudo) | [FATO: doc B, p. 2] | — | A |
| 51 | CNI, Sondagem Especial 66 – Indústria 4.0 (abr. 2016): "58% conhecem a importância dessas tecnologias para a competitividade"; menos de 50 % utilizam; adoção "positivo, porém limitado" | https://www.portaldaindustria.com.br/estatisticas/sondesp-66-industria-4-0/ | 2016 | A |
| 52 | Times/RSS: eventos sobre Manutenção 4.0 no Brasil (FIEMG "+Indústria 2026"; FIESC "Máquinas antigas, cabeças novas", 2022) — apenas títulos | https://news.google.com/rss/search?q=%22manuten%C3%A7%C3%A3o+4.0%22+SENAI+OR+CNI+ind%C3%BAstria&hl=pt-BR&gl=BR&ceid=BR:pt-419 | 2026 | B |
| 53 | ISO 55001 no Brasil (títulos via RSS): "Nardini Agroindustrial é 1ª do setor sucroenergético nas Américas com ISO 55001" (JornalCana, 2 set. 2026); "Arena das Dunas conquista Certificado 55001" (2023); "Babcock obtém certificação ISO 55001" (2018) | https://news.google.com/rss/search?q=%22ISO+55001%22+certifica%C3%A7%C3%A3o+Brasil&hl=pt-BR&gl=BR&ceid=BR:pt-419 | 2026 | B |
| 54 | Lessmeier et al., PHM Society 2016 (dados de rolamentos): "According to statistics, 40-70% of electro-mechanic drive ..." (falhas atribuídas a rolamentos, faixa ampla) | https://papers.phmsociety.org/index.php/phme/article/download/1577/542 (p. 1) | 2016 | M |

## 3. Números-chave

Falhas de motores (isolamento como causa):
- EPRI 1982 (4.797 motores de concessionárias): rolamentos 41 %, estator 37 %, rotor 10 %, outros 12 %; do estator, enrolamento 94 % (à terra 65 %, entre espiras 12 %) [A]. Taxa de falha média 3,5 %/ano [A]. [CÁLCULO PRÓPRIO: 0,37 × 0,94 ≈ 35 % de todas as falhas são de enrolamento estatórico; 0,35 × 0,65 ≈ 23 % falhas à terra; 0,35 × 0,12 ≈ 4 % entre espiras; taxa anual de falha de enrolamento ≈ 0,35 × 3,5 % ≈ 1,2 %/ano — válido para a população de 1982 de concessionárias, não para MT petroquímico.]
- Albrecht 1986: 6.312 motores, 168 unidades, 65 concessionárias [A, resumo].
- Thorsen & Dalva 1999: 483 motores AT, 6.135 unidade-anos (≈ 12,7 anos por motor [CÁLCULO PRÓPRIO]), 100–1.300 kW [A, resumo]; percentuais e taxas: [INSERIR CITAÇÃO].
- Revisão 2025: IEEE 42/28/8/22 %; EPRI 41/36/9/14 % [M].
- Motores manobrados a vácuo (EPRI 1982): 1,8–2,6 %/ano vs 3,4 %/ano; 0 de 7 falhas atribuídas ao vácuo [A].

Custo de parada:
- O&G ≈ US$ 500 mil/h (2021–22); US$ 149 mi/ano por instalação; +76 % em dois anos [M]; em 2023 caiu junto com o preço do petróleo (US$ 60–80/bbl ≈ 2019) [M].
- Refinaria de 250 mil b/d: US$ 19,64 mi/dia ≈ R$ 106 mi/dia (Brent US$ 78,55) [M].
- Petrobras: paradas programadas 2026 = US$ 0,5 bi; investimentos correntes ≈ US$ 5 bi/ano; RefTOP ganho acumulado US$ 1 bi; meta DO ≥ 97 % (Solomon) [A].
- TIR real média Petrobras: E&P 30 %, RTC 23 %, G&EBC 15 % [M].

População de motores:
- SIC 29 (EUA, 1990s): 834 mil motores de potência integral em 1.971 estabelecimentos → ≈ 423 motores/estabelecimento (todas as potências, inclui produtos de carvão) [CÁLCULO PRÓPRIO sobre DOE p. 116–117]; 54,6 % da energia em motores > 200 HP; bombas 59 % [A].
- Planta do Documento B: 20 motores de indução no barramento estudado [FATO: doc B, p. 2].
- Número de motores MT (2,3–13,8 kV) por refinaria/plataforma brasileira: nenhuma fonte pública acessada — [INSERIR CITAÇÃO]; tratar como parâmetro de entrada do módulo [HIPÓTESE].

Gestão de ativos e manutenção no Brasil:
- ISO 55001 (2022): 322 certificadas no mundo; 16 na América do Sul; 6 no Brasil [M].
- ABRAMAN 2017: manutenção/faturamento ≈ 4,2 %; indisponibilidade 12,6 % (65 % por manutenção); corretiva ≈ 37 % das horas [M]; 2013: ~15 % usam MCC/FMEA/RCA etc. [M]. Edição 2024: 95 % de confiança; restrita [A].
- CNI 2016: 58 % conhecem, < 50 % usam tecnologias digitais [A].
- ANP 2024: 35 fiscalizações, 236 NC (37 críticas, 15,7 %), 33 interdições; incêndios > 40/ano por 100 instalações [A].

Regulação:
- NR-10 vigente: AT > 1.000 V CA; prontuário obrigatório > 75 kW [A]. Nova NR-10 (vigência 1º jun. 2027): MT > 1.000 V; AT > 36.200 V CA [A].
- NR-12 12.11.2.2: manutenção preditiva de itens de segurança exige "descrição das técnicas de análise e meios de supervisão centralizados ou de amostragem" [A].

## 4. Controvérsias e limites de evidência

1. Divergência entre primário e reproduções. O EPRI EL-2678 (p. S-7 e 8-2) dá 41/37/10/12 %; a revisão Sensors 2025 reproduz "EPRI 41/36/9/14 %" e "IEEE 42/28/8/22 %". Os percentuais do IEEE-IAS 1985 e de Thorsen & Dalva não foram verificados na fonte primária nesta coleta (IEEE Xplore respondeu vazio; Semantic Scholar/OpenAlex sem resumo numérico para 1985 e 1995). Qualquer atribuição numérica a esses três trabalhos deve carregar [INSERIR CITAÇÃO] até leitura do PDF.
2. Transferibilidade das estatísticas. A base EPRI é de motores de auxiliares de usinas (1982), com rolamentos de deslizamento predominantes (39 % das falhas de rolamento) e classe de isolamento da época; Thorsen & Dalva (Mar do Norte) e a população brasileira de refinarias/FPSOs diferem em ambiente, regime de partidas e tecnologia de manobra. A extrapolação para "1,2 %/ano de falha de enrolamento" é [CÁLCULO PRÓPRIO] e deve ser apresentada como prior a ser atualizado.
3. Manobra a vácuo. O EPRI 1982 não encontrou falhas atribuídas a dispositivos a vácuo em 122 motores (p. S-7), o que contrasta com a motivação do Documento A (sobretensões de VCB). A subpesquisa é pequena, de 1982, e não mede degradação acumulada; não invalida a física de surtos do Documento A, mas exige cautela ao afirmar causalidade populacional entre VCB e falha de isolamento sem dados de campo modernos [INFERÊNCIA: limitação amostral].
4. Custo de parada. Os valores de US$/h vêm de relatórios de fornecedor (Siemens/Senseye, 181 entrevistas em 4 anos) e o próprio TCOD 2024 (p. 3, 6, 8) afirma que o custo em O&G caiu pela metade em 2023 e "segue o preço do petróleo"; o número brasileiro de R$ 106 mi/dia é cálculo jornalístico para uma refinaria genérica. Nenhuma fonte acessada fornece custo por evento de falha de motor MT em refinaria brasileira — [INSERIR CITAÇÃO].
5. Petrobras. Documentos primários acessados (PN 2026-30) trazem metas e programas (RefTOP, DO ≥ 97 %, ISO 55.001 no parque térmico, digitalização/IA) mas não quantificam manutenção preditiva de motores MT nem citam RUL; as notícias sobre certificação ISO 55001 de 13 usinas e sobre plataforma de dados industriais foram vistas apenas por título (RSS). A busca interna da Agência Petrobras por "ISO 55001" não retornou resultados.
6. ABRAMAN. O Documento Nacional 2024 não é público; os indicadores citados (4,2 %, 12,6 %, 37 %, 15 %) são de 2013/2017 via tese USP (secundária). O percentual de manutenção preditiva no Brasil não foi encontrado em fonte acessível — [INSERIR CITAÇÃO].
7. Manutenção 4.0. Somente a Sondagem Especial 66 (2016) foi acessível; páginas da CNI sobre edições posteriores (Sondagem Especial 2022, busca) retornaram 503/timeout; SENAI-SP (artigo 2023) 503. FIESP: nenhuma fonte acessada.
8. Normas não lidas. ISO 55001:2024 (ISO.org 403; data de lançamento 3 jul. 2024 vem de assetmanagementstandards.com), ISO 20815, IEC 60300-3-3, API RP 580/581 (site API 404; dados via Wikipedia), IEEE 493 (Crossref apenas), ISO 14224 (Wikipedia). TOTEX: nenhuma fonte primária (Ofgem/ANEEL) acessada — [INSERIR CITAÇÃO].
9. Matriz 5×5. A crítica de Cox (2008) (resolução pobre, inversões de ordem) é relevante se o módulo RUL for traduzido em categorias de risco; recomenda-se manter a saída quantitativa (probabilidade × custo) e mapear a matriz apenas como camada de comunicação.
10. NR-10 em transição. Há dois textos: o vigente (AT > 1 kV) e o novo (MT 1–36,2 kV; AT > 36,2 kV), com vigência em 1º jun. 2027; documentos do módulo devem citar a versão aplicável e evitar o termo "AT" para 2,3–13,8 kV a partir de 2027.
11. Ferramentas de busca. Bing retornou resultados irrelevantes para consultas em português; DuckDuckGo exigiu CAPTCHA; IEEE Xplore, MDPI, ISO, ANSI, certificadoras (NQA, LRQA, SGS, DNV, TÜV) e CanalEnergia responderam 403. Isso limita a cobertura, não a validade dos fatos registrados.

## 5. Implicações para o módulo RUL de isolamento de motores MT no Olivas e para o discurso C-Level

Módulo RUL (arquitetura e parâmetros):
1. Prior de falha de isolamento: usar a decomposição EPRI (estator 37 % → enrolamento 94 % → terra 65 %/espira 12 %) como prior explícito e editável; documentar que a taxa base (3,5 %/ano) é de concessionárias em 1982 e permitir sobrescrita por dados de planta (ISO 14224 como taxonomia de coleta) [LITERATURA: EPRI 1982; Wikipedia ISO 14224].
2. Modo de falha "entre espiras" (12 % das falhas de enrolamento no EPRI) é o mecanismo fisicamente ligado a surtos de VCB com frente íngreme (dv/dt de 13,9–19,0 kV/µs sem snubber na Tabela III do Documento A) [FATO: doc A, Tabela III] — o módulo deve separar RUL por modo (terra vs espira) em vez de um RUL único [INFERÊNCIA FÍSICA: distribuição não uniforme da tensão de frente íngreme nas primeiras espiras].
3. Camada econômica: custo de parada por hora parametrizado por preço do barril e por existência de reserva instalada (o TCOD mostra variação de 2× a 3× entre 2019, 2022 e 2023); defaults com fonte: US$ 500 mil/h (O&G 2021–22, TCOD 2022, p. 4) ou R$ 106 mi/dia por refinaria de 250 kb/d (Times Brasil 2026), ambos rotulados como benchmark, não como custo de evento de motor.
4. Métricas na linguagem da Petrobras: reportar impacto em Disponibilidade Operacional (DO, benchmark Solomon, meta ≥ 97 %) e em TIR real (hurdle por segmento: RTC 23 % médio; marca "> 10 %" no slide) [FATO: PN 2026-30, p. 30, 73]; o módulo deve emitir ΔDO (h evitadas/ano ÷ 8.760) e VPL/TIR do investimento em monitoramento, com taxa de desconto editável.
5. Integração regulatória: mapear saídas para práticas nº 12 (classificação de riscos, análise histórica de incidentes) e nº 13 (planos de inspeção/teste/manutenção) do SGSO para instalações offshore [NORMA: ANP 43/2007]; para máquinas em geral, gerar automaticamente a "descrição das técnicas de análise e meios de supervisão" exigida pela NR-12 12.11.2.2 quando a preditiva cobrir item de segurança [NORMA: NR-12]; para o prontuário da NR-10 (10.2.4), anexar histórico de ensaios de isolamento.
6. Classe de tensão: rotular motores 2,3–13,8 kV como "MT" (nova NR-10) e "AT" (NR-10 vigente até 31 mai. 2027), com campo de norma aplicável [NORMA: NR-10 2019 e 2026].
7. Matriz 5×5: oferecer apenas como camada de apresentação sobre P(falha em H) × custo, com aviso sobre resolução (Cox 2008).
8. Dados de população: aceitar inventário por barramento (o Documento B usa 20 motores no barramento; DOE indica forte concentração de energia em bombas e em motores > 200 HP no setor de petróleo), sem assumir número típico de motores MT por refinaria [FATO: doc B; DOE 2002].

Discurso C-Level (argumentos verificáveis e seus limites):
1. "Falhas de enrolamento respondem por cerca de um terço das falhas de motores de grande porte, e dois terços delas são à terra" — EPRI 1982, com a ressalva de população de concessionárias [A].
2. "A Petrobras já mede confiabilidade do refino por DO Solomon e busca ≥ 97 %; um módulo que converte RUL em ΔDO fala a língua do PN 2026-30" [A].
3. "A gestão de ativos ISO 55001 é meta declarada (parque térmico certificado) e a certificação no país ainda é rara (6 organizações em 2022)" [A/M].
4. "O custo de uma hora de parada em O&G oscila com o barril (≈ US$ 500 mil/h no pico de 2022; metade em 2023)" — apresentar como faixa, não como número fixo [M].
5. "Paradas programadas de 2026 mobilizam 3.300–4.520 pessoas por refinaria e US$ 0,5 bi; falhas não programadas de motores críticos deslocam esse calendário" — o segundo período é [INFERÊNCIA], o primeiro é [FATO: PN, p. 74].
6. "A fiscalização da ANP aponta 'painel elétrico com baixo isolamento' e 236 não conformidades em 2024" — evidência de que integridade elétrica é item auditado [A].
7. Evitar: números de manutenção preditiva na Petrobras, percentual de PdM no Brasil e custo por falha de motor MT — sem fonte pública acessada [INSERIR CITAÇÃO].

## 6. Referências (ABNT)

ABRAMAN – ASSOCIAÇÃO BRASILEIRA DE MANUTENÇÃO E GESTÃO DE ATIVOS. *Documento Nacional*. 2024. Disponível em: https://abramanoficial.org.br/publicacoes/documento-nacional. Acesso em: 2 set. 2026.

ABRAMAN – ASSOCIAÇÃO BRASILEIRA DE MANUTENÇÃO E GESTÃO DE ATIVOS. *Página institucional*. Disponível em: https://abramanoficial.org.br/. Acesso em: 2 set. 2026.

ALBRECHT, P. F.; APPIARIUS, J. C.; McCOY, R. M.; OWEN, E. L.; SHARMA, D. K. Assessment of the reliability of motors in utility applications – updated. *IEEE Transactions on Energy Conversion*, v. EC-1, n. 1, p. 39–46, 1986. DOI 10.1109/TEC.1986.4765668. Metadados: https://api.crossref.org/works/10.1109/TEC.1986.4765668; resumo: https://api.openalex.org/works/doi:10.1109/TEC.1986.4765668. Acesso em: 2 set. 2026.

ANP – AGÊNCIA NACIONAL DO PETRÓLEO, GÁS NATURAL E BIOCOMBUSTÍVEIS. *Regulamento Técnico do Sistema de Gerenciamento da Segurança Operacional das Instalações Marítimas de Perfuração e Produção de Petróleo e Gás Natural* (anexo à Resolução ANP nº 43/2007). 2007. Disponível em: https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/arq/regulamento_sgso.pdf. Acesso em: 2 set. 2026.

ANP – AGÊNCIA NACIONAL DO PETRÓLEO, GÁS NATURAL E BIOCOMBUSTÍVEIS. *Gerenciamento de Segurança Operacional (SGSO)*; *Resoluções e procedimentos*; *Dados de desempenho*; *Relatórios anuais de segurança operacional*. Disponível em: https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/gerenciamento-de-seguranca-operacional-sgso; https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/resolucoes-procedimentos; https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/dados-de-desempenho; https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/relatorios-anuais-de-seguranca-operacional. Acesso em: 2 set. 2026.

ANP – SUPERINTENDÊNCIA DE SEGURANÇA OPERACIONAL. *Relatório Anual de Segurança Operacional das Atividades de Exploração e Produção de Petróleo e Gás Natural 2024*. Rio de Janeiro: ANP, 2025. Disponível em: https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional/arq/raso/2024-relatorio-anual-seguranca-operacioanl.pdf. Acesso em: 2 set. 2026.

ASSET MANAGEMENT STANDARDS (ISO/TC 251 information site). *ISO 55000 series*. Disponível em: https://www.assetmanagementstandards.com/. Acesso em: 2 set. 2026.

BRASIL. Ministério do Trabalho e Emprego. *NR-10 – Segurança em Instalações e Serviços em Eletricidade* (texto dado pela Portaria MTE nº 598/2004, alterado pelas Portarias MTPS nº 508/2016 e SEPRT nº 915/2019). Disponível em: https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/arquivos/normas-regulamentadoras/nr-10-atualizada-2019-1.pdf. Acesso em: 2 set. 2026.

BRASIL. Ministério do Trabalho e Emprego. *NR-10 – Segurança em Instalações Elétricas e Serviços em Eletricidade* (texto dado pela Portaria MTE nº 737, de 29 de maio de 2026; vigência a partir de 1º jun. 2027). Disponível em: https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/arquivos/normas-regulamentadoras/nr-10.pdf. Página índice: https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/normas-regulamentadora/normas-regulamentadoras-vigentes/norma-regulamentadora-no-10-nr-10. Acesso em: 2 set. 2026.

BRASIL. Ministério do Trabalho e Emprego. *NR-12 – Segurança no Trabalho em Máquinas e Equipamentos* (consolidação 2025; última alteração Portaria MTE nº 344, de 21 mar. 2024). Disponível em: https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/normas-regulamentadora/normas-regulamentadoras-vigentes/nr-12-atualizada-2025.pdf. Página índice: https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/normas-regulamentadora/normas-regulamentadoras-vigentes/norma-regulamentadora-no-12-nr-12. Acesso em: 2 set. 2026. (Versão 2022 também acessada: .../arquivos/normas-regulamentadoras/nr-12-atualizada-2022.pdf.)

BRASIL. Ministério do Trabalho e Emprego. *Normas Regulamentadoras vigentes* (CTPP). Disponível em: https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/normas-regulamentadora/normas-regulamentadoras-vigentes. Acesso em: 2 set. 2026.

BSI KNOWLEDGE. *ANSI/ASTM/ISO 55001-24 – Asset management. Asset management system. Requirements* (publicada 21 out. 2025). Disponível em: https://knowledge.bsigroup.com/products/asset-management-asset-management-system-requirements-1. Acesso em: 2 set. 2026.

CNI – CONFEDERAÇÃO NACIONAL DA INDÚSTRIA. *Sondagem Especial 66 – Indústria 4.0*. Brasília: CNI, abr. 2016. Disponível em: https://www.portaldaindustria.com.br/estatisticas/sondesp-66-industria-4-0/. Acesso em: 2 set. 2026.

COX, L. A. What's wrong with risk matrices? *Risk Analysis*, v. 28, n. 2, 2008. DOI 10.1111/j.1539-6924.2008.01030.x. [Citado via Wikipedia; texto não lido.]

FAVARÃO DA SILVA, R. *Estrutura de gerenciamento de manutenção para a gestão de ativos físicos*. 2022. Tese (Doutorado em Ciências) – Escola Politécnica, Universidade de São Paulo, São Paulo, 2022. DOI 10.11606/t.3.2022.tde-12082022-101810. Disponível em: http://www.teses.usp.br/teses/disponiveis/3/3151/tde-12082022-101810/publico/RenanFavaraodaSilvaCorr22.pdf. Acesso em: 2 set. 2026.

GENERAL ELECTRIC COMPANY; CORNELL, E. P.; OWEN, E. L.; APPIARIUS, J. C.; McCOY, R. M.; ALBRECHT, P. F.; HOUGHTALING, D. W. *Improved Motors for Utility Applications, Volume 1*. EPRI EL-2678, Research Project 1763-1, Final Report. Palo Alto: Electric Power Research Institute, Oct. 1982. Disponível em: https://www.osti.gov/servlets/purl/6759687. Acesso em: 2 set. 2026.

HAMANI, K.; KUCHAR, M.; KUBATKO, M.; KIRSCHNER, S. Advancements in induction motor fault diagnosis and condition monitoring: a comprehensive review. *Sensors*, v. 25, n. 19, art. 5942, 2025. PMCID PMC12526899. Disponível em: https://www.ebi.ac.uk/europepmc/webservices/rest/PMC12526899/fullTextXML. Acesso em: 2 set. 2026.

IEEE. *IEEE Std 493-2007 – IEEE Recommended Practice for the Design of Reliable Industrial and Commercial Power Systems*. New York: IEEE, 2007. DOI 10.1109/IEEESTD.2007.380668. Metadados: https://api.crossref.org/works/10.1109/IEEESTD.2007.380668. Acesso em: 2 set. 2026. [Texto não lido.]

IEEE. *IEEE Std 3006.8-2018 – IEEE Recommended Practice for Analyzing Reliability Data for Equipment Used in Industrial and Commercial Power Systems*. 2018. DOI 10.1109/IEEESTD.2018.8490827. Metadados: https://api.crossref.org/works?query=IEEE+3006.8+Recommended+Practice+for+Analyzing+Reliability+Data+for+Equipment+Used+in+Industrial+and+Commercial+Power+Systems&rows=3. Acesso em: 2 set. 2026. [Texto não lido.]

IEEE MOTOR RELIABILITY WORKING GROUP. Report of large motor reliability survey of industrial and commercial installations, Part I. *IEEE Transactions on Industry Applications*, v. IA-21, n. 4, p. 853–864, 1985. DOI 10.1109/TIA.1985.349532. Part II, p. 865–872, DOI 10.1109/TIA.1985.349533. Metadados: https://api.crossref.org/works/10.1109/TIA.1985.349532; https://api.crossref.org/works/10.1109/TIA.1985.349533; resumo: https://api.openalex.org/works/doi:10.1109/TIA.1985.349532. Acesso em: 2 set. 2026. [Percentuais não lidos.]

INSTITUTE OF ASSET MANAGEMENT. *Asset Management – an anatomy*. Version 3. Bristol: IAM, Dec. 2015. Disponível em: https://theiam.org/media/1781/iam_anatomy_ver3_web.pdf. Acesso em: 2 set. 2026.

LESSMEIER, C. et al. Condition monitoring of bearing damage in electromechanical drive systems by using motor current signals of electric motors: a benchmark data set for data-driven classification. In: *European Conference of the PHM Society*, 2016. DOI 10.36001/phme.2016.v3i1.1577. Disponível em: https://papers.phmsociety.org/index.php/phme/article/download/1577/542. Acesso em: 2 set. 2026.

PETROBRAS. *Plano de Negócios 2026-2030* (Plano Estratégico 2050). Rio de Janeiro: Petrobras, 27 nov. 2025. Disponível em: https://petrobras.com.br/documents/2677942/12513210/PN+2026-30_27nov_final_port.pdf/3ffbd0d1-70f4-0a24-b6aa-df15fff57f7f?version=1.0&t=1765223837000&download=true. Página: https://petrobras.com.br/quem-somos/plano-estrategico. Acesso em: 2 set. 2026.

RAVAGNANI, A. Exclusivo: refinarias brasileiras operam acima da capacidade e custo de paradas supera R$ 100 milhões por dia. *Times Brasil*, 14 ago. 2026. Disponível em: https://timesbrasil.com.br/empresas-e-negocios/combustiveis/refinarias-acima-da-capacidade-custo-paradas-manutencao/. Acesso em: 2 set. 2026.

SAE INTERNATIONAL. *JA1011 – Evaluation Criteria for Reliability-Centered Maintenance (RCM) Processes*. 1999 (DOI 10.4271/ja1011_199908); 2009 (DOI 10.4271/ja1011_200908); 2024 (DOI 10.4271/ja1011_202411). Metadados: https://api.crossref.org/works?query=JA1011+Evaluation+Criteria+for+Reliability-Centered+Maintenance+RCM+Processes&rows=3. Acesso em: 2 set. 2026. [Texto não lido.]

SIEMENS; SENSEYE. *The True Cost of Downtime 2022*. Erlangen: Siemens AG, 2023. Disponível em: https://assets.new.siemens.com/siemens/assets/api/uuid:3d606495-dbe0-43e4-80b1-d04e27ada920/dics-b10153-00-7600truecostofdowntime2022-144.pdf. Acesso em: 2 set. 2026.

SIEMENS. *The True Cost of Downtime 2024*. Erlangen: Siemens AG, 2024. Disponível em: https://assets.new.siemens.com/siemens/assets/api/uuid:1b43afb5-2d07-47f7-9eb7-893fe7d0bc59/TCOD-2024_original.pdf. Acesso em: 2 set. 2026.

THORSEN, O. V.; DALVA, M. A survey of faults on induction motors in offshore oil industry, petrochemical industry, gas terminals, and oil refineries. *IEEE Transactions on Industry Applications*, v. 31, n. 5, p. 1186–1196, 1995. DOI 10.1109/28.464536. Metadados: https://api.crossref.org/works/10.1109/28.464536; resumo: https://api.openalex.org/works/doi:10.1109/28.464536. Acesso em: 2 set. 2026. [Percentuais não lidos — INSERIR CITAÇÃO.]

THORSEN, O. V.; DALVA, M. Failure identification and analysis for high-voltage induction motors in the petrochemical industry. *IEEE Transactions on Industry Applications*, v. 35, n. 4, p. 810–818, 1999. DOI 10.1109/28.777188. Metadados: https://api.crossref.org/works/10.1109/28.777188; resumo: https://api.openalex.org/works/doi:10.1109/28.777188; https://api.semanticscholar.org/graph/v1/paper/DOI:10.1109/28.777188. Acesso em: 2 set. 2026.

U.S. DEPARTMENT OF ENERGY. Office of Energy Efficiency and Renewable Energy. *United States Industrial Electric Motor Systems Market Opportunities Assessment*. Washington: DOE, Dec. 1998 (reimpressão Dec. 2002). Disponível em: https://www.energy.gov/sites/prod/files/2014/04/f15/mtrmkt.pdf. Acesso em: 2 set. 2026.

WIKIPEDIA. *ISO 55000*; *ISO 31000*; *ISO 14224*; *Risk matrix*; *Risk-based inspection*; *Reliability-centered maintenance*. Disponível em: https://en.wikipedia.org/wiki/ISO_55000; https://en.wikipedia.org/wiki/ISO_31000; https://en.wikipedia.org/wiki/ISO_14224; https://en.wikipedia.org/wiki/Risk_matrix; https://en.wikipedia.org/wiki/Risk-based_inspection; https://en.wikipedia.org/wiki/Reliability-centered_maintenance. Acesso em: 2 set. 2026. [Fontes terciárias; usar apenas para datas/edições.]

Feeds de descoberta (títulos apenas): Google Notícias RSS — https://news.google.com/rss/search?q=Petrobras+%22manuten%C3%A7%C3%A3o+preditiva%22&hl=pt-BR&gl=BR&ceid=BR:pt-419; https://news.google.com/rss/search?q=%22ISO+55001%22+certifica%C3%A7%C3%A3o+Brasil&hl=pt-BR&gl=BR&ceid=BR:pt-419; https://news.google.com/rss/search?q=Petrobras+%22ISO+55001%22&hl=pt-BR&gl=BR&ceid=BR:pt-419; https://news.google.com/rss/search?q=Petrobras+%22plataforma+de+dados+industriais%22&hl=pt-BR&gl=BR&ceid=BR:pt-419; https://news.google.com/rss/search?q=%22manuten%C3%A7%C3%A3o+4.0%22+SENAI+OR+CNI+ind%C3%BAstria&hl=pt-BR&gl=BR&ceid=BR:pt-419; https://news.google.com/rss/search?q=ABRAMAN+manuten%C3%A7%C3%A3o+pesquisa+custo+Brasil&hl=pt-BR&gl=BR&ceid=BR:pt-419. Acesso em: 2 set. 2026.

Referências a inserir (não acessadas nesta coleta): ISO 55001:2024 (texto); ISO 20815:2018; IEC 60300-3-3:2017; API RP 580/581 (texto); IEEE 493-2007 (conteúdo de dados de confiabilidade); Bonnett & Yung (2008); Documento Nacional ABRAMAN 2024 (indicadores); CNI Sondagem Especial Indústria 4.0 (edições pós-2016); fonte primária sobre TOTEX (Ofgem/ANEEL); custo por evento de falha de motor MT em refinaria — [INSERIR CITAÇÃO].

## Anexo — URLs acessadas sem conteúdo útil ou bloqueadas

- 403: https://www.iso.org/standard/83054.html; https://www.iso.org/standard/72006.html; https://www.iso.org/the-iso-survey.html; https://webstore.ansi.org/standards/iso/iso550012024; .../iso142242016; .../iso208152018; https://www.mdpi.com/1996-1073/15/21/7855/pdf; https://www.mdpi.com/1424-8220/25/19/5942/pdf; https://www.mdpi.com/1996-1073/15/21/7855/htm; https://www.techrxiv.org/doi/pdf/10.36227/techrxiv.177126535.57812799; https://efts.sec.gov/LatestSearch/index?q=%22predictive%20maintenance%22&ciks=0001119639&forms=20-F; https://www.canalenergia.com.br/?s=ISO+55001; https://www.nqa.com/en-gb/certification/standards/iso-55001; https://www.lrqa.com/en/iso-55001/; https://www.sgs.com/en/services/iso-55001-asset-management-certification; https://www.dnv.com/services/iso-55001-asset-management-system-certification-3785/; https://www.tuvsud.com/en/services/auditing-and-system-certification/iso-55001; https://standards.globalspec.com/std/10262263/iec-60300-3-3; https://standards.globalspec.com/std/13077264/iso-20815.
- 404: https://www.api.org/products-and-services/standards/important-standards-announcements/standard-580; https://committee.iso.org/sites/tc251/home/projects/published.html; https://theiam.org/knowledge-library/iso-55000-series/; https://pt.wikipedia.org/wiki/ISO_55000; https://petrobras.com.br/busca?q=...; https://www.gov.br/anp/pt-br/assuntos/exploracao-e-producao-de-oleo-e-gas/seguranca-operacional-e-meio-ambiente/regulamentos-tecnicos; https://www.ebi.ac.uk/europepmc/webservices/rest/PMC12526899/references?...
- 503/timeout: https://new.abb.com/news/detail/104427/...; https://periodicos.sp.senai.br/index.php/rcsenaisp/article/download/26/14; https://www.portaldaindustria.com.br/estatisticas/sondagem-especial/; https://www.portaldaindustria.com.br/cni/estatisticas/sondagem-especial/; https://webstore.iec.ch/en/search?q=60300-3-3.
- Conteúdo vazio/irrelevante: https://ieeexplore.ieee.org/document/464536/, /777188/, /4765668/, /4158071/, /4264700 (páginas vazias); https://standards.ieee.org/ieee/493/2434/ (retornou IEEE C37.04f-1990, não IEEE 493); https://www.sae.org/standards/content/ja1011_200908/ (somente cabeçalho); https://www.siemens.com/global/en/products/services/digital-enterprise-services/senseye-predictive-maintenance/true-cost-of-downtime.html (404 interno); https://agencia.petrobras.com.br/ e https://agencia.petrobras.com.br/busca?q=ISO%2055001 (sem resultados pertinentes); https://www.investidorpetrobras.com.br/resultados-e-comunicados/relatorios-anuais/ (listagem não renderizada); https://www.portaldaindustria.com.br/estatisticas/ e /busca/?q=... (sem links de edições); Bing (consultas em português retornaram resultados irrelevantes); DuckDuckGo HTML (CAPTCHA); arXiv API (0 resultados); Europe PMC busca "Thorsen Dalva" (0 resultados).
- PDFs baixados e extraídos localmente (cópias em out/web/pdf/ctx/): tcod2022.pdf, tcod2024.pdf, epri_el2678.pdf, petrobras_pn2026_30.pdf, nr10.pdf (2026), nr10_2019.pdf, nr12.pdf (2022), nr12_2025.pdf, anp_sgso.pdf, anp_raso2024.pdf, doe_mtrmkt.pdf, usp_favarao2022.pdf, iam_anatomy.pdf, phme2016_lessmeier.pdf.
