# Distribuição de tensão espira-a-espira sob frentes íngremes, reignições múltiplas de VCB e envelhecimento cumulativo da isolação de motores MT

Pesquisa dirigida — Etapa 1 (monitoramento de degradação de isolamento). Rótulos: [FATO: doc A, p. N] = Documento A (SEPOC 2026, snubber tiristorizado); [NORMA]; [LITERATURA]; [INFERÊNCIA FÍSICA]; [HIPÓTESE]. Somente URLs efetivamente acessadas são listadas. Textos integrais de editoras (IET, IEEE Xplore, Wiley, Elsevier, Springer) retornaram HTTP 403; desses trabalhos foram lidos apenas metadados e resumos via APIs OpenAlex/Crossref/Semantic Scholar, o que está explicitado no grau de confiança.

## 1. Síntese

1. Sob surto de frente íngreme, o enrolamento pré-formado não assume potencial uniforme instantaneamente: surgem uma tensão transversal (condutor–terra) e uma tensão longitudinal (ao longo do condutor), e os maiores valores de ambas aparecem na primeira (ou última) bobina; os tempos de subida em serviço chegam a 0,1 µs [NORMA: IEC 60034-15:2009, Anexo A.1]. A norma reconhece que a parcela longitudinal na bobina de linha depende do tempo de subida, do comprimento de condutor e do arranjo de espiras e que "nenhuma lei simples" a pré-calcula [NORMA: IEC 60034-15:2009, A.3].
2. Os números clássicos citados pelo usuário (≈70–90 % do surto na primeira bobina a 0,1 µs; ≈20–30 % a 1 µs) NÃO puderam ser confirmados numericamente em nenhuma fonte primária acessada nesta sessão: os textos integrais de Cornick & Thompson (1982), Wright, Yang & McLeay (1983), Gupta et al. (1987), Narang et al. (1989) e o capítulo de Stone et al. (2014) estavam inacessíveis (403). O que se confirmou: (i) tendência qualitativa "quanto menor o tempo de subida, mais desigual a distribuição entre espiras" [LITERATURA: CIGRE WG D1.43, Tabela 2 e Fig. 13]; (ii) modelo FEM+circuito de motor de 13,8 kV/10 MW com 13 espiras/bobina e rampa de 0,2 µs, validado apenas por medições de capacitância e por surge test em UMA bobina isolada (Seção III): tensão máxima espira-espira = 16,1 % da tensão aplicada, na 13ª espira da primeira bobina — os percentuais 16,1 %/121,7 % são resultado de simulação da máquina completa, não medidos [LITERATURA: Ferreira & Ferreira, IPST 2021, Seção III e Tab. VI–VII]; (iii) medições em máquina protótipo com degraus de 0,1 a 10 µs mostrando que a não uniformidade persiste além de 10 µs [LITERATURA: Krings et al., ICEM 2016, resumo].
3. O modelo físico consagrado é a linha de transmissão multicondutora (MTL) da bobina de linha, com propagação simultânea em modo série e paralelo [LITERATURA: Wright, Yang & McLeay 1983, resumo; Oyegoke 2000; Zhang et al. 2013; Hussain & Gómez 2017], hoje complementado por FEM acoplado a circuito [LITERATURA: Ferreira & Ferreira 2021].
4. Mecanismos de degradação sob impulsos repetitivos: descargas parciais (DP) em cada flanco, com magnitude crescente quando o tempo de subida diminui; treeing elétrico iniciado em protrusões por injeção/extração de elétrons quentes (campo de iniciação ≈400–600 kV/mm em PE, CA); carga espacial desprezível acima de 50 Hz; aquecimento dielétrico [LITERATURA: CIGRE WG D1.43; Ghassemi 2019/2020]. Em bobina pré-formada de 2 kV, o PDIV da isolação FASE-TERRA (não da isolação entre espiras) caiu de 3,95 para 3,71 kV (−6,5 % segundo os autores; −6,1 % pelo cálculo (3,95 − 3,71)/3,95 [CÁLCULO PRÓPRIO]) ao reduzir o tempo de subida de 800 ns para 100 ns [LITERATURA: Hu et al. 2021, Fig. 14 e Conclusão]; a afirmação de que o pico na primeira espira pode exceder 5× o da última é citação secundária de Hu à sua ref. [12], não medição de Hu.
5. Vida sob tensão segue lei de potência inversa L = k·V^(-n); coeficientes de resistência à tensão (VEC) medidos em pares torcidos variam de 3,8 a 11,7 conforme forma de onda e presença de DP [LITERATURA: CIGRE WG D1.43, Figs. 24 e 33]. Em epóxi (ponta-plano), o número de pulsos até falha decresce com a tensão segundo lei de potência inversa e aumenta com a taxa de repetição [LITERATURA: CIGRE WG D1.43, Fig. 31]. A vida também é proporcional a uma potência n da taxa de subida dv/dt [LITERATURA: Yang et al. 2023].
6. Evidência de limiar: 1 000 a 8 000 surtos de 3,0 a 7,8 pu com frente de 0,1 µs não produziram degradação mensurável em dois de três estatores, sugerindo limiar de magnitude acima das tensões de serviço em usinas [LITERATURA: Gupta, Lloyd & Sharma 1990, resumo].
7. Redução da suportabilidade com envelhecimento: bobinas de 4,0/10/13,8 kV envelhecidas por endurance (IEEE 1553) e ciclagem térmica (IEEE 1310) foram ensaiadas a surto até falha (IEEE 522) [LITERATURA: Haq, Omranipour & Teran 2014, resumo — valores numéricos não acessados]; motores com suportabilidade abaixo dos surtos de serviço eram os severamente envelhecidos ou com isolação de espira mal fabricada [LITERATURA: Gupta et al. 1987, Parte 3, resumo].
8. Reignições por manobra: a literatura descreve sequência "repetida várias vezes (até 10) com amplitude crescente" [LITERATURA: Vollet & de Metz-Noblat 2007, p. 2]; o número aumenta quando a RRDS cai (50 → 30 V/µs) e quando a capacidade de extinção HF é maior, sendo a escalada mais severa para RRDS de 20–30 V/µs e tempo de arco de 0–100 µs [LITERATURA: Wong, Snider & Lo 2003, p. 4–5]; em plataforma FPSO 11 kV, 12–18 de 50 aberturas por período elétrico apresentaram reignição, com pico até 10,4 pu (motor de 1,25 MW em partida) [LITERATURA: Xue & Popov 2013, Tab. V]. A premissa do usuário "5 a 7 reignições por ciclo" NÃO consta do Documento A (que fala em "burst" de escaladas) [FATO: doc A, p. 2] e situa-se dentro da faixa "várias, até ~10" reportada, mas não é uma constante da literatura: depende de tempo de arco, RRDS, di/dt crítico e capacitância do lado da carga [HIPÓTESE do usuário, parcialmente suportada].
9. Implicação central para o Documento A: o snubber reduz o pico de fase B em 67 % (41,44 → 13,65 kV) mas a RRRV apenas em 12,9 % (15,05 → 13,11 kV/µs) [FATO: doc A, p. 3, Tab. III; CÁLCULO PRÓPRIO: (15,05 − 13,11)/15,05]. A Tab. III não permite obter tempo de frente (pico e RRRV podem pertencer a impulsos distintos da sequência de reignições; o maior pico ocorre na fase B e a maior RRRV na fase C) [FATO: doc A, p. 3, nota da Tab. III]. Como o estresse espira-espira cresce com dv/dt e com a redução do tempo de subida [NORMA: IEC 60034-15:2009, A.3; LITERATURA: CIGRE WG D1.43, Tab. 2], a redução do estresse na primeira bobina tende a ser inferior à redução do pico [INFERÊNCIA FÍSICA, seção 4, C2] e o módulo RUL deve pesar dv/dt/tempo de frente (T1 por reignição, extraído das formas de onda do ATP), e não só o pico.

## 2. Tabela de fatos verificados

| # | Fato | Fonte (URL efetivamente acessada) | Ano | Confiança |
|---|------|-----------------------------------|-----|-----------|
| F1 | VCB: chopping 1–2 A; RRDS parabólica Vwth = A·t + B·t², A = 0,801 kV/ms, B = 1,226 kV/ms²; di/dt crítico 5–15 A/µs; motor 1250 kW/4,16 kV; pior caso interrupção de partida Ip/In = 6,5; fase B 41,44 kV/15,05 kV·µs⁻¹ → 13,65 kV/13,11 kV·µs⁻¹ com Rs = 30 Ω | Documento A (texto local), p. 1, 3 | 2026 | Alta (fonte primária lida) |
| F2 | Doc A afirma que "uma grande fração" da tensão aparece nas primeiras espiras por efeito de ondas viajantes e que SFI repetitivo dirige treeing; NÃO quantifica número de reignições | Documento A, p. 1–2 | 2026 | Alta |
| F3 | IEC 60034-15:2009: U_P = 4·U_N + 5 kV (1,2/50 µs); U'_P = 0,65·U_P com frente 0,2 ± 0,1 µs (até 35 kV); níveis "adequados a manobra de disjuntor, podendo não ser adequados a partida interrompida"; ensaio de rotina 40–80 % de U'_P em bobinas não processadas | https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf (Tab. 1, Notas 1–5; 4.2; 5.1; A.1–A.3) | 2009 | Alta (preview oficial) |
| F4 | IEC 60034-15:2009 A.1: tensões transversal e longitudinal; maiores valores na primeira ou última bobina; tempos de subida em serviço até 0,1 µs; A.3: pico longitudinal depende de t_s, comprimento de condutor e arranjo de espiras — "nenhuma lei simples" | idem, p. 9 do documento | 2009 | Alta |
| F5 | Existe 4ª edição IEC 60034-15:2025-06, que atualiza a de 2009 e harmoniza níveis com IEEE 522 (níveis de surto reforçados) | https://www.en-standard.eu/iec-60034-15-2025-rotating-electrical-machines-part-15-impulse-voltage-withstand-levels-of-form-wound-stator-coils-for-rotating-a-c-machines/ ; https://store.accuristech.com/products/preview/2984762 (resultados de busca; texto não lido) | 2025 | Média (secundária) |
| F6 | IEC 60034-18-41:2014: tempo de subida = 10–90 % (3.13); "jump voltage" U_j (3.22); fator de sobretensão (3.24); RPDIV = >5 pulsos de DP em 10 impulsos (3.9); tempos de subida de conversores 0,05–2,0 µs (cl. 4); Fig. 7 = "pior caso da tensão na isolação espira/espira em estatores aleatórios em função do tempo de subida" (valores não acessíveis no preview) | https://cdn.standards.iteh.ai/samples/18905/b95c2f0bc77e4b658894b3e6629e3aa2/IEC-60034-18-41-2014.pdf | 2014 | Alta (definições) / valores da Fig. 7 não verificados |
| F7 | IEC 60034-18-42:2017+AMD1:2020: sistemas Tipo II (resistentes a DP) para máquinas alimentadas por conversores; ensaios de qualificação sob impulsos repetitivos | https://webstore.iec.ch/en/publication/67486 | 2020 | Alta (escopo) |
| F8 | IEC 62271-110:2023 (ed. 5.0) 4.3.2: "a manobra da corrente de motor em partida ou rotor bloqueado é usualmente a operação mais severa"; ensaios estabelecem comportamento quanto a sobretensões, reignições e chopping; 4.3.4.1 NOTA: circuito trifásico permite chopping virtual; circuito substituto: 100 A/300 A, fp < 0,2, f_n = 12,5 ± 2,5 kHz, fator de amplitude 1,7 ± 0,1, cabo 100 ± 10 m | https://cdn.standards.iteh.ai/samples/110032/6134d1d703624b01af650b4c93dc550f/IEC-62271-110-2023.pdf | 2023 | Alta (preview oficial) |
| F9 | Vollet & de Metz-Noblat (Schneider, IPST 2007): reignição "pode repetir-se várias vezes (até 10) com amplitude crescente"; corrente HF típica 100–200 kHz; chopping típico 2–10 A; modelo: RRDS 20 ou 40 kV/ms, chopping 5 ou 8 A, 3 zeros HF antes de abrir; para 11 kV: 49 kV (1,2/50), 32 kV (0,2 µs), 23 kV rms; MOA (mesmo dois, no disjuntor e no terminal do motor) "não garantem" a proteção do motor pelo critério de tempo de subida (simulação com pico abaixo de 32 kV, mas tempo de subida menor que o da onda de 0,2 µs da IEC 60034-15) (p. 1, 5, 6); "os pára-raios não limitam as reignições múltiplas" e o supressor C-R (0,2–0,3 µF, ≥30 Ω) "devidamente dimensionado elimina reignições múltiplas e escalada" — resultado de simulação EMTP/ATP, não de medição (p. 1, 3, 5, 6) | https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf (p. 1–6) | 2007 | Alta |
| F10 | Wong, Snider & Lo (IPST 2003): VCB interrompe di/dt de 150–1000 A/µs; RRDS linear com A = 2, 20, 30, 50 V/µs; extinção HF 100 ou 600 A/µs ou di/dt = C·t + D; tempo de arco 0–100/100–200/200–300 µs; modo A (extingue ao fim da sequência HF) e modo B (só no próximo zero de 50 Hz); RRDS 50 → 30 V/µs: "número de reignições aumentou"; escalada máxima para RRDS 20–30 V/µs; tempo de arco 0–100 µs mais severo; maior capacidade de extinção → mais reignições; 48 modelos × 100 casos Monte Carlo | https://www.ipstconf.org/papers/Proc_IPST2003/03IPST14a-03.pdf (p. 1–6) | 2003 | Alta |
| F11 | Xue & Popov (IPST 2013, FPSO 11 kV): chopping médio 5 A (Cu/Cr 75/25), σ = 15 %; A = 20–30 kV/ms; D = 0,5–0,7 kA/µs; motor 10,2 MW em partida, arco 350 µs: 74,6 kV no terminal (BIL 49 kV); plena carga, arco 50 µs: 35,8 kV com chopping virtual; carga leve: 9,4 kV sem reignições; Tab. V: em 50 simulações, 12/18/17 aberturas com reignição e 10/18/16 com chopping virtual (motores 10,2/5,5/1,25 MW); até 10,4 pu | https://www.ipstconf.org/papers/Proc_IPST2013/13IPST007.pdf (p. 2–6) | 2013 | Alta |
| F12 | Abdulahovic (tese Chalmers 2011): suportabilidade inicial do gap 0,69–3,4 kV; RRDS não linear (velocidade de contato cresce); extinção HF di/dt = CC·(t−t0)+DD com (CC, DD) = (−0,034, 255), (0,31, 155), (1, 190) A/µs² e A/µs; outros autores: 100–600 A/µs constante; chopping medido 2,5–5 A (carga indutiva) → "número muito grande de reignições"; número de reignições difere entre simulação e medição, mas a repetitividade e o pico/tempo de subida do maior strike coincidem; capacitor de surto (130 nF) reduz "significativamente" o número de reignições e o pico à metade | https://publications.lib.chalmers.se/records/fulltext/148759/148759.pdf (p. 25, 28–29, 101–103, 112, 118) | 2011 | Alta |
| F13 | Abdulahovic et al. 2017 (IEEE TPWRD 32(3):1165–1172): modelo determinístico de VCB validado em laboratório; magnitude e repetitividade dos transitórios HF dentro de 10 % das medições | https://ieeexplore.ieee.org/document/6898880 (resultado de busca; 403 ao abrir) ; https://api.semanticscholar.org/graph/v1/paper/DOI:10.1109/TPWRD.2014.2357993 | 2017 | Média (resumo via busca) |
| F14 | Gupta et al. 1987, Parte 1: 26 disjuntores a ar/magnéticos + 7 a vácuo em 11 concessionárias; sem surtos significativos na abertura (motores em regime); até 4,6 pu na partida; dispositivos a vácuo produzem "numerosos transitórios de frente íngreme por operação de fechamento" | https://api.openalex.org/works?search=Turn%20Insulation%20Capability%20of%20Large%20AC%20Motors%20Part%201%20Surge%20Monitoring (DOI 10.1109/TEC.1987.4765906) | 1987 | Alta (resumo) |
| F15 | Gupta et al. 1987, Parte 2: 17 motores; ruptura da isolação de espira para impulsos de 0,1 µs ≥ 5 pu na maioria, contra 1,5 pu do guia IEEE da época; máquinas novas: ≥10 pu; falhas na interface espira/parede | idem, Parte 2 (DOI 10.1109/TEC.1987.4765907) | 1987 | Alta (resumo) |
| F16 | Gupta et al. 1987, Parte 3: só motores severamente envelhecidos ou com isolação de espira mal fabricada tinham suportabilidade abaixo dos surtos de serviço; vácuo não é mais perigoso que ar-magnético "desde que o VCB não interrompa correntes de partida" | https://api.openalex.org/works?search=Turn%20Insulation%20Capability%20of%20Large%20AC%20Motors%20Part%203%20Insulation%20Coordination (DOI 10.1109/TEC.1987.4765908) | 1987 | Alta (resumo) |
| F17 | Gupta, Lloyd & Sharma 1990: 1 000–8 000 surtos de 3,0–7,8 pu (0,1 µs) → sem degradação em 2 de 3 estatores; possível efeito no 3º; limiar provável acima das tensões de serviço | https://api.openalex.org/works?search=Degradation%20of%20turn%20insulation%20in%20motor%20coils%20under%20repetitive%20surges (DOI 10.1109/60.107228) | 1990 | Alta (resumo) |
| F18 | Cornick & Thompson 1982 (Partes 1 e 2): medições em duas instalações offshore; transitórios de frente íngreme em todos os circuitos, com amplitude suficiente para ruptura entre espiras em alguns; capacitores nos terminais alongam a frente; níveis de ruptura só marginalmente acima dos transitórios medidos | https://api.openalex.org/works?search=Steep-fronted%20switching%20voltage%20transients%20and%20their%20distribution%20in%20motor%20windings (DOIs 10.1049/ip-b.1982.0007 e .0008); https://api.crossref.org/works/10.1049/ip-b.1982.0008 | 1982 | Alta (resumo); valores percentuais NÃO acessados |
| F19 | Wright, Yang & McLeay 1983: teoria geral (MTL) de distribuição de tensão entre espiras sob surtos de frente rápida; propagação série e paralela simultâneas; modelo com perdas "extremamente preciso" | https://api.openalex.org/works?search=General%20theory%20of%20fast-fronted%20interturn%20voltage%20distribution%20in%20electrical%20machine%20windings (DOI 10.1049/ip-b.1983.0040) | 1983 | Alta (resumo); valores NÃO acessados |
| F20 | Narang, Gupta, Dick & Sharma 1989: modelos simples (espira/bobina de linha) e detalhado (EMTP) validados experimentalmente | https://api.openalex.org/works?filter=title.search:surge%20distribution%20motor%20stator%20windings,publication_year:1985-1992 (DOI 10.1109/60.23163) | 1989 | Alta (resumo); valores NÃO acessados |
| F21 | Ferreira & Ferreira (IPST 2021): FEM + circuito, motor 13,8 kV/10 MW, 13 espiras/bobina, isolação de espira 0,3 mm, rampa 0,2 µs: máx. espira-espira 16,1 % de V_AP (espira 13, 1ª bobina); espira-terra 121,7 % (101,7 % com rotor) | https://www.ipstconf.org/papers/Proc_IPST2021/21IPST056.pdf (Tab. I, VI, VII) | 2021 | Alta |
| F22 | Krings et al. (ICEM 2016, ABB): medições em protótipo com degraus de 0,1–10 µs; não uniformidade persiste além de 10 µs | https://api.openalex.org/works?search=Experimental%20investigation%20of%20the%20voltage%20distribution%20in%20form%20wound%20windings%20of%20large%20AC%20machines%20due%20to%20fast%20transients (DOI 10.1109/ICELMACH.2016.7732753) | 2016 | Alta (resumo) |
| F23 | Oyegoke 2000 (Aalto/HUT): três abordagens baseadas em MTL; bobina de linha de motor de 6 kV; núcleo laminado via impedância de superfície | https://api.openalex.org/works?search=Voltage%20distribution%20in%20the%20stator%20winding%20of%20an%20induction%20motor%20following%20a%20voltage%20surge%20Oyegoke | 2000 | Alta (resumo) |
| F24 | CIGRE WG D1.43 (versão de trabalho, © 2011): "a maior parte da tensão de linha será aplicada às primeiras espiras"; Lebey mediu que o primeiro par de espiras suporta a maior parte; Fig. 13 = fração de U_j no pior caso (curva da IEC 60034-18-41); Tabela 2: para isolação espira-espira, "jump voltage" e tempo de subida são os fatores mais significativos; "quanto menor o tempo de subida, mais desigual a distribuição" | https://cigre.cz/dokumenty_komise/d1/WG%20D1.43_TB_Final.pdf (p. 15–18, 34) | 2011 | Alta (texto lido) |
| F25 | CIGRE WG D1.43: DP incepta com atraso estatístico → sobretensão efetiva maior quanto maior o slew rate; magnitude de DP cresce com tempo de subida menor (Fig. 26); vida decresce com tempo de subida (Fig. 27); VEC = 3,8–7,1 (pares torcidos, 50 Hz vs 10 kHz, ar) e 4,5–11,7 (com/sem DP) | idem (p. 25–27, 32) | 2011 | Alta |
| F26 | CIGRE WG D1.43: treeing em epóxi (ponta-plano, 8–13 kV, 5/100/5000 Hz, 500 ns): vida decresce com a tensão por lei de potência inversa; número de surtos para iniciar árvore cresce com taxa de repetição; surtos positivos mais severos; iniciação ≈400–600 kV/mm em PE (CA); carga espacial desprezível > 50 Hz | idem (p. 29–30) | 2011 | Alta |
| F27 | CIGRE WG D1.43: bobinas pré-formadas — envelhecimento por pulso muito mais severo que 50/60 Hz; queda de vida da parede ~58 % (sem refrigeração) e ~31 % (com), evidenciando aquecimento dielétrico; IEC 60034-18-42 usa regra de aceleração em frequência + lei de potência inversa | idem (p. 35–36, Tab. 4) | 2011 | Alta |
| F28 | Ghassemi (revisão, IEEE TDEI 2019 / arXiv 2020): fatores = carga espacial, envelhecimento intrínseco, DP, iniciação de treeing; vida de pares torcidos cai de ~400 h (50 Hz) para ~2 h (10 kHz) a 5,5 kVrms sem DP; DP maiores com tempo de subida menor → vida menor | https://arxiv.org/pdf/2007.03194 (p. 2) | 2020 | Alta |
| F29 | Hu et al. 2021 (IEEE OJPEL): bobina pré-formada 2 kV, isolação FASE-TERRA (Conclusão: "partial discharges for the phase-to-ground insulation of a medium-voltage form-wound winding"), pulsos 2 níveis: PDIV 3,95 → 3,71 kV (−6,5 % segundo os autores; −6,1 % pelo cálculo — inconsistência interna da fonte) ao reduzir tempo de subida 800 → 100 ns (Fig. 14, largura de pulso 10 µs); relação logarítmica PDIV–tempo de subida; a afirmação de que o pico na 1ª espira pode ser > 5× o da última sob SiC é citação secundária de Hu à sua ref. [12], não resultado próprio | https://pmc.ncbi.nlm.nih.gov/articles/PMC8152218/ | 2021 | Alta (fase-terra; não é evidência direta sobre isolação espira-espira) |
| F30 | Feilat 2018 (IntechOpen): equações IPL, exponencial, Arrhenius, Simoni, Ramu, Montanari probabilístico (ver seção 3) | https://www.intechopen.com/chapters/58128 (DOI 10.5772/intechopen.72423) | 2018 | Alta |
| F31 | Sun et al. 2019 (High Voltage): revisão da "falha acumulativa" de isolação de enrolamentos sob impulsos repetitivos (PWM e sobretensões) | https://api.semanticscholar.org/graph/v1/paper/DOI:10.1049/hve.2018.5051 (texto integral 403) | 2019 | Média (resumo) |
| F32 | Yang et al. 2023 (High Voltage): vida da isolação espira-espira proporcional à n-ésima potência de dv/dt (até 20 V/ns); efeito de dv/dt sobre o transporte de carga análogo ao da amplitude | https://api.semanticscholar.org/graph/v1/paper/DOI:10.1049/hve2.12375 | 2023 | Alta (resumo) |
| F33 | Kaufhold et al. 2000 (IEEE TIE 47(2)): isolação de motores BT em inversores muito mais solicitada; recomendações da época sem base física suficiente | https://api.openalex.org/works?search=Electrical%20stress%20and%20failure%20mechanism%20of%20the%20winding%20insulation%20in%20PWM-inverter-fed%20low-voltage%20induction%20motors (DOI 10.1109/41.836355) | 2000 | Alta (resumo) |
| F34 | Haq, Omranipour & Teran 2014 (IEEE EIC, GE): bobinas 4,0/10/13,8 kV envelhecidas por VE (IEEE 1553) e 3,3 kV por ciclagem térmica (IEEE 1310), ensaiadas a surto até falha (IEEE 522) para avaliar efeito adverso do envelhecimento | https://api.openalex.org/works?search=Surge%20withstand%20capability%20of%20electrically%20and%20thermo-mechanically%20aged%20turn%20insulation%20of%20medium%20voltage%20form-wound%20AC%20stator%20coils (DOI 10.1109/EIC.2014.6869351) | 2014 | Alta (resumo); valores NÃO acessados |
| F35 | Glinkowski, Gutierrez & Braun 1997 (IEEE TPWRD 12(1)): reignições múltiplas e escalada em disjuntores de gerador a vácuo durante rejeição de carga; probabilidade cresce com ângulos de arco pequenos; capacitores de proteção reduzem TRV mas aumentam frequência e severidade das reignições | https://api.openalex.org/works?search=Voltage%20escalation%20and%20reignition%20behavior%20of%20vacuum%20generator%20circuit%20breakers%20during%20load%20shedding (DOI 10.1109/61.568244) | 1997 | Alta (resumo) |
| F36 | IEEE 522 (texto da norma NÃO lido): envelope de tensão de ensaio da bobina descrito em fonte secundária como PATAMARES — 0 a 100 ns: 1 pu; entre 100 ns e 1,2 µs: 3,5 pu; ≥ 1,2 µs: 5 pu (Baker/SKF, citando IEEE 522-1992, Fig. 1, p. 8); a forma exata (patamares vs rampa) e a definição de tempo de subida nas edições 2004/2023 não foram verificadas; "75 % do valor para máquinas usadas" (IEEE 522-2023) provém apenas de página comercial (Electrom) — [HIPÓTESE a verificar na IEEE 522-2023]. Página IEEE SA confirma só existência, datas (aprovada 2023-09-21, publicada 2023-10-30) e escopo | https://standards.ieee.org/ieee/522/6940/ ; https://standards.ieee.org/ieee/522/3239/ ; https://ieeexplore.ieee.org/document/1322822/ (texto integral não acessado); Baker/SKF (cópia local cmcbaker_surge_whitepaper) | 1992/2004/2023 | [LITERATURA secundária: Baker/SKF; Electrom — texto da norma não lido] — Baixa/Média |
| F37 | Helmer & Lindmayer 1996 (ISDEIV) e Kondala Rao & Gajjar 2006 (Power India): metadados confirmados; resumos indisponíveis | https://api.semanticscholar.org/graph/v1/paper/DOI:10.1109/DEIV.1996.545375 ; https://api.semanticscholar.org/graph/v1/paper/DOI:10.1109/POWERI.2006.1632503 | 1996/2006 | Baixa (só metadados) |

## 3. Equações e valores numéricos com fonte

### 3.1 Suportabilidade a impulso (normas)

- U_P = 4·U_N + 5 kV (pico, impulso 1,2/50 µs, isolação principal) [NORMA: IEC 60034-15:2009, Tab. 1 Nota 2].
- U'_P = 0,65·U_P = 0,65·(4·U_N + 5) kV (pico, frente 0,2 ± 0,1 µs, isolação entre espiras, aplicada entre terminais da bobina) [NORMA: IEC 60034-15:2009, Tab. 1 Nota 4; A.2].
- Front time T1 = 1,67·(t90 − t30) [NORMA: IEC 60034-15:2009, 2.4]; IEC 60034-18-41 usa 10–90 % [NORMA: 3.13].
- Fator de majoração para conversores até 1,7 (3 níveis) [NORMA: IEC 60034-15:2009, cl. 3].
- IEEE 522: 1 pu = √(2/3)·U_L (pico fase-terra); envelope de tensão de ensaio descrito como patamares: 1 pu (0–100 ns), 3,5 pu (100 ns a 1,2 µs), 5 pu (≥ 1,2 µs) [LITERATURA secundária: Baker/SKF, citando IEEE 522-1992, Fig. 1 — texto da norma (2004/2023) não lido; F36]. A interpolação linear entre 0,1 e 1,2 µs usada anteriormente neste arquivo é conjectura, não consta da fonte secundária.

### 3.2 VCB — chopping, recuperação dielétrica e extinção HF

- Energia magnética presa → capacitância: ½·L·I_ch² → sobretensão de chopping Û_m² = U_pf² + (L_b/C_b)·I_0² [LITERATURA: Vollet & de Metz-Noblat 2007, p. 1–2]; forma simplificada V = I_ch·√(L/C) [LITERATURA: Wong et al. 2003, p. 3: 21,3 kV para L = 120 mH, C = 10 nF].
- Chopping estatístico: I_ch = (ω·î·α·β)^q, com α = 6,2·10⁻¹⁶ s, β = 14,3, q = (1 − β)⁻¹, distribuição normal σ = 15 % [LITERATURA: Wong et al. 2003, eq. (1), atribuída a Helmer & Lindmayer 1996].
- Recuperação dielétrica linear: U(t) = A·(t − t_open) + B, A = 2/20/30/50 V/µs, B = 0 ou 1000 V [LITERATURA: Wong et al. 2003, eq. (2), Tab. 1]; A = 20–30 kV/ms, B = 0 [LITERATURA: Xue & Popov 2013, Tab. I]; Documento A usa forma parabólica Vwth(t) = A·t + B·t², A = 0,801 kV/ms, B = 1,226 kV/ms² [FATO: doc A, p. 3, Tab. II].
- Capacidade de extinção HF: di/dt = C·(t − t_open) + D, (C, D) = (−0,34·10⁵, 255), (0, 100), (0, 600), (0,31·10⁶, 155) [LITERATURA: Wong et al. 2003, eq. (3), Tab. 2]; D = 0,5–0,7 kA/µs [LITERATURA: Xue & Popov 2013, Tab. I]; 100–600 A/µs [LITERATURA: Abdulahovic 2011, p. 29]. Convenção dessas fontes: a extinção ocorre quando |di/dt| no zero é MENOR que a capacidade [LITERATURA: Wong 2003, p. 2 ("when the absolute value of the rate-of-change of the current at a current zero above this di/dt limit, arc extinction will not occur"); Xue & Popov 2013, p. 2 ("If the changing rate of HF current in the zero point is smaller than di/dt, the HF current will be extinguished"); Abdulahovic 2011, p. 28]. Documento A: 5–15 A/µs, mas redigido com a convenção OPOSTA — corrente HF "interrompida quando seu di/dt no cruzamento por zero EXCEDE um valor crítico" [FATO: doc A, p. 3, IV.B; Tab. II] — ver C5.
- Frequência da oscilação HF após reignição: f ≈ 1/(2π·√(L_k·C_S·C_L/(C_S + C_L))) ≈ 1,8 MHz e f ≈ 1/(2π·√(L_k·C_L)) ≈ 0,25 MHz no circuito de Helmer [LITERATURA: Wong et al. 2003, p. 3–4]; 100–200 kHz típico em instalação industrial [LITERATURA: Vollet 2007, p. 2].

### 3.3 Distribuição de tensão no enrolamento

- Equivalente por espira: cascata de células com indutância própria/mútua, resistência série, capacitância espira-espira e espira-terra; sob frente rápida "a maior parte da tensão de linha é aplicada às primeiras espiras" [LITERATURA: CIGRE WG D1.43, p. 15, Fig. 11].
- Tensão máxima na isolação de espira = a·U_j, com a = f(tempo de subida, geometria) (curva de pior caso da IEC 60034-18-41 reproduzida como Fig. 13 do CIGRE) [LITERATURA: CIGRE WG D1.43, p. 17 e 43; NORMA: IEC 60034-18-41:2014, Fig. 7 — valores não acessados].
- Resultado de simulação FEM+circuito (13,8 kV, 13 espiras/bobina, rampa 0,2 µs): V_espira-espira,máx = 0,161·V_AP na 1ª bobina; V_espira-terra,máx = 1,217·V_AP (1,017 com rotor) [LITERATURA: Ferreira & Ferreira 2021, Tab. VI–VII]. Validação experimental restrita a capacitâncias medidas e a surge test em uma bobina isolada (Seção III); a distribuição entre espiras da máquina montada NÃO foi confrontada com medição [LITERATURA: Ferreira & Ferreira 2021, Seção III].
- Espectro de rampa: conteúdo relevante até ≈1/t_rise; para t_rise considerado, amplitude < 6 % acima de 100 kHz [LITERATURA: Ferreira & Ferreira 2021, p. 4].

### 3.4 Vida e envelhecimento

- Lei de potência inversa: L(V) = k·V^(−n) (reta em log-log) [LITERATURA: Feilat 2018]; n = VEC: 6,4 (50 Hz sen., ar), 5,3 (10 kHz sen.), 7,1 (10 kHz unipolar), 3,8 (10 kHz bipolar) — pares torcidos [LITERATURA: CIGRE WG D1.43, Fig. 24]; 11,7/8,7 (50 Hz com/sem DP), 6,4/4,5 (10 kHz com/sem DP) [idem, Fig. 33].
- Exponencial: L(V) = c·exp(−b·V); Arrhenius: L(T) = A·exp(B/T) [LITERATURA: Feilat 2018].
- Simoni: L(V,T) = t₀·(V/V₀)^(−n)·exp(−B·Δ(1/T)), Δ(1/T) = 1/T − 1/T₀ [LITERATURA: Feilat 2018, eq. (26); Simoni 1981/1984 — INSERIR CITAÇÃO primária]. Nota de sinal: com essa definição de Δ(1/T) e B > 0, T > T₀ ⇒ Δ(1/T) < 0 ⇒ exp(−B·Δ) > 1, isto é, a vida CRESCERIA com a temperatura, o que é fisicamente incorreto [INFERÊNCIA FÍSICA]; na forma original (Simoni; Montanari, Mazzanti & Simoni 2002) o termo térmico é c_T = 1/T₀ − 1/T com exp(−B·c_T), L decrescente em T — adotar c_T = 1/T₀ − 1/T no módulo RUL [INSERIR CITAÇÃO primária de Simoni; Feilat ref. [34]: Montanari & Simoni, IEEE TEI 28:755–776, 1993, DOI 10.1109/14.237740 — texto não lido].
- Ramu: L(V,T) = K(T)·V^(−n(T))·exp(−B·Δ(1/T)), K(T) = exp(K₁ − K₂·Δ(1/T)), n(T) = exp(n₁ − n₂·Δ(1/T)) [LITERATURA: Feilat 2018, eq. (27)] — mesma observação de sinal em Δ(1/T).
- Montanari (probabilístico): L_p(V,T) = L_S·(V/V_S)^(−n)·[−ln(1 − p)]^(1/β(T)), β = parâmetro de forma Weibull [LITERATURA: Feilat 2018, eq. (29); Montanari, Mazzanti & Simoni 2002]. Nota: Feilat imprime o expoente como (V/V_S)^n; o sinal −n aqui adotado decorre da IPL (vida decrescente com V) [INFERÊNCIA FÍSICA].
- Número de pulsos até falha N(V) ∝ V^(−n) (epóxi, treeing), com N crescendo com a taxa de repetição [LITERATURA: CIGRE WG D1.43, Fig. 31, ref. [29] do TB].
- Dependência de dv/dt: L ∝ (dv/dt)^(−n') [LITERATURA: Yang et al. 2023, resumo].
- Regra de aceleração em frequência + IPL para extrapolar ensaios de qualificação Tipo II [LITERATURA: CIGRE WG D1.43, p. 35; NORMA: IEC 60034-18-42].
- Limiar empírico: 1 000–8 000 surtos de 3,0–7,8 pu (0,1 µs) sem degradação mensurável [LITERATURA: Gupta, Lloyd & Sharma 1990].

## 4. Cálculos próprios (rotulados)

C1 [INFERÊNCIA FÍSICA — níveis IEC para o motor do Documento A]: U_N = 4,16 kV → U_P = 4·4,16 + 5 = 21,64 kV; U'_P = 0,65·21,64 = 14,07 kV (frente 0,2 µs). Doc A sem snubber: 41,44 kV = 1,91·U_P = 2,95·U'_P; com snubber: 13,65 kV = 0,63·U_P = 0,97·U'_P. Ressalva: os valores do Doc A são TRV no disjuntor (não no terminal do motor) e a comparação normativa correta exige tensão fase-neutro (entre terminais da bobina) para U'_P e fase-terra para U_P [LITERATURA: Vollet 2007, p. 4].

C2 [INFERÊNCIA FÍSICA — pico vs RRRV; tempo de frente NÃO extraível]: a Tab. III do Doc A não permite obter tempo de frente. A RRRV é a taxa de subida da TRV e o pico de 41,44 kV é o valor máximo alcançado após a escalada por reignições sucessivas ("the successive reignitions escalate the TRV") [FATO: doc A, p. 3, V.A e Tab. III]; pico e RRRV podem pertencer a impulsos distintos da sequência, e a nota da Tab. III mostra que o maior pico (fase B, 41,44 kV) e a maior RRRV (fase C, 19,00 kV/µs) nem sequer coincidem na mesma fase [FATO: doc A, p. 3, nota da Tab. III]. Portanto, a razão V_pico/RRRV (41,44/15,05 = 2,75 µs; 13,65/13,11 = 1,04 µs [CÁLCULO PRÓPRIO]) NÃO é um tempo de frente e não mede "encurtamento da frente" — o único fato verificável é: pico −67 %, RRRV −12,9 % [FATO: doc A, Tab. III; CÁLCULO PRÓPRIO: (41,44 − 13,65)/41,44; (15,05 − 13,11)/15,05]. Como o estresse espira-espira cresce com dv/dt e com a redução do tempo de subida [NORMA: IEC 60034-15:2009, A.3; LITERATURA: CIGRE WG D1.43, Tab. 2], a redução do estresse na primeira bobina tende a ser inferior à redução do pico [INFERÊNCIA FÍSICA]; a quantificação exige T1 = 1,67·(t90 − t30) [NORMA: IEC 60034-15:2009, 2.4] por reignição, extraído das formas de onda do ATP. Exemplo apenas ilustrativo [HIPÓTESE ilustrativa — tempos de frente e frações não verificados]: se a fração na primeira bobina fosse 20 % para uma frente de 2,75 µs e 35 % para 1 µs, a tensão na bobina cairia de 8,3 kV para 4,8 kV (−42 %), não −67 %.

C3 [INFERÊNCIA FÍSICA — pu IEEE 522; resultado INDETERMINADO]: 1 pu = √(2/3)·4,16 = 3,40 kV; 41,44 kV = 12,2 pu; 13,65 kV = 4,0 pu [CÁLCULO PRÓPRIO]. Envelope segundo fonte secundária [F36 — texto da norma não lido]: 3,5 pu (11,9 kV) entre 0,1 e 1,2 µs; 5 pu (17,0 kV) a ≥ 1,2 µs. Sem snubber o pico (12,2 pu) excede o envelope por fator ≈2,4–3,5 em qualquer leitura. Com snubber (4,0 pu), a classificação depende (i) da forma da Fig. 1 da IEEE 522 — patamar de 3,5 pu entre 0,1 e 1,2 µs segundo Baker/SKF → FORA do envelope; rampa linear entre (0,1 µs; 3,5 pu) e (1,2 µs; 5 pu) → dentro (≈4,8 pu a ≈1 µs) [CÁLCULO PRÓPRIO: 3,5 + 1,5·(1,04 − 0,1)/1,1] — e (ii) do tempo de frente real, que a Tab. III não fornece (ver C2). Resultado indeterminado até leitura da norma; ademais o envelope refere-se à tensão de ensaio aplicada à bobina/terminais da máquina, não à TRV no disjuntor [LITERATURA secundária: escopo da IEEE 522 conforme página IEEE SA e Baker/SKF — texto da norma não lido; ver C1]. O caso sem snubber (12,2 pu) está acima do maior nível ensaiado por Gupta et al. 1990 (7,8 pu) e acima da ruptura típica de 5–10 pu [F15], isto é, em regime de falha imediata, não apenas de fadiga.

C4 [INFERÊNCIA FÍSICA — RRDS do Documento A vs literatura]: dVwth/dt = A + 2·B·t = 0,801 + 2,452·t kV/ms [CÁLCULO PRÓPRIO a partir de FATO: doc A, Tab. II]. Em t = 1 ms: 3,25 kV/ms; 5 ms: 13,1 kV/ms; 10 ms: 25,3 kV/ms; Vwth(1 ms) = 2,0 kV, Vwth(5 ms) = 34,7 kV; a faixa 20–30 kV/ms é atingida em t ≈ 7,8–11,9 ms. A RRDS inicial do Doc A é inferior aos 20–50 kV/ms dos casos principais de Wong (2003), Vollet (2007) e Xue & Popov (2013) durante os primeiros ~5 ms, o que favoreceria sequências longas de reignição e ajudaria a explicar a escalada até 41 kV. Ressalvas: (i) origem de t — o Doc A conta t "após a extinção do arco" [FATO: doc A, p. 3, IV.B], ao passo que Wong (eq. 2) e Xue & Popov (eq. 1) contam a partir da separação dos contatos (t_open) [LITERATURA: Wong 2003, p. 2, eq. (2); Xue & Popov 2013, p. 2, eq. (1)]; se a curva Vwth do Doc A reiniciar a cada extinção, a comparação ponto a ponto é inválida — verificar no modelo ATP (MODELS/TACS) se Vwth reinicia após cada reignição; (ii) Wong também simulou A = 2 V/µs (= 2 kV/ms), valor próximo ao A do Doc A [LITERATURA: Wong 2003, p. 2, Tab. 1], caso em que a terminação migra do modo A para o modo B [LITERATURA: Wong 2003, p. 4, Fig. 7] — logo "20–50 kV/ms" não é a única faixa da literatura.

C5 [INFERÊNCIA FÍSICA — di/dt crítico; convenção não esclarecida]: o Doc A (p. 3, IV.B) declara que a corrente HF é interrompida quando seu di/dt no cruzamento por zero EXCEDE um valor crítico de 5–15 A/µs [FATO: doc A, p. 3; Tab. II]. Essa redação é a convenção OPOSTA à de Helmer/Wong/Xue & Popov/Abdulahovic, em que a extinção ocorre quando |di/dt| é MENOR que a capacidade de extinção (100–700 A/µs) [LITERATURA: Wong 2003, p. 2, eq. (3): "when the absolute value of the rate-of-change of the current at a current zero above this di/dt limit, arc extinction will not occur"; Xue & Popov 2013, p. 2: "If the changing rate of HF current in the zero point is smaller than di/dt, the HF current will be extinguished"; Abdulahovic 2011, p. 28–29, Tab. 3.1]. Se a redação do Doc A for literal, 5–15 A/µs é um limiar BAIXO de disparo da extinção — extinção quase sempre bem-sucedida, equivalente a ALTA capacidade de extinção — o que, segundo Wong, favorece MAIS reignições ("the higher the quenching capability, the higher the TRV and more reignitions occur") [LITERATURA: Wong 2003, p. 5, Fig. 10]; se, ao contrário, o Doc A usa a convenção usual com valor 5–15 A/µs, a capacidade de extinção seria ≈7 a 140× menor que a da literatura [CÁLCULO PRÓPRIO: 100/15 ≈ 6,7; 700/5 = 140], tendendo ao modo B (menos reignições, condução HF prolongada) [LITERATURA: Wong 2003, p. 5]. Sem esclarecer a convenção (possível erro de redação do Doc A ou parametrização distinta), NÃO é possível afirmar que o VCB do Doc A tem capacidade de extinção menor nem inferir o sentido do efeito sobre a contagem de reignições. Em qualquer dos casos, o número de reignições simulado é sensível a esse parâmetro e deve ser reportado explicitamente pelo ATP (contagem por polo) antes de se assumir "5 a 7" [HIPÓTESE do usuário]. Ação: solicitar a definição exata do critério de extinção no MODELS/TACS do ATP.

C6 [INFERÊNCIA FÍSICA — verificação do exemplo de Wong]: I_ch = V/√(L/C) = 21,3 kV/√(0,12/10⁻⁸) = 21,3·10³/3 464 = 6,1 A, coerente com chopping de Cu/Cr (2–10 A) [F9] e com o valor médio 5 A [F11]; o Doc A (1–2 A) está no limite inferior da faixa.

C7 [HIPÓTESE — dano relativo por evento sob IPL]: razão de vida entre eventos de 13,65 kV e 41,44 kV: (41,44/13,65)^n = 3,04^n → n = 3,8: 68; n = 6,4: 1,2·10³; n = 11,7: 4,4·10⁵. Um evento não mitigado consumiria, sob IPL, entre ~10² e ~10⁵ vezes mais vida que um mitigado. Os expoentes provêm de pares torcidos (esmalte) e não de mica-epóxi pré-formada; o expoente para a isolação de espira MT sob impulsos deve ser obtido em ensaio (IEC 60034-18-42 / IEEE 522 até falha) [INSERIR CITAÇÃO].

C8 [HIPÓTESE — forma do modelo incremental de dano para o módulo RUL]: D = Σ_i 1/N_i, N_i = k·(V_i − V_th)^(−n)·(t_f,i/t_f0)^m·g(T_i), com V_i = tensão efetiva na primeira bobina (= a(t_f)·V_terminal), V_th = limiar (Gupta 1990; "threshold voltage of ageing" do CIGRE), m > 0 (vida menor para frente mais curta; Yang 2023), g(T) = Arrhenius (Simoni). Falha quando D ≥ 1; RUL = (1 − D)/taxa média de dano. Todos os parâmetros k, n, m, V_th, a(t_f) são desconhecidos para o motor do Doc A e devem ser rotulados como a serem calibrados.

C9 [HIPÓTESE — contagem anual ilustrativa]: se cada interrupção de partida produzir 5–7 reignições por polo (premissa do usuário) e ocorrerem 10 partidas abortadas/ano, tem-se 50–70 eventos/ano/polo de alta severidade; contra 1 000–8 000 surtos sem dano em Gupta 1990 (a 3–7,8 pu), a fadiga só é relevante se a tensão efetiva na primeira bobina exceder o limiar — o que reforça a necessidade de medir, não presumir, a fração espira-a-espira.

## 5. Contradições e limites de evidência

1. Números clássicos (70–90 % a 0,1 µs; 20–30 % a 1 µs): não verificados em fonte primária nesta sessão; a IEC 60034-15 declara explicitamente que não há lei simples [F4]. A única quantificação primária acessada é a de Ferreira & Ferreira (16,1 % espira-espira a 0,2 µs em bobina de 13 espiras — grandeza diferente da "fração na primeira bobina", e resultado de simulação da máquina completa, validada experimentalmente apenas em bobina isolada) [F21]. Recomenda-se obter Stone et al. (2014, cap. sobre "turn insulation"/"surge"), Gupta et al. 1987 (Parte 3), Narang 1989 e IEEE 522 (cláusula introdutória) para fixar os percentuais — [INSERIR CITAÇÃO].
2. "5 a 7 reignições por ciclo": o Documento A não fornece contagem [F2]. Vollet reporta "até 10" por sequência [F9]; Wong reporta variação do número com RRDS e di/dt, sem valores tabulados [F10]; Xue & Popov tabulam a frequência de aberturas COM reignição (24–36 % de 50), não o número por abertura [F11]; Abdulahovic reporta "número muito grande" e discrepância simulação–medição na contagem [F12]. A expressão "por ciclo" é ambígua: a sequência de reignições ocorre nos primeiros ~0,1–3 ms após a separação dos contatos (modo A) ou até o próximo zero de 50/60 Hz (modo B) [F10]; não é um fenômeno que se repita a cada ciclo da frequência industrial.
3. Parâmetros do VCB no Doc A divergem da literatura em di/dt crítico (5–15 vs 100–700 A/µs — e com convenção de extinção redigida de forma OPOSTA: extinção quando di/dt EXCEDE o valor, contra extinção quando |di/dt| é MENOR que a capacidade em Wong/Xue & Popov/Abdulahovic; sem esclarecimento da convenção, o sentido do efeito sobre o número de reignições é indeterminado) e RRDS inicial (0,8 vs 20–50 kV/ms nos casos principais; Wong também simulou 2 kV/ms; origem de t distinta — extinção do arco vs t_open) [C4, C5]; a escalada de 41 kV pode ser parcialmente artefato dessa parametrização. A validação em bancada de 4,16 kV [FATO: doc A, p. 4] e a explicitação do critério de extinção no MODELS/TACS são as vias de resolução.
4. Envelhecimento por surtos: Gupta 1990 não encontrou degradação mensurável até 7,8 pu e 8 000 surtos em 2 de 3 estatores [F17], contrariando a premissa de fadiga "silenciosa" generalizada; o CIGRE e Hu et al. mostram DP/treeing acelerados por tempo de subida curto em enrolamentos aleatórios e na isolação fase-terra de bobina pré-formada de 2 kV (Hu não ensaiou isolação espira-espira) [F25, F26, F29]. Conciliação provável: existe limiar (PDIV/RPDIV e campo de iniciação de treeing) e o dano cumulativo só ocorre acima dele — o que o modelo RUL deve incorporar [C8].
5. Expoentes n (VEC) disponíveis são de fio esmaltado/epóxi puro, não de mica-epóxi pré-formada MT; transposição direta é [HIPÓTESE].
6. Redução de BIL com envelhecimento: evidência qualitativa forte [F16, F34] mas sem valores acessados; o fator "75 % para máquinas usadas" atribuído à IEEE 522-2023 provém apenas de página comercial (Electrom) [HIPÓTESE a verificar na IEEE 522-2023; F36].
7. IEC 60034-15:2025 (citada no Doc A) pode ter alterado níveis/fórmulas em relação à edição de 2009 aqui lida [F5] — verificar antes de reportar U'_P = 14,07 kV como vigente.
8. Gupta 1987 (Parte 1) não observou surtos significativos na abertura de motores em regime; a severidade concentra-se na interrupção da corrente de partida/rotor bloqueado [F14, F16, F8], exatamente o cenário do Doc A — logo, os resultados do Doc A não devem ser extrapolados a aberturas rotineiras em carga.

## 6. Implicações diretas

### 6.1 Para o Documento A
- Reportar, além de pico e RRRV, o tempo de frente T1 (IEC 60034-15, 2.4) por reignição e a contagem de reignições por polo extraída do ATP; comparar com o envelope IEC (pico × tempo de subida), como fez Vollet [F9], e não só com o pico.
- Comparar as tensões no terminal do motor (fase-neutro para U'_P; fase-terra para U_P) e não a TRV no disjuntor [C1].
- O Doc A cita [1], [5] (chopping 1–2 A), [1], [7] (RRDS parabólica) e [1], [2] (di/dt crítico) no texto de IV.B [FATO: doc A, p. 3], em que [1] = Silva, dissertação CEFET-MG 2026, [5] = Abdulahovic et al. 2017, [7] = Helmer & Lindmayer 1996 e [2] = Kondala Rao & Gajjar 2006 [FATO: doc A, p. 4–5, referências]; a Tabela II em si não traz citações. Contudo, os valores da Tab. II divergem dos reportados nas próprias fontes citadas: chopping medido 2,5–5 A sob carga indutiva (tese de Abdulahovic) e capacidade de extinção HF 100–600 A/µs (Helmer/Wong; Abdulahovic) [LITERATURA: Abdulahovic 2011, p. 29 e 112; Wong 2003, p. 2]. O trabalho deveria explicitar a origem numérica de cada valor (medição da dissertação [1] ou ajuste) e a convenção do critério de di/dt (extinção quando di/dt "excede" vs "é menor que" o valor crítico) [C4, C5].
- A afirmação "grande fração da tensão nas primeiras espiras" [F2] deve receber citação primária quantificada (Cornick 1982; Wright 1983; Narang 1989; Stone 2014) — [INSERIR CITAÇÃO].
- Explicitar que a redução de 67 % no pico não se transfere necessariamente de forma integral à isolação de espira, pois a RRRV cai apenas 12,9 % [FATO: doc A, Tab. III; C2] — a Tab. III não fornece tempo de frente, de modo que a quantificação exige T1 por reignição [C2]. [INFERÊNCIA FÍSICA] Um Rs resistivo puro casado com a impedância de surto do cabo amortece reflexões (o próprio Doc A afirma que o snubber reduz "both the overvoltage peak and dv/dt" [FATO: doc A, p. 2]) mas, sem elemento capacitivo, tende a alongar menos a frente que um supressor C-R (0,2–0,3 µF, ≥30 Ω) [LITERATURA: Vollet 2007, p. 3, F9]; a redução de dv/dt de apenas ≈13 % reportada na Tab. III é compatível com essa leitura — comparação Rs vs C-R não consta de Vollet nem do Doc A.
- O snubber elimina dissipação permanente e preserva o espectro MHz [FATO: doc A, p. 2–3], o que é coerente com a exigência de registrar a assinatura HF para diagnóstico; porém a literatura mostra que capacitores de surto reduzem o NÚMERO de reignições [F12] — o trabalho deve discutir se o snubber ativo também reduz o número (não só a amplitude) das reignições.

### 6.2 Para o módulo RUL do Olivas
- Variáveis de estresse por evento a extrair do oscilograma: pico fase-neutro e fase-terra no terminal, T1/dv/dt máximo, energia ∫v·i dt no snubber, número de reignições e intervalo entre elas, espectro (0,1–2 MHz). Estas são as grandezas que as normas e o CIGRE classificam como determinantes do estresse entre espiras (jump voltage e tempo de subida) [F24, F6].
- Converter o estresse no terminal em estresse na primeira bobina por um coeficiente a(t_f) obtido por MTL/FEM do motor específico (Zhang 2013; Hussain & Gómez 2017; Ferreira 2021) ou medido em bobina de linha instrumentada; sem isso, usar a curva de pior caso da IEC 60034-18-41 (Fig. 7) como envelope conservador [F6, F24].
- Modelo de dano: IPL com limiar e dependência de tempo de frente/dv/dt (C8), multi-stress com Arrhenius (Simoni) e incerteza Weibull (Montanari) [F30]; expoentes iniciais como priors largos (n ∈ [4, 12]) atualizados por ensaios de bobina até falha (IEEE 522/IEC 60034-15, 60034-18-42) [F25, F36].
- Incorporar a redução de suportabilidade com envelhecimento como decaimento de V_th ou do nível de ruptura (fator 0,75 atribuído à IEEE 522-2023 para máquinas usadas — [HIPÓTESE a verificar no texto da norma; origem: página comercial Electrom]) [F36, F34].
- Contagem de reignições: tratar como variável medida por evento, com prior 0–10 por sequência [F9] e dependência de tempo de arco/RRDS [F10]; a premissa "5 a 7" deve entrar como hipótese a validar na bancada de 4,16 kV.
- Segmentar cenários: interrupção de partida/rotor bloqueado (severo) vs abertura em carga/leve (não severo) [F8, F11, F14], atribuindo dano ≈ 0 aos últimos salvo evidência de DP.

## 7. Referências (ABNT quando possível)

AUTORES OMITIDOS (revisão duplo-cega). Selective mitigation of vacuum circuit breaker switching overvoltages in medium voltage induction motors using an active thyristor snubber. Submissão ao SEPOC 2026 — Documento A [FATO: doc A, p. 1: "Anonymous Authors — Paper submitted to SEPOC 2026 for double blind review (author information omitted)"]. (Autoria a confirmar após publicação — [INSERIR CITAÇÃO].)

ABDULAHOVIC, T. Analysis of high-frequency electrical transients in offshore wind parks. Tese (Doutorado) — Chalmers University of Technology, Göteborg, 2011. ISBN 978-91-7385-598-3. Disponível em: https://publications.lib.chalmers.se/records/fulltext/148759/148759.pdf.

ABDULAHOVIC, T.; THIRINGER, T.; REZA, M.; BREDER, H. Vacuum circuit-breaker parameter calculation and modelling for power system transient studies. IEEE Transactions on Power Delivery, v. 32, n. 3, p. 1165–1172, 2017. DOI 10.1109/TPWRD.2014.2357993.

CIGRE WG D1.43. Insulation degradation under fast, repetitive voltage pulses. Convenor A. Cavallini; secretário D. Fabiani. Versão de trabalho © 2011 (número final de TB e ISBN a completar — [INSERIR CITAÇÃO da TB publicada]). Disponível em: https://cigre.cz/dokumenty_komise/d1/WG%20D1.43_TB_Final.pdf.

CORNICK, K. J.; THOMPSON, T. R. Steep-fronted switching voltage transients and their distribution in motor windings. Part 1: System measurements of steep-fronted switching voltage transients. IEE Proceedings B, v. 129, n. 2, p. 45–55, 1982. DOI 10.1049/ip-b.1982.0007.

CORNICK, K. J.; THOMPSON, T. R. Steep-fronted switching voltage transients and their distribution in motor windings. Part 2: Distribution of steep-fronted switching voltage transients in motor windings. IEE Proceedings B, v. 129, n. 2, p. 56–63, 1982. DOI 10.1049/ip-b.1982.0008.

FEILAT, E. A. Lifetime assessment of electrical insulation. In: Electric Field. London: IntechOpen, 2018. DOI 10.5772/intechopen.72423.

FERREIRA, R. S.; FERREIRA, A. C. Transient model to study voltage distribution in electrical machine windings considering the rotor. In: INTERNATIONAL CONFERENCE ON POWER SYSTEMS TRANSIENTS (IPST 2021), Belo Horizonte, 2021. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2021/21IPST056.pdf.

GHASSEMI, M. Accelerated insulation aging due to fast, repetitive voltages: a review identifying challenges and future research needs. IEEE Transactions on Dielectrics and Electrical Insulation, 2019 [volume/páginas — INSERIR CITAÇÃO]; pré-print arXiv:2007.03194, 2020. Disponível em: https://arxiv.org/pdf/2007.03194.

GLINKOWSKI, M. T.; GUTIERREZ, M. R.; BRAUN, D. Voltage escalation and reignition behavior of vacuum generator circuit breakers during load shedding. IEEE Transactions on Power Delivery, v. 12, n. 1, 1997. DOI 10.1109/61.568244.

GUPTA, B. K.; LLOYD, B. A.; STONE, G. C.; CAMPBELL, S. R.; SHARMA, D. K.; NILSSON, N. E. Turn insulation capability of large AC motors. Part 1 – Surge monitoring. IEEE Transactions on Energy Conversion, v. EC-2, n. 4, p. 658–665, 1987. DOI 10.1109/TEC.1987.4765906.

GUPTA, B. K.; LLOYD, B. A.; STONE, G. C.; SHARMA, D. K.; FITZGERALD, J. P. Turn insulation capability of large AC motors. Part 2 – Impulse strength. IEEE Transactions on Energy Conversion, v. EC-2, n. 4, p. 666–673, 1987. DOI 10.1109/TEC.1987.4765907.

GUPTA, B. K.; LLOYD, B. A.; STONE, G. C.; SHARMA, D. K.; NILSSON, N. E.; FITZGERALD, J. P. Turn insulation capability of large AC motors. Part 3 – Insulation coordination. IEEE Transactions on Energy Conversion, v. EC-2, n. 4, p. 674–679, 1987. DOI 10.1109/TEC.1987.4765908.

GUPTA, B. K.; LLOYD, B. A.; SHARMA, D. K. Degradation of turn insulation in motor coils under repetitive surges. IEEE Transactions on Energy Conversion, v. 5, n. 2, 1990. DOI 10.1109/60.107228.

HAQ, S. U.; OMRANIPOUR, R.; TERAN, L. Surge withstand capability of electrically and thermo-mechanically aged turn insulation of medium voltage form-wound AC stator coils. In: IEEE ELECTRICAL INSULATION CONFERENCE (EIC), 2014. DOI 10.1109/EIC.2014.6869351.

HELMER, J.; LINDMAYER, M. Mathematical modeling of the high frequency behavior of vacuum interrupters and comparison with measured transients in power systems. In: ISDEIV, 17., 1996. p. 323–331. DOI 10.1109/DEIV.1996.545375.

HU, B. et al. A partial discharge study of medium-voltage motor winding insulation under two-level voltage pulses with high dv/dt. IEEE Open Journal of Power Electronics, v. 2, 2021. DOI 10.1109/OJPEL.2021.3069780. Disponível em: https://pmc.ncbi.nlm.nih.gov/articles/PMC8152218/.

HUSSAIN, M. K.; GÓMEZ, P. Optimized dielectric design of stator windings from medium voltage induction machines fed by fast front pulses. IEEE Transactions on Dielectrics and Electrical Insulation, v. 24, n. 2, p. 837–846, 2017. DOI 10.1109/TDEI.2017.006249.

INTERNATIONAL ELECTROTECHNICAL COMMISSION. IEC 60034-15:2009. Rotating electrical machines – Part 15: Impulse voltage withstand levels of form-wound stator coils for rotating a.c. machines. 3. ed. Geneva, 2009. (4. ed. 2025-06 — [verificar alterações]).

INTERNATIONAL ELECTROTECHNICAL COMMISSION. IEC 60034-18-41:2014. Partial discharge free electrical insulation systems (Type I) used in rotating electrical machines fed from voltage converters – Qualification and quality control tests. Geneva, 2014.

INTERNATIONAL ELECTROTECHNICAL COMMISSION. IEC 60034-18-42:2017+AMD1:2020. Partial discharge resistant electrical insulation systems (Type II) used in rotating electrical machines fed from voltage converters – Qualification tests. Geneva, 2020.

INTERNATIONAL ELECTROTECHNICAL COMMISSION. IEC 62271-110:2023. High-voltage switchgear and controlgear – Part 110: Inductive load switching. 5. ed. Geneva, 2023.

IEEE. IEEE Std 522-2004. Guide for testing turn insulation of form-wound stator coils for alternating-current electric machines. New York, 2004 (e revisão 2023) — [texto integral não acessado].

KAUFHOLD, M.; AUINGER, H.; BERTH, M.; SPECK, J.; EBERHARDT, M. Electrical stress and failure mechanism of the winding insulation in PWM-inverter-fed low-voltage induction motors. IEEE Transactions on Industrial Electronics, v. 47, n. 2, p. 396–402, 2000. DOI 10.1109/41.836355.

KONDALA RAO, B.; GAJJAR, G. Development and application of vacuum circuit breaker model in electromagnetic transient simulation. In: IEEE POWER INDIA CONFERENCE, 2006. DOI 10.1109/POWERI.2006.1632503.

KRINGS, A.; PAULSSON, G.; SAHLÉN, F.; HOLMGREN, B. Experimental investigation of the voltage distribution in form wound windings of large AC machines due to fast transients. In: ICEM, 22., 2016. p. 1700–1706. DOI 10.1109/ICELMACH.2016.7732753.

MELFI, M. J.; SUNG, A. M. J.; BELL, S.; SKIBINSKI, G. L. Effect of surge voltage risetime on the insulation of low-voltage machines fed by PWM converters. IEEE Transactions on Industry Applications, v. 34, n. 4, 1998. DOI 10.1109/28.703971.

MONTANARI, G. C.; MAZZANTI, G.; SIMONI, L. Progress in electrothermal life modeling of electrical insulation during the last decades. IEEE Transactions on Dielectrics and Electrical Insulation, v. 9, p. 730–745, 2002. DOI 10.1109/TDEI.2002.1038660 (dados bibliográficos conforme ref. [26] de Feilat 2018; número da edição e texto integral não verificados — [INSERIR número]).

NARANG, A.; GUPTA, B. K.; DICK, E. P.; SHARMA, D. K. Measurement and analysis of surge distribution in motor stator windings. IEEE Transactions on Energy Conversion, v. 4, n. 1, p. 126–134, 1989. DOI 10.1109/60.23163.

OYEGOKE, B. S. Transient voltage distribution in stator winding of electrical machine fed from a frequency converter. Espoo: Finnish Academies of Technology, 1999/2000. (Acta Polytechnica Scandinavica, Electrical Engineering Series, n. 100). Disponível em: https://aaltodoc.aalto.fi/handle/123456789/105993 (acesso 403 nesta sessão; metadados via OpenAlex).

STONE, G. C.; CULBERT, I.; BOULTER, E. A.; DHIRANI, H. Electrical insulation for rotating machines: design, evaluation, aging, testing, and repair. 2. ed. Hoboken: Wiley-IEEE Press, 2014. ISBN 978-1-118-05706-3 — capítulo/página sobre distribuição de surto e isolação de espira: [INSERIR CITAÇÃO].

SUN, P. et al. Review of accumulative failure of winding insulation subjected to repetitive impulse voltages. High Voltage, v. 4, 2019. DOI 10.1049/hve.2018.5051.

VOLLET, C.; DE METZ-NOBLAT, B. Vacuum circuit breaker model: application case to motors switching. In: INTERNATIONAL CONFERENCE ON POWER SYSTEMS TRANSIENTS (IPST 2007), Lyon, 2007. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf.

WONG, S. M.; SNIDER, L. A.; LO, E. W. C. Overvoltages and reignition behavior of vacuum circuit breaker. In: INTERNATIONAL CONFERENCE ON POWER SYSTEMS TRANSIENTS (IPST 2003), New Orleans, 2003. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2003/03IPST14a-03.pdf. (Versão APSCOM 2003: DOI 10.1049/cp:20030663.)

WRIGHT, M. T.; YANG, S. J.; McLEAY, K. General theory of fast-fronted interturn voltage distribution in electrical machine windings. IEE Proceedings B, v. 130, n. 4, p. 245–256, 1983. DOI 10.1049/ip-b.1983.0040.

XUE, H.; POPOV, M. Analysis of switching transient overvoltages in the power system of floating production storage and offloading vessel. In: INTERNATIONAL CONFERENCE ON POWER SYSTEMS TRANSIENTS (IPST 2013), Vancouver, 2013. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2013/13IPST007.pdf.

YANG, Y.; BAI, X.; LEI, Y.; LIU, K.; WU, G. Voltage rise rate-related generalised probabilistic lifetime model of turn-to-turn insulation in inverter-fed motors. High Voltage, 2023. DOI 10.1049/hve2.12375.

ZHANG, J. et al. Analysis of inter-turn insulation of high voltage electrical machine by using multi-conductor transmission line model. IEEE Transactions on Magnetics, v. 49, n. 5, p. 1905–1908, 2013. DOI 10.1109/TMAG.2013.2245873.

Não localizadas/inacessíveis nesta sessão (manter como [INSERIR CITAÇÃO] até verificação de texto integral): Popov & van der Sluis, RTDN 2005 (estimativa estatística de reignições em motores); Popov, van der Sluis & Paap, ETEP 2001; Kosmac & Zunko, IEEE TPWRD 1995; Greenwood & Glinkowski, IEEE TPWRD 1988; Bak et al., EPSR 2018; Simoni 1981/1984; Fabiani & Montanari 2001; Wang, Cavallini & Montanari, IEEE TDEI 2013 (efeito do tempo de subida nas DP).
