# Física e literatura das sobretensões de manobra de VCB em motores de MT e do envelhecimento do isolamento por surtos repetitivos

Pesquisa web multifonte — tema `fisica_surtos_vcb_isolamento`. Data da coleta: 2026-09-02.

Convenções de rotulagem: **[FATO: doc A, p. N]** (Documento A, snubber tiristorizado); **[NORMA: id, cláusula]** (texto normativo lido nesta sessão); **[LITERATURA: ref., URL]** (fonte externa efetivamente acessada nesta sessão, com URL); **[LITERATURA-INDIRETA: ref. citada em X]** (obra não acessada diretamente, mas citada por fonte acessada, com dados bibliográficos transcritos dessa fonte); **[CÁLCULO PRÓPRIO]**; **[INFERÊNCIA FÍSICA]**; **[HIPÓTESE]**; **[INSERIR CITAÇÃO]** quando faltar referência verificável. Base 1 pu = √2·U_LL/√3 (pico fase-terra), salvo indicação.

Arquivos de texto extraídos das fontes primárias (PDF → texto, via PyMuPDF) ficaram em `scratchpad/out/web/pdf/*.txt` (diretório de trabalho da sessão) (vollet_ipst2007, wong_ipst2003, iec60034-15_2009_preview, iec62271-110_2023_preview, cigre_wg_d1_43_tb, cigre_tor_jwg_a3_53, abdulahovic_chalmers_thesis, feilat_intech_lifetime, lapse_review_aging_models_cables, mdpi_en18236087_pof, crine_jicable2007, city_thermoelectric_ageing_models, arxiv_2007_03194_fast_repetitive, ipst2025_081, ipst2019_095_small_inductive, ipst2021_056_winding, ipst2011_039_offshore, epri_1009700_stator_design, cmcbaker_surge_whitepaper, engepower_switching_snubbers_pt, stone_ebookshelf_sample).

---

## 1. Síntese executiva

1. A física é consensual na literatura acessada: o interruptor a vácuo (VCB) corta a corrente antes do zero natural (*current chopping*, 2–10 A típicos para contatos Cu/Cr) e, sobretudo, é capaz de interromper correntes de alta frequência (100–200 kHz; capacidade de extinção de várias centenas de A/µs) no zero seguinte a uma reignição; quando a separação dos contatos ocorre perto do zero de corrente, a corrida entre a TRV e a rigidez dielétrica em recuperação produz reignições sucessivas com escalada de tensão, "que pode repetir-se várias vezes (até 10) com amplitude crescente" [LITERATURA: Vollet e de Metz-Noblat, IPST 2007, p. 2]. O acoplamento capacitivo entre fases converte a corrente de reignição de uma fase em zeros forçados nas outras (*virtual current chopping*), com sobretensões fase-fase até o dobro das fase-terra [LITERATURA: Vollet 2007, p. 2]; a IEC 62271-110:2023 define formalmente esses termos (cláusulas 3.2, 3.3, 3.6, 3.7) [NORMA].
2. A gravidade depende de três parâmetros do VCB — taxa de recuperação dielétrica (RRDS), capacidade de extinção de corrente de AF (di/dt crítico) e tempo de arco — e do circuito (capacitâncias, comprimento de cabo, corrente de partida). Estatisticamente, a escalada é mais severa para tempo de arco curto (0–100 µs) e RRDS na faixa intermediária (20–30 V/µs = 20–30 kV/ms) [LITERATURA: Wong, Snider e Lo, IPST 2003, p. 5–6].
3. As amplitudes reportadas em motores: em campo, ~3 pu em operação normal e até 4,6 pu, com frentes de 0,16 µs a >1 µs (33 motores, >700 manobras, programa EPRI) [LITERATURA: Baker/SKF, whitepaper, p. 5, citando Gupta et al.; OSTI EPRI EL-5862]; em simulação com escalada, 4,3 pu (transformador levemente carregado) [LITERATURA: Xemard et al., IPST 2019, p. 3] e 32 kV fase-terra em motor de 11 kV (≈3,6 pu) mesmo com dois para-raios [LITERATURA: Vollet 2007, p. 5]. O pior caso normativo é a interrupção da corrente de partida/rotor bloqueado [NORMA: IEC 62271-110:2023, 4.3.2]; a IEC 60034-15 adverte que seus níveis "podem não ser adequados" a "partida interrompida" [NORMA: IEC 60034-15:2009, Tabela 1, Nota 5].
4. A suportabilidade normativa do isolamento entre espiras é definida por U'_P = 0,65·(4·U_N + 5) kV com frente de 0,2 ± 0,1 µs (IEC 60034-15:2009) e pelo envelope IEEE 522 (3,5 pu a 0,1 µs; 5 pu a ≥1,2 µs). Para 4,16 kV: U_P ≈ 21,6 kV e U'_P ≈ 14,1 kV (≈ 4,1 pu) [CÁLCULO PRÓPRIO a partir da norma].
5. A distribuição espira-a-espira é não linear e concentra-se na primeira bobina; a própria IEC 60034-15 (Anexo A.3) afirma que "nenhuma lei simples foi encontrada" para pré-calcular o pico longitudinal [NORMA]. Modelos de linha multicondutora (Cornick–Thompson 1982; Wright–Yang–McLeay 1983) e MEF trifásico com rotor (Ferreira & Ferreira, IPST 2021) confirmam que "os maiores valores estão na primeira bobina".
6. Envelhecimento por surtos repetitivos: a literatura de máquinas alimentadas por conversores (CIGRE WG D1.43; IEC 60034-18-41/42) mostra que magnitude de DP e taxa de degradação crescem quando o tempo de frente diminui, e que "o número de impulsos até a ruptura decresce fortemente com a amplitude"; a vida segue lei de potência inversa; para sistemas Tipo II (mica), a regra de aceleração em frequência e a lei de potência inversa são os instrumentos aceitos de extrapolação [LITERATURA: CIGRE WG D1.43 TB, p. 21, 29, 35]. Não foi localizado, nas fontes acessadas, modelo publicado que converta diretamente "número e amplitude de reignições de VCB" em consumo de vida de bobinas de mica de MT — lacuna que o módulo RUL pretende ocupar [INFERÊNCIA a partir da busca].
7. Modelos de vida disponíveis e verificados: Arrhenius/Dakin (L = A·exp(B/T)), Montsinger (L = L0·2^((θ0−θ)/HIC), HIC 8–15 °C), lei de potência inversa (L = k·V^−n), exponencial, Simoni, Ramu, Fallou, Montanari probabilístico, Eyring, Crine (termodinâmico, com csch), DMM (carga espacial) e dano cumulativo de Miner (Σ n_i/N_i = 1; forma contínua ∫dt/L(θ(t))) — todos com equações transcritas na Seção 3 com fonte.
8. Mitigação: capacitor de surto reduz dv/dt mas, isolado, "não produziu resultados satisfatórios" para pré-ignições e pode até aumentar seu número [LITERATURA: Jesus et al., IPST 2025, p. 7]; para-raios ZnO limita amplitude mas "não limita as reignições múltiplas" [LITERATURA: Vollet 2007, p. 5; Liljestrand & Lindell 2016 — indireto]; RC (30–60 Ω, 0,1–0,5 µF) "elimina reignições múltiplas e escalada" [LITERATURA: Vollet 2007, p. 5], embora em outro caso "não impediu o aparecimento de reignições" com R = 20 Ω/130 nF [LITERATURA: Abdulahovic, tese Chalmers 2011, p. 120]; chaveamento controlado explora a "janela de tempo de arco livre de reignição" que a IEC 62271-110:2023 manda determinar em ensaio [NORMA, 4.1].
9. Snubbers ativos a tiristor em MT: a busca localizou (i) chaves híbridas VCB + válvula de tiristores em paralelo para manobra de capacitores (comutação no zero de corrente), (ii) chave híbrida IGBT + relé para bancos de BT (Ruszczyk et al., 2015), (iii) soft-starters MV a SCR e (iv) proposta de TSC + chaveamento controlado para trens CA (Moore, 2022); **não foi localizado** trabalho revisado por pares descrevendo um ramo R–SCR antiparalelo com disparo autônomo por DIAC inserido apenas durante o transitório em barra de motor de MT — o conceito do Documento A parece sem precedente direto nas fontes acessadas [INFERÊNCIA; ausência de evidência não é evidência de ausência].
10. Confronto com o Documento A: a RRDS parabólica A = 0,801 kV/ms, B = 1,226 kV/ms² [FATO: doc A, Tabela II, p. 3] fornece ≈ 2 kV em 1 ms, contra 20–50 kV/ms lineares da literatura (Wong 2003; Vollet 2007) e 5,5 kV/ms inicial medido em ABB (Abdulahovic 2011); o di/dt crítico de 5–15 A/µs [FATO: doc A, Tabela II] é 10–100 vezes inferior aos 100–600 A/µs da literatura. Ambos os desvios tornam o VCB do Documento A muito "fraco" e explicam picos de 41,4 kV (≈ 12 pu) [FATO: doc A, Tabela III] muito acima dos 3–5 pu medidos/simulados na literatura. Isso deve ser tratado como cenário conservador extremo, não como valor típico [INFERÊNCIA].
11. A premissa do usuário "5 a 7 reignições por ciclo" não consta do Documento A nem foi encontrada como número típico na literatura; o que há é "até 10" (Vollet 2007), "três reignições" num caso de abertura em falta (King et al., IPST 2011, citando outro estudo), "número muito grande de reignições" em abertura de carga indutiva com chopping de 2,5–5 A (Abdulahovic 2011) e "poucas" reignições, abaixo de 1 pu, na abertura em vazio. O número é fortemente dependente do instante de separação e do circuito e deve ser tratado como variável aleatória, não como constante [LITERATURA + INFERÊNCIA].
12. Implicação central para o módulo RUL do Olivas: o "modelo incremental de degradação" da camada digital do Documento A [FATO: doc A, p. 2] pode ser ancorado em (a) um contador de eventos com pico, frente e energia por reignição, (b) uma lei de potência inversa em amplitude (com expoente a calibrar por ensaio de resistência a impulsos repetitivos) e (c) acúmulo de Miner com Arrhenius/Dakin para a parcela térmica — sempre declarando que os expoentes para mica-epóxi sob surtos de VCB não estão publicados nas fontes acessadas e exigem ensaio próprio ou [INSERIR CITAÇÃO].

---

## 2. Tabela de fatos verificados

| # | Fato | Fonte (URL efetivamente acessada) | Ano | Confiança |
|---|---|---|---|---|
| F1 | Chopping típico de VCB: "2 to 10 A", determinado pelo material dos contatos; sobretensão máxima de chopping estimada por balanço de energia ½·L_b·I_0² + ½·C_b·U_pf² = ½·C_b·Û_m² | Vollet & de Metz-Noblat, IPST 2007, p. 1–2 — https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf | 2007 | Alta (texto integral) |
| F2 | Reignição gera corrente oscilatória "typically 100 – 200 kHz"; sequência "may be repeated several times (up to 10) with increasing amplitude"; pára quando a rigidez do gap supera a TRV | idem, p. 2 | 2007 | Alta |
| F3 | Pré-ignição (fechamento) é "menos severa" que reignições múltiplas; virtual current chopping pode dar sobretensão fase-fase "up to twice" a fase-terra | idem, p. 2 | 2007 | Alta |
| F4 | Parâmetros do modelo ATP: RRDS = 20 ou 40 kV/ms; chopping = 5 ou 8 A; 3 passagens por zero de AF; velocidade 1 m/s; curso 5 mm; cabo 3C×150 mm²: Z_surto = 28 Ω, v = 90·10³ km/s | idem, p. 2–3 | 2007 | Alta |
| F5 | Motores 11 kV (500/790/1650 kW, I_partida 160/245/606 A, fp partida 0,16–0,19, cabos 113–248 m); IEC 60034-15 para 11 kV: 49 kV (1,2/50), 32 kV (0,2 µs), 23 kV rms | idem, p. 3–4 | 2007 | Alta |
| F6 | Só chopping (8 A, 500 kW, 216 m): 22,2 kV pico a 1,5 kHz — "well within the withstand voltage"; com escalada e dois MOA: 32 kV fase-terra e 24 kV fase-neutro, frente medida 0,1 µs → fora do envelope IEC 60034-15; "arresters do not limit the multiple reignitions"; C-R 0,2–0,3 µF e R ≥ 30 Ω elimina reignições múltiplas: 26 kV / 15 kV a ~1 kHz | idem, p. 4–6 | 2007 | Alta |
| F7 | Energização: 100 simulações estatísticas, janela de dispersão de polos 2,5 ms; MOA no cubículo e no motor "são necessários" | idem, p. 6 | 2007 | Alta |
| F8 | VCB interrompe correntes com di/dt "150 – 1000 A/µs"; modelo estocástico com 48 disjuntores; chopping I_ch = (ω·î·α·β)^q, α = 6,2·10⁻¹⁶ s, β = 14,3, q = (1−β)⁻¹ (Cu/Cr); rigidez U = A(t−t_open)+B com A = 2/20/30/50 V/µs; extinção di/dt = C(t−t_open)+D com (C, D) = (−0,34·10⁵ A/µs², 255 A/µs), (0, 100), (0, 600), (0,31·10⁶, 155) | Wong, Snider & Lo, IPST 2003, p. 1–2 — https://www.ipstconf.org/papers/Proc_IPST2003/03IPST14a-03.pdf | 2003 | Alta |
| F9 | Circuito de Helmer: L_n 5 mH, C_n 0,1 µF, R_S 50 Ω, L_S 50 nH, C_S 200 pF, R_k 2 Ω, L_k 40 µH, L_L 120 mH, C_L 10 nF; frequências 1,8 MHz (C_S–C_L–L_k), 4,6 kHz (L_L–C_L), 50 MHz e 0,25 MHz nas correntes de reignição; TRV sem reignição = I_ch·√(L_L/C_L) = 21,3 kV | idem, p. 3–4 | 2003 | Alta |
| F10 | Escalada mais severa com tempo de arco 0–100 µs, RRDS entre 20 e 30 V/µs (faixa média) e capacidade de extinção com inclinação negativa; RRDS e tempo de arco são os parâmetros mais importantes, extinção AF menos | idem, p. 5–6 | 2003 | Alta |
| F11 | Definições: current chopping (3.2), virtual current chopping (3.3: "current chopping in one of the three phases ... originated by transients in another phase"), re-ignition (3.6: intervalo de corrente zero < ¼ ciclo; Nota: evento de AF "single or multiple"), re-ignition-free arcing time window (3.7) | IEC 62271-110:2023 (prévia iTeh) — https://cdn.standards.iteh.ai/samples/110032/6134d1d703624b01af650b4c93dc550f/IEC-62271-110-2023.pdf | 2023 | Alta (texto normativo) |
| F12 | Ensaio de motor: correntes de rotor bloqueado 100 A e 300 A (4.1 c); "No limits to the overvoltages are given" (4.3.1); "switching of the current of a starting or stalled motor is usually the more severe operation" (4.3.2); circuito substituto: 100 A, fp < 0,2, f_natural 12,5 ± 2,5 kHz, fator de amplitude 1,7 ± 0,1 (4.3.4.2); circuito 2: 300 A (4.3.4.3); circuito trifásico "allows the possibility of virtual current chopping" | idem, cl. 4.1, 4.3 | 2023 | Alta |
| F13 | Edição 2017: "evaluation and reporting of a re-ignition-free arcing time window has been added"; escopo inclui contatores de MT para motores | IEC webstore — https://webstore.iec.ch/en/publication/34079 | 2017 | Alta |
| F14 | U_P = 4·U_N + 5 kV (1,2/50 µs); U'_P = 0,65·U_P com frente 0,2 ± 0,1 µs até 35 kV; Tabela 1 (kV): 4 kV → 21/14; 6,6 kV → 31/20; 13,8 kV → 60/39; Nota 5: níveis "deemed appropriate for stresses related to circuit breaker operation"; "may not be adequate for special operating conditions (e.g. interrupted start or direct connection to overhead lines)" | IEC 60034-15:2009 (prévia iTeh) — https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf | 2009 | Alta |
| F15 | Ensaio entre espiras: descarga oscilatória amortecida, ≥ 5 operações, frente 0,2 ± 0,1 µs (4.2); Anexo A.1: "voltage surges ... may have rise times down to 0,1 µs"; A.3: "no simple law has been found for pre-calculating this peak value" (tensão longitudinal na bobina de linha); fator até 1,7 para conversor de 3 níveis (cl. 3); "not intended for soft-start machines" (Introdução) | idem | 2009 | Alta |
| F16 | IEEE 522: "impulse-type test with a fast rise time of 0.1 micro sec. up to 3.5 time rated voltage and peaking in 1.2 microseconds at 5 times rated voltage"; revisão de 1992 motivada por pesquisa EPRI; ruptura a impulso 0,2 µs de fios: QML 12,5 kV (sem verniz)/17 kV (com); mica-Daglas 12/32 kV | EPRI 1009700, 2004, p. 3-1, 3-5, 3-6 — https://restservice.epri.com/publicdownload/000000000001009700/0/Product | 2004 | Alta (fonte secundária da norma) |
| F17 | Escopo IEEE 522: máquinas 200 kW–100 MW; 522-1992 substituída; 522-2023 vigente, "VFD voltage surges are not addressed" | IEEE SA — https://standards.ieee.org/standard/522-1992.html | 2023 | Alta |
| F18 | Motores veem "~3 pu surges during normal operation. Some motors may see surges as high as 4.6 pu"; frentes "as low as 0.16 μs to over 1 μs"; 1 pu = √(2/3)·V_line; isolamento entre espiras pode ser fabricado com "10 pu or higher" (10 pu = 38 kV em 4160 V); IEEE 522: 0–100 ns → 1 pu; 100 ns–1,2 µs → 3,5 pu; ≥ 1,2 µs → 5 pu; tempo de trânsito na primeira bobina ~100 ns | Baker/SKF, "The State of Surge Testing on Induction Motors", p. 4–7, citando Gupta et al. — http://www.cmcbaker.com/manuals/surge%20test%20whitepaper.pdf | s.d. | Média-alta (fonte de fabricante citando Gupta) |
| F19 | EPRI EL-5862 (1988): surtos medidos "on thirty-three motors in sixteen utility plants, covering over 700 normal switching operations"; níveis "significantly below the withstand strength of most utility motors"; "risetimes and magnitudes of surges are similar for air-magnetic and vacuum breakers" | OSTI — https://www.osti.gov/biblio/6846315 | 1988 | Alta (resumo oficial) |
| F20 | "air magnetic circuit breakers generated surges of 4.4pu ... rise times of 0.2µs where the vacuum breaker generated surges with 4.6pu ... rise times of 0.6µs"; "vacuum breaker generates more surges" (citando [15]) | Abdulahovic, tese PhD Chalmers 2011, p. 8 — https://publications.lib.chalmers.se/records/fulltext/148759/148759.pdf | 2011 | Alta |
| F21 | Chopping (Smeets): i_ch = (2πf·î·α·β)^q, α = 6,2·10⁻¹⁶ s, β = 14,2, q = (1−β)⁻¹ → 3–8 A; rigidez inicial 0,69–3,4 kV; fechamento 45–65 kV/ms; extinção AF (Glinkowski): di/dt = CC·(t−t0)+DD, (CC, DD) = (−0,034 A/µs², 255 A/µs), (0,31; 155), (1; 190); constante 100–600 A/µs; medido: não interrompe 350 A/µs, interrompe ≤ 250 A/µs | idem, p. 16–21 | 2011 | Alta |
| F22 | Abertura em vazio: poucas reignições, surtos "well below 1pu with the rise times about 1 µs"; carga indutiva: chopping 2,5–5 A, "very large number of reignitions"; RRDS inicial 5,5 kV/ms; RC 20 Ω/130 nF "did not stop the appearance of the reignitions"; capacitor de surto 130 nF: surtos < 2 pu e menos reignições; RC casada com Z_cabo elimina reflexões (α = (R−Z)/(R+Z) = 0) | idem, p. 101–120 | 2011 | Alta |
| F23 | Modelo VCB: U_BOP = A(t−t_OP)+B; di/dt = C(t−t_OP)+D; fechamento U_BCL = V_M − A(t−t_CL)+B; chopping "2 to 6 A", adotado 3 A; > 80 % das novas instalações de MT usam vácuo; RC de campo 33 Ω/0,2 µF e 60 Ω/0,2 µF; Z_C ≤ R ≤ 3·Z_C; C 0,1–0,5 µF; capacitor de surto 0,05 µF "did not produce satisfactory results" na energização e "even causing an increase in the number of pre-strike events", mas eficaz contra restrikes; registradores de 1 MHz | Jesus et al., IPST 2025 (Brasil, 34,5 kV, transformadores secos), p. 1–8 — https://www.ipstconf.org/papers/Proc_IPST2025/25IPST081.pdf | 2025 | Alta |
| F24 | Chopping 5 A; escalada até 4,3 pu (1 pu = 8,163 kV); sem chopping/reignição 1,85–2,6 pu; para-raios reduz a 2,64 pu (21 kV); filtro RC 30 Ω/200 nF "the number of reignitions is reduced" e sem sobretensões severas | Xemard et al., IPST 2019, p. 2–5 — https://www.ipstconf.org/papers/Proc_IPST2019/19IPST095.pdf | 2019 | Alta |
| F25 | "the highest turn-to-turn overvoltage is found in the turn belonging to the first coil"; rampa 0,2 µs; modelo MEF trifásico com rotor reduz pico espira-terra em 16,4 %; cita Cornick & Thompson 1982 e Wright, Yang & McLeay 1983 | Ferreira & Ferreira, IPST 2021 — https://www.ipstconf.org/papers/Proc_IPST2021/21IPST056.pdf | 2021 | Alta |
| F26 | Taxa de subida em transformador de parque eólico: 0,2 kV/µs (primeiro alimentador) vs ~25 kV/µs (todos conectados); "three reignitions occurred" ao eliminar falta com VCB | King et al., IPST 2011, p. 2 (citando [20]) — https://www.ipstconf.org/papers/Proc_IPST2011/11IPST039.pdf | 2011 | Média (citação indireta) |
| F27 | Glinkowski, Gutierrez & Braun 1997: "repeated reignitions and voltage escalation may be observed ... due to their ability to interrupt high frequency currents"; probabilidade de reignições múltiplas "proportional to the arc angle and is very small"; capacitores de proteção aumentam a corrente de reignição | OSTI — https://www.osti.gov/biblio/477204 (DOI 10.1109/61.568244) | 1997 | Alta (resumo) |
| F28 | Fu & Smeets 1991: interrupção de arco em vácuo a 126 e 230 kHz com gaps ≤ 1 mm; "the interruption ability is directly related with the reignition voltage" | OSTI — https://www.osti.gov/biblio/5567033 | 1991 | Alta (resumo) |
| F29 | Frentes típicas: manobra 20–5000 µs; atmosférica 0,1–20 µs; VFT 3–100 ns; conversores 20–200 ns; máquinas form-wound (Tabela 1): frente 0,1–10 µs, repetição 100–20 000 Hz; PD cresce quando a frente encurta (Fig. 26) e vida cai (Fig. 27); acima do PDIV a degradação é "almost continuous"; "number of impulses to breakdown strongly decreases with increasing voltage impulse amplitude"; epóxi ponta-plano: vida cai por lei de potência inversa, número de surtos para iniciar árvore cresce com a taxa de repetição; treeing incepta a 400–600 kV/mm em PE; Tipo II: "frequency acceleration rule ... and the inverse power law to evaluate the lifetime at the rated voltage"; hot spot +10 °C por ~1 kHz; categorias de estresse A–D com OF ≤ 1,1 … ≤ 2,5 e t_r 0,2 ± 0,1 µs; K = 0,7 (espira/espira), EF = 1,63 | CIGRE WG D1.43, "Insulation degradation under fast, repetitive voltage pulses" (convenor A. Cavallini) — https://cigre.cz/dokumenty_komise/d1/WG%20D1.43_TB_Final.pdf | 2011 (rascunho final; publicação como TB [INSERIR CITAÇÃO — número/ano a verificar]) | Alta |
| F30 | JWG A3/A2/B3/B4/C4.53 "Inductive load switching in transmission and distribution systems" (convenor H. Christian; aprovada 13-10-2025): virtual current chopping "shall be discussed with respect to various switching media including vacuum, SF6, and CO2"; documentos-base IEC 62271-110, IEC TR 62271-306, IEEE C37.015-2017, CIGRE TB 262, TB 757, TB 947; TB prevista para Q2/2029 | CIGRE — https://www.cigre.org/userfiles/files/News/2025/TOR%20JWG%20A3_A2_B3_B4_C4_53_Inductive%20load%20switching%20in%20transmission%20and%20distribution%20systems.pdf | 2025 | Alta |
| F31 | Equações de vida: IPL L = k·V^−n (eq. 21); exponencial L = c·exp(−bV) (22); Arrhenius L = A·exp(B/T) (23); multiplicativa L = K·V^−n·exp(B/T) (24); Fallou L = C·exp(AV + B/T) (25/28); Simoni L = t_o·(V/V_o)^−n·exp(−B·Δ(1/T)) (26); Ramu L = K(T)·V^−n(T)·exp(−B·Δ(1/T)) (27); Montanari L_p = L_s·(V/V_s)^−n·[−ln(1−p)]^(1/β(T)) (29); Weibull dois parâmetros | Feilat, "Lifetime Assessment of Electrical Insulation", IntechOpen 2018, p. 239–242 — https://cdn.intechopen.com/pdfs/58128.pdf (DOI 10.5772/intechopen.72423) | 2018 | Alta |
| F32 | IPL t_f = a·E^−b (b = VEC); com limiar t_f = t_0·(E/E_0)^−b; exponencial t_f = k·e^−nE; Arrhenius K = k·e^(−Ea/RT), L_T = α·e^(β/T), β = Ea/R; Eyring K = (k_B T/h)·e^(−ΔH/RT)·e^(ΔS/R); Montsinger "8–10 °C reduces equipment life by half"; Fallou L = B1·[e^(B2·E)·e^(C1/T)·e^(C2·E/T)]; Simoni geral com limiares (eqs. 12–14); Crine t_b ≅ (h/k_B T)·exp[(ΔG − E·λ̄·F)/(k_B T)]; DMM (eq. 20, cosh); modelos de Bahder e de crescimento de árvore | Choudhary et al., Energies 15:3408, 2022, p. 5–13 — https://psecommunity.org/wp-content/plugins/wpor/includes/file/2303/LAPSE-2023.13751-1v1.pdf (DOI 10.3390/en15093408) | 2022 | Alta |
| F33 | Arrhenius k = A'·exp(−Ea/k_Bθ) (1); Dakin L(θ) = A·exp(B/θ), B = Ea/k_B (3); Arrhenius–Dakin L = L0·exp[−B(1/θ0 − 1/θ)] (5); Montsinger L = L0·2^((θ0−θ)/HIC) (10), B = θ0·θ·ln2/HIC (9), HIC "typically within the range of 8–15 °C"; índice térmico = 20 000 h; Ea típicos: poliimida 180–240 kJ/mol, epóxi 110–170 kJ/mol (Tabela 1); Miner: dLF = dt/L(θ(t)) (17), LF = ∫dt/L(θ(t)) (18–19), forma discreta Σ Δt_i/L(θ_i) (25); B10 de Weibull | Theofanous et al., Energies 18:6087, 2025, p. 4–19 — https://aisberg.unibg.it/retrieve/43c96487-a8ad-4947-a8c8-3b350e9892a2/J65.pdf (DOI 10.3390/en18236087) | 2025 | Alta |
| F34 | Crine: t = (h/2fkT)·exp(ΔG/kT)·csch(½·ε0·ε'·ΔV·F²/kT) (eq. 1); alto campo t = (h/2fkT)·exp[(ΔG − ½ε0ε'ΔV·F²)/kT] (eq. 2) → linear em F² vs log t; ΔG ≈ 2,05·10⁻¹⁹ J (1,28 eV) a 22 °C; limiar 9–12 kV/mm (XLPE); IPL "dubious" para extrapolação longa | Crine, Jicable 2007 — http://www.jicable.org/2007/Actes/Session_C71/JIC07_C7115.pdf | 2007 | Alta |
| F35 | DMM: vida L_i = (h/2kT)·exp[(H_dk − S_d·T − C_d·E^4b)/T]·{ln[A_eq/(A_eq − A*)]·cosh[(K_d − C_d·E^4b)/(2T)]}⁻¹ com seis parâmetros (b, A*, H_dk, S_d, K_d, C_d), b = 0,5 usual; limiar de campo via A* e K_d | Cooper, Dissado & Fothergill, IEEE TDEI 12(1):1–10, 2005, eq. 19–20 — https://openaccess.city.ac.uk/id/eprint/1356/1/Application%20of%20thermoelectric%20aging%20models%20to%20polymeric%20insulation%20in%20cable%20geometry.pdf | 2005 | Alta |
| F36 | Miner: C = Σ(n_i/N_i); falha quando C = 1; limitações: usa só valores esperados e assume relação linear vida-estresse; extensão IPL-Weibull com dano crítico distribuído | ReliaSoft HotWire 116 — https://help.reliasoft.com/articles/content/hotwire/issue116/hottopics116.htm | s.d. | Alta |
| F37 | Revisão de envelhecimento sob pulsos rápidos e repetitivos (WBG: até 100 kV/µs e 500 kHz): "the shorter the rise time, the larger the PD magnitudes; thus, the shorter lifetime"; vida cai fortemente com frequência; lacuna: sem dados para slew > 68 kV/µs e > 20 kHz | Ghassemi, IEEE TDEI 2019 (arXiv 2007.03194) — https://arxiv.org/pdf/2007.03194 | 2019 | Alta |
| F38 | RC comercial: C = 0,125/0,25/0,5/1 µF; R = 30–200 Ω, 1 kW/fase; "30 ohms ... suitable for virtually all installations"; reduz magnitude e dv/dt, amortece ressonâncias, protege contra pré-ignição, restrike e reignição | NEPSI — https://nepsi.com/products/rc-snubbers/ | s.d. | Média (comercial) |
| F39 | Caso brasileiro 34,5 kV/10 MVA: 304 kV pico a 1,667 MHz sem snubber vs 48,2 kV com snubber; RRDS modelada 36 V/µs; energia nos resistores 81,2/25,7/18,4 J; especificação: 33 Ω, > 370 W contínuos, > 60 kJ, NBI 200 kV, capacitor IEC 60871-1; autor relata "mais de 1200 snubbers" construídos [citando terceiro]; "mesmo não se atingindo o valor do BIL ... vai-se envelhecendo a isolação" | Mardegan (EngePower), apresentação — https://engepower.com/wp-content/uploads/2020/08/Switching.pdf | s.d. (≥ 2013, cita IEEE TIA 2013) | Média (slides de consultoria) |
| F40 | Fornecedor chinês: RC 0,1 µF/100 Ω "reduce the operating overvoltage ... to less than 2~2.5 times the peak value"; "damage of the motor's turn-to-turn insulation is mainly caused by the step-by-step increase in voltage caused by repeated reignition" | Anhuang — https://www.anelek.com/info/the-harm-of-vacuum-circuit-breaker-operating-o-62583248.html | s.d. | Baixa-média (comercial, sem referências) |
| F41 | Artigo técnico brasileiro (6,6 kV, ATP): reignições "múltiplas" e "sustentadas", snubber com R "próximo à impedância de surto"; sem números | Lazio Engenharia — https://lazioeng.com.br/manobra-com-disjuntor-a-vacuo-vcb-trt-reignicoes-e-eficacia-do-snubber/ | s.d. | Baixa (qualitativo) |
| F42 | Dissertação USP (Bongiolo, orient. Zanetta Jr., 2018): modelo de VCB para abertura e fechamento em ATP/MODELS; transformadores e cabos | https://teses.usp.br/teses/disponiveis/3/3143/tde-20032019-152652/pt-br.html | 2018 | Alta (resumo) |
| F43 | Dissertação UNESP (Laurentino, orient. N. C. de Jesus e L. O. M. dos Reis, 2023): modelo ATPDraw/MODELS de múltiplas reconduções (prestrike/restrike) aplicado a transformadores secos e "desligamento de motores trifásicos" | https://repositorio.unesp.br/items/34c083a3-a1e8-405e-b530-640994c01029 | 2023 | Alta (resumo) |
| F44 | Chave híbrida (relé + IGBT) para banco de capacitores 400 V: desliga no zero de tensão; tiristores desligam no zero de corrente "so maximum voltage", com esforço "approximately twice phase-to-phase peak voltage" | Ruszczyk, Kóska & Janisz, Przegląd Elektrotechniczny 91(12), 2015, via https://powerquality.blog/2023/06/02/hybrid-switch-for-capacitors-bank-used-in-reactive-power-compensation/ | 2015 | Média (BT, não MT) |
| F45 | DIgSILENT: VCB caracterizado por "rate of rise of its dielectric strength (k-factor) and the arcing time"; contatores: fabricante garante chopping máximo; referência Greenwood & Glinkowski 1988 | https://www.digsilent.de/en/faq-reader-powerfactory/how-can-i-model-a-vacuum-circuit-breaker.html | s.d. | Média |
| F46 | PSCAD: exemplo de reignição de VCB com L_n = 5 mH, C_n = 100 nF (circuito de Helmer) | https://www.pscad.com/knowledge-base/article/260 | s.d. | Média |
| F47 | Stone, Boulter, Culbert & Dhirani, *Electrical Insulation for Rotating Machines*, IEEE Press/Wiley, 1.ª ed. 2004 (ISBN 0-471-44506-1): sumário com 2.1.5 "Multiple Stresses" (p. 49), 2.4 "Electrical Endurance Tests" (p. 60), 2.6 "Multifactor Stress Testing" (p. 65), 8.7 "Repetitive Voltage Surges" (p. 157), 13.9 "Voltage Surge Monitor" (p. 315); 2.ª ed. 2014 (ISBN 9781118057063, 672 p.) | https://download.e-bookshelf.de/download/0000/5844/67/L-G-0000584467-0002361393.pdf ; https://books.google.com/books?id=R3LYAwAAQBAJ | 2004/2014 | Alta (bibliográfico; texto dos capítulos não acessado) |
| F48 | Registros bibliográficos verificados via Semantic Scholar API: Wright, Yang & McLeay 1983, DOI 10.1049/IP-B.1983.0040 (150 citações); Cornick & Thompson 1982 (Parte 2), DOI 10.1049/IP-B.1982.0008; Kondala Rao & Gajjar 2006, DOI 10.1109/POWERI.2006.1632503; Greenwood & Glinkowski 1988, DOI 10.1109/61.193974; Gupta, Lloyd & Sharma 1990, DOI 10.1109/60.107228 | https://api.semanticscholar.org/graph/v1/paper/DOI:10.1049/ip-b.1983.0040 (e DOIs correspondentes) | — | Alta (só metadados; resumos omitidos pelo editor) |

---

## 3. Números-chave e equações (com fonte)

### 3.1 Fenômenos de manobra do VCB

| Grandeza | Valor / equação | Fonte |
|---|---|---|
| Corrente de chopping (Cu/Cr) | 2–10 A [F1]; 3–8 A por Smeets [F21]; 2–6 A, adotado 3 A [F23]; 5 ou 8 A [F4]; 5 A [F24]; contatores 3TM "< 3 A" [LITERATURA: resumo de busca de catálogo Siemens — INSERIR CITAÇÃO] | Vollet 2007; Abdulahovic 2011; Jesus 2025; Xemard 2019 |
| Sobretensão de chopping | Û_m = √(U_pf² + I_0²·L_b/C_b) [F1]; ordem: 22,2 kV pico em 11 kV (≈ 2,5 pu) [F6]; "do not need surge protection" [F1] | Vollet 2007 |
| Fórmula de chopping (Smeets) | i_ch = (2πf·î·α·β)^q; α = 6,2·10⁻¹⁶ s; β = 14,2–14,3; q = (1−β)⁻¹ ≈ −0,075 [F8, F21] | Wong 2003; Abdulahovic 2011 |
| Rigidez a frio (linear) | U = A·(t − t_open) + B; A = 2–50 V/µs (= 2–50 kV/ms); B = 0–1000 V [F8]; 20–40 kV/ms [F4]; inicial 0,69–3,4 kV; medido 5,5 kV/ms inicial [F21, F22]; 36 V/µs [F39] | Wong; Vollet; Abdulahovic; Mardegan |
| Extinção de corrente de AF | di/dt_crit = C·(t − t_open) + D; 100–600 A/µs constantes; (−0,034 A/µs², 255 A/µs), (0,31; 155), (1; 190) [F8, F21]; 150–1000 A/µs [F8]; medido 250–350 A/µs [F21] | Wong; Abdulahovic |
| Frequência da corrente de reignição | 100–200 kHz [F2]; 0,25 MHz e 1,8 MHz (circuito de Helmer) [F9]; 1,667 MHz (34,5 kV) [F39] | Vollet; Wong; Mardegan |
| Número de reignições por manobra | "até 10" [F2]; "three reignitions" (eliminação de falta) [F26]; "very large number" (carga indutiva, chopping 2,5–5 A) vs poucas em vazio [F22]; probabilidade de reignições múltiplas "very small" [F27]; RC reduz o número [F22, F24] | Vollet; King; Abdulahovic; Glinkowski |
| Amplitude em pu (motores/cargas indutivas) | ~3 pu normal, até 4,6 pu medido [F18]; 4,4 pu/0,2 µs (ar) vs 4,6 pu/0,6 µs (vácuo) [F20]; 4,3 pu simulado com escalada vs 1,85–2,6 pu sem [F24]; 32 kV fase-terra em 11 kV ≈ 3,6 pu com 2 MOA [F6] [CÁLCULO PRÓPRIO: 32/(11·√2/√3 = 8,98) = 3,56] | Baker/Gupta; Abdulahovic; Xemard; Vollet |
| Taxa de subida / frente | 0,16 µs a > 1 µs [F18]; 0,1 µs medido na simulação [F6]; 0,2 kV/µs vs 25 kV/µs conforme configuração [F26]; ~1 µs em abertura em vazio [F22] | Baker; Vollet; King; Abdulahovic |
| Circuito de ensaio normativo (motor) | 100 A e 300 A, fp < 0,2, f_nat 12,5 ± 2,5 kHz, fator de amplitude 1,7 ± 0,1 [F12] | IEC 62271-110:2023 |

Comparação com o Documento A [INFERÊNCIA a partir de FATO + LITERATURA]: (i) RRDS parabólica V = 0,801·t + 1,226·t² (kV, t em ms) [FATO: doc A, Tabela II, p. 3] dá 2,03 kV em 1 ms e 6,5 kV em 2 ms [CÁLCULO PRÓPRIO], isto é, 10–25 vezes menos que 20–50 kV/ms [F4, F8] e ~2,7 vezes menos que os 5,5 kV/ms iniciais medidos [F22]; (ii) di/dt crítico 5–15 A/µs [FATO: doc A, Tabela II] é 7–120 vezes inferior à faixa 100–1000 A/µs [F8, F21]; (iii) picos de 30–41 kV em 4,16 kV (8,9–12,2 pu) [FATO: doc A, Tabela III; CÁLCULO PRÓPRIO no fichamento A] excedem em 2–3 vezes o teto de 4,3–4,6 pu da literatura [F18, F24]. Conclusão: o VCB do Documento A é parametrizado como dispositivo de recuperação muito lenta e extinção muito fácil, o que maximiza reignições; os resultados devem ser lidos como envelope conservador, não como estatística de campo. A redação de que a corrente de AF é interrompida quando o di/dt "excede" o valor crítico [FATO: doc A, p. 3] é oposta à convenção de Wong 2003 ("when the absolute value of the rate-of-change ... above this di/dt limit, arc extinction will not occur") [F8] — provável inversão de redação, a confirmar na dissertação [1] do Documento A.

### 3.2 Suportabilidade normativa

| Norma | Regra | Valores para 4,16 / 6,6 / 13,8 kV [CÁLCULO PRÓPRIO a partir da regra] |
|---|---|---|
| IEC 60034-15:2009, Tabela 1, Notas 2 e 4 [F14] | U_P = 4·U_N + 5 kV (1,2/50 µs, ±30 %/±20 %); U'_P = 0,65·U_P, frente 0,2 ± 0,1 µs até 35 kV (+0,3/−0,1 µs acima) | U_P = 21,64 / 31,4 / 60,2 kV → 6,4 / 5,8 / 5,3 pu; U'_P = 14,07 / 20,4 / 39,1 kV → 4,1 / 3,8 / 3,5 pu (bases 3,397 / 5,389 / 11,27 kV) |
| IEC 60034-15:2009, Nota 5 [F14] | níveis adequados a "circuit breaker operation"; "may not be adequate" para "interrupted start" — o cenário exato do Documento A [FATO: doc A, p. 3] | — |
| IEC 60034-15:2009, 4.4 [NORMA] | alternativa 60 Hz: (2·U_N + 1) kV por 1 min, depois rampa 1 kV/s até 2·(2·U_N + 1) kV | 9,32 kV → 18,6 kV para 4,16 kV |
| IEEE 522 (via EPRI 1009700 e Baker) [F16, F18] | envelope: 3,5 pu a 0,1 µs; 5 pu a ≥ 1,2 µs; 1 pu a 0–100 ns (leitura Baker) | 3,5 pu = 11,9 kV; 5 pu = 17,0 kV (4,16 kV) |
| IEC 62271-110:2023, 4.3.1 [F12] | "No limits to the overvoltages are given as the overvoltages are only relevant to the specific application" | — |
| IEC 60034-18-41/-42 (via CIGRE D1.43) [F29] | categorias de estresse A–D por fator de overshoot (≤ 1,1; ≤ 1,5; ≤ 2,0; ≤ 2,5) com t_r = 0,2 ± 0,1 µs; fatores K = 0,7 (espira/espira) e EF = 1,63; Tipo I sem DP / Tipo II resistente a DP | — |

### 3.3 Distribuição espira-a-espira

- "The highest voltage components ... normally appear on the first or last coil"; frentes "down to 0,1 µs"; "no simple law" para o pico longitudinal, que depende de t_s, comprimento da bobina de linha e número/arranjo de espiras [NORMA: IEC 60034-15:2009, A.1, A.3].
- Tempo de trânsito na primeira bobina ~100 ns, da mesma ordem da frente do surto → a tensão entre espiras é essencialmente a diferença temporal da onda incidente [LITERATURA: Baker/SKF, p. 7, F18] [INFERÊNCIA FÍSICA: se t_frente ≲ t_trânsito, quase toda a tensão de frente cai sobre as primeiras espiras].
- MEF trifásico com rotor (rampa 0,2 µs, 78 espiras/fase): maior sobretensão espira-espira na espira 13 (primeira bobina); rotor reduz espira-terra em 16,4 % [F25].
- Modelos clássicos: Cornick & Thompson (IEE Proc. B, 129(2):56–63, 1982) e Wright, Yang & McLeay (IEE Proc. B, 130(4):245–256, 1983) — propagação simultânea "série e paralela" [F48; citados em F25]; Oyegoke (Acta Polytechnica Scandinavica EL 100, 1999; métodos de linha multicondutora; "até 183 % na primeira bobina" consta apenas em resumo de busca) [INSERIR CITAÇÃO — texto não acessado]; Gupta, Sharma & Bacvarov (IEEE/PES 1985, 1986) e Narang et al. (1988) sobre propagação/distribuição medida [LITERATURA-INDIRETA: refs. 12, 13, 19 do EPRI 1009700, F16].
- Valor quantitativo de fração do surto na primeira bobina em função da frente: não encontrado em fonte acessada para bobinas pré-formadas de MT [INSERIR CITAÇÃO]; para motor de BT (mush-wound) um resumo de busca cita 90 % / 60 % / 25 % nas três primeiras bobinas (Persson-type), não verificado [INSERIR CITAÇÃO].

### 3.4 Envelhecimento por surtos repetitivos, DP e treeing

- Endurance de bobinas-modelo: "number of impulses to breakdown strongly decreases with increasing voltage impulse amplitude"; acima de ~700 V (fio esmaltado) a DP é a causa da degradação acelerada [F29, p. 21].
- Epóxi ponta-plano (8–13 kV, 5/100/5000 Hz, frente 500 ns): "As the applied surge voltage increases, the life decreases following an inverse power law"; "As the repetition rate increases, the number of surges to initiate a tree increases"; polaridade positiva mais danosa [F29, p. 29].
- Efeito da frente: PD cresce quando t_r cai (Fig. 26, 0,2 µs a 5000 µs) e a vida diminui (Fig. 27); "the degradation caused by each surge is more important when the supply frequency is low" [F29, p. 26–28] — relevante porque surtos de VCB são poucos e esparsos (baixa frequência de repetição) mas de frente curta [INFERÊNCIA].
- Mica: ligações Si–O "strong energy bonds" (valor numérico citado no TB como 103,4 eV, unidade a verificar) [F29, p. 34]; Tipo II tolera DP; regra de aceleração em frequência + IPL para extrapolar [F29, p. 35].
- Sinergia térmica: hot spots +≈10 °C por ≈1 kHz; queda de vida ≈58 % (sem refrigeração) vs ≈31 % (com) [F29, p. 35–36].
- Ensaio de degradação de espiras sob surtos repetitivos em bobinas de motor: Gupta, Lloyd & Sharma, IEEE TEC 5(2):320–326, 1990 (DOI 10.1109/60.107228) [F48]; segundo resumo de busca, "1000 to 8000 surges with magnitudes of 3.0 to 7.8 pu" e ruptura medida com impulsos de 0,1 µs [INSERIR CITAÇÃO — resumo não acessado].
- Ruptura a impulso (0,2 µs) de isolação de fio/espira: 12–34 kV conforme material e impregnação [F16].

### 3.5 Modelos de vida (equações transcritas)

| Modelo | Equação | Fonte |
|---|---|---|
| Arrhenius (taxa) | k = A'·exp(−E_a/(k_B·θ)); ln k = −E_a/(k_B θ) + ln A' | Theofanous 2025, eq. 1–2 [F33] |
| Dakin (1948) | L(θ) = A·exp(B/θ), B = E_a/k_B; vida ∝ 1/k | Theofanous 2025, eq. 3 [F33]; Feilat eq. 23 [F31] |
| Arrhenius–Dakin (Simoni 1981) | L(θ) = L_0·exp[−B·(1/θ_0 − 1/θ)] | Theofanous 2025, eq. 5 [F33] |
| Montsinger (1930) | L(θ) = L_0·2^((θ_0 − θ)/HIC); B = θ_0·θ·ln2/HIC; HIC 8–15 °C ("regra dos 10 °C" é o caso HIC = 10) | Theofanous 2025, eq. 9–10 [F33]; Choudhary 2022 [F32] |
| Eyring | K = (k_B T/h)·e^(−ΔH/RT)·e^(ΔS/R); com limiar: L = K_1·T^γ·e^(−β/T)·e^{[K_2 + K_3/T]·S} | Choudhary 2022, eq. 7, 9 [F32] |
| Lei de potência inversa (elétrica) | L = k·V^−n (Feilat eq. 21); t_f = a·E^−b (b = VEC); com limiar t_f = t_0·(E/E_0)^−b | Feilat 2018 [F31]; Choudhary 2022, eq. 1, 4 [F32] |
| Exponencial | L = c·exp(−bV); com limiar t_f = t_0·[k/(E − E_0)]·e^{−n(E − E_0)} | Feilat eq. 22; Choudhary eq. 3, 5 |
| Simoni (multi-estresse) | L = t_0·(V/V_0)^−n·exp(−B·Δ(1/T)), Δ(1/T) = 1/T − 1/T_0; forma geral com limiares e expoente β (eqs. 12–14 de Choudhary) | Feilat eq. 26; Choudhary eq. 12–14 |
| Ramu | L = K(T)·V^−n(T)·exp(−B·Δ(1/T)), K(T) = exp(K_1 − K_2·Δ(1/T)), n(T) = exp(n_1 − n_2·Δ(1/T)) | Feilat eq. 27 |
| Fallou | L = C·exp(A·V + B/T); forma com termo cruzado L = B_1·e^(B_2 E)·e^(C_1/T)·e^(C_2 E/T) | Feilat eq. 25/28; Choudhary eq. 11 |
| Montanari probabilístico | L_p(V,T) = L_s·(V/V_s)^−n·[−ln(1 − p)]^(1/β(T)) | Feilat eq. 29 |
| Weibull | F(t) = 1 − exp[−(t/α)^β]; L usual = α (63,2 %) ou B10 | Feilat eq. 1–2; Theofanous 2025 |
| Crine (termodinâmico) | t = (h/2fkT)·exp(ΔG/kT)·csch(½ε_0ε'ΔV·F²/kT); alto campo t = (h/2fkT)·exp[(ΔG − ½ε_0ε'ΔV·F²)/kT]; ΔG ≈ 1,28 eV; limiar 9–12 kV/mm (XLPE) | Crine 2007, eq. 1–2 [F34]; forma simplificada em Choudhary eq. 18 |
| DMM (Dissado–Mazzanti–Montanari) | L = (h/2kT)·exp[(H_dk − S_d T − C_d E^4b)/T]·{ln[A_eq/(A_eq − A*)]·cosh[(K_d − C_d E^4b)/(2T)]}⁻¹ | Cooper, Dissado & Fothergill 2005, eq. 19 [F35]; Choudhary eq. 20 |
| Miner (dano cumulativo) | C = Σ n_i/N_i, falha em C = 1; contínuo: LF = ∫_{t1}^{t2} dt/L(θ(t)); discreto Σ Δt_i/L(θ_i) | ReliaSoft [F36]; Theofanous 2025, eq. 17–19, 25 [F33] |

Valores de parâmetros: E_a de isolantes de máquinas 110–240 kJ/mol (epóxi 110–170; poliimida 180–240) [F33]; E_a ≈ 1,28 eV para envelhecimento elétrico de XLPE (Crine) [F34]; expoente n da IPL para mica-epóxi sob impulsos de VCB: não encontrado em fonte acessada [INSERIR CITAÇÃO]; VEC "1–3" citado genericamente pelo resumo de Choudhary 2022 sem material específico [baixa confiança].

### 3.6 Mitigação

| Dispositivo | Efeito documentado | Valores | Fonte |
|---|---|---|---|
| Para-raios ZnO (MOA) | limita pico ao nível residual; "do not limit the multiple reignitions"; reflexões no cabo elevam a tensão no motor acima do nível do para-raios de cubículo; necessário no cubículo e no motor para energização | curva V–I com 21,6 kV a 3 mA … 76,9 kV a 40 kA (barra); 18,4 kV a 0,1 mA … 36,8 kV a 10 kA (motor) | Vollet 2007 [F6, F7]; Xemard 2019 (2,64 pu) [F24]; Liljestrand & Lindell 2016: "surge arresters limit the voltages to well-defined amplitudes, but a number of reignitions occur up to this level" [LITERATURA-INDIRETA: ref. 13 de Jesus 2025 + resumo de busca — INSERIR CITAÇÃO] |
| Capacitor de surge | reduz dv/dt e o número de reignições (130 nF: < 2 pu) [F22]; 0,05 µF ineficaz/nocivo em pré-ignição, eficaz em restrike [F23]; capacitores de proteção aumentam a corrente de reignição [F27] | 0,05–1 µF | Abdulahovic; Jesus; Glinkowski |
| RC (snubber) | "properly sized C-R surge suppressors eliminate multiple reignitions and voltage escalation" [F6]; reduz número de reignições [F24]; em outro caso "did not stop" (20 Ω/130 nF) [F22]; R casado com Z_cabo anula reflexão; dissipação por evento 18–81 J (34,5 kV) [F39] | R ≥ 30 Ω; 30–200 Ω; Z_C ≤ R ≤ 3·Z_C; C 0,1–0,5 µF; 33 Ω/0,2 µF e 60 Ω/0,2 µF em campo | Vollet; Xemard; Abdulahovic; Jesus; NEPSI; Mardegan |
| Chaveamento controlado (point-on-wave) | IEC 62271-110:2023 manda "determine a re-ignition-free arcing time window for controlled switching purposes (see IEC TR 62271-302)"; janela "can increase at higher current" [F12]; CIGRE TB 262 e TB 757 (controlled switching) citadas como base [F30] | — | IEC 62271-110; CIGRE JWG A3.53 |
| Snubber ativo / tiristor (MT) | ver Seção 4.4 | — | — |

---

## 4. Controvérsias e limites de evidência

### 4.1 Quantas reignições por manobra?
- A literatura acessada não fornece distribuição estatística do número de reignições em manobra de motor de MT; há apenas limites e casos: "até 10" [F2], "três" num caso de falta [F26], "número muito grande" para carga indutiva com chopping 2,5–5 A vs "poucas, < 1 pu" em vazio [F22]. A probabilidade de reignições múltiplas é "muito pequena" e proporcional ao ângulo de arco [F27]; a IEC 62271-110 caracteriza o evento de AF como "single or multiple" [F11]. A premissa "5 a 7 reignições por ciclo" é, portanto, plausível como ordem de grandeza dentro do intervalo 1–10, mas não é um valor típico documentado; é premissa do usuário [HIPÓTESE], não do Documento A nem da literatura.

### 4.2 Vácuo é pior que ar-magnético?
- O programa EPRI (33 motores, > 700 manobras) concluiu que magnitudes e frentes são "similar for air-magnetic and vacuum breakers" e "significantly below the withstand strength" [F19]; a tese de Chalmers relata 4,4 pu/0,2 µs (ar) vs 4,6 pu/0,6 µs (vácuo), com o vácuo gerando "mais surtos" [F20]. Já casos de campo com falhas (dessalinizadora 11 kV [F6]; celulose 34,5 kV [F23]) atribuem falhas a reignições/pré-ignições de VCB. Leitura: o risco médio é baixo, mas a cauda (partida abortada, cabos curtos, motores pequenos, VCB de recuperação lenta) é severa — exatamente o que um módulo RUL deve capturar como evento discreto de alto impacto [INFERÊNCIA].

### 4.3 Critério de dano: amplitude ou frente?
- Vollet 2007 mostra que a comparação "apenas por magnitude" aprova o motor (24 kV < 32 kV) mas a comparação com o envelope tempo-tensão da IEC 60034-15 reprova (frente 0,1 µs) [F6]. A IEC 60034-15 admite frentes "down to 0,1 µs" em serviço [F15] e o ensaio normalizado usa 0,2 ± 0,1 µs; a IEEE 522 escalona por frente (3,5 pu a 0,1 µs; 5 pu a 1,2 µs) [F16, F18]. Logo, uma métrica de dano baseada só em pico é insuficiente; pico e dv/dt (ou frente equivalente) são ambos necessários — consistente com as métricas que a camada digital do Documento A propõe extrair [FATO: doc A, p. 2].

### 4.4 Existe literatura de snubber ativo a tiristor em MT?
- Encontrado: chave híbrida "vacuum breaker and thyristor valve in parallel" para desligar cargas capacitivas no zero de corrente (MV SSHS) [resumo de busca; ResearchGate inacessível — INSERIR CITAÇÃO]; chave híbrida relé + IGBT para bancos de BT [F44]; soft-starters de MT a SCR com contator de bypass [resumos de busca comerciais — INSERIR CITAÇÃO]; proposta de capacitor chaveado a tiristor + chaveamento controlado para reduzir reignições em trens CA (Moore, IET Electr. Syst. Transp., 2022, DOI 10.1049/els2.12034 — acesso negado) [INSERIR CITAÇÃO]; patentes de VCB síncrono (USPTO, resumos de busca) [INSERIR CITAÇÃO].
- Não encontrado: artigo revisado por pares com ramo R + SCR antiparalelo, disparo autônomo por DIAC, inserido apenas durante o transitório, para motor de MT. Assim, o Documento A parece original nesse arranjo, mas a afirmação de novidade requer busca de patentes e de anais (IEEE PCIC, ISDEIV, IPST) mais profunda antes de ser usada em discurso comercial [INFERÊNCIA; risco de busca incompleta].

### 4.5 Modelos de vida para surtos esparsos
- IPL, Simoni, Crine e DMM foram desenvolvidos para estresse contínuo (CA/CC) ou impulsos repetitivos de alta taxa (PWM); surtos de VCB são poucos por ano, de frente curta e amplitude alta. A CIGRE D1.43 observa que a degradação "por surto" é maior quando a frequência é baixa [F29], o que sugere que cada reignição vale mais que um pulso PWM, mas não há modelo calibrado para mica-epóxi de MT sob 10¹–10³ eventos/ano [INSERIR CITAÇÃO]. Miner é linear e ignora sequência e dispersão [F36]; a norma IEC 60034-15 não define dano cumulativo (é ensaio de suportabilidade, não de endurance) [NORMA].

### 4.6 Sensibilidade aos parâmetros do VCB
- Wong 2003: RRDS e tempo de arco dominam; extinção de AF é secundária [F10]. Portanto, um RUL que dependa de simulação ATP herda a incerteza dos parâmetros do disjuntor específico (não publicados pelos fabricantes, exceto chopping máximo de contatores [F45]); Abdulahovic mostra que a calibração por medição (RRDS inicial 5,5 kV/ms; di/dt 250–350 A/µs) é possível mas laboriosa [F21, F22]. O Documento A usa valores muito mais pessimistas (Seção 3.1) sem apresentar sua origem experimental além de [1] e [7] [FATO: doc A, p. 3].

### 4.7 Lacunas de acesso
- Não acessados (bloqueio 403/503/429): Helmer & Lindmayer 1996 (ISDEIV), Popov & van der Sluis 2001/2005, Telander/Wilhelm/Stump 1988, Gibbs et al. 1989, Perkins 1982, Oyegoke 1999, Gupta et al. 1987/1990 (texto), Stone et al. (capítulos), Megger/Eaton/Schneider CT 198, IEEE 522 (texto integral), IEC 60034-15:2025 (ed. 4.0). Todos aparecem apenas como [LITERATURA-INDIRETA] ou [INSERIR CITAÇÃO].

---

## 5. Implicações para o módulo RUL de isolamento de motores de MT (Olivas) e para o discurso C-Level

### 5.1 Arquitetura de dano proposta (ancorada na literatura verificada)
1. **Evento** = cada reignição/pré-ignição detectada no oscilograma (Documento A: aquisição apenas durante a condução dos SCR [FATO: doc A, p. 2]). Métricas por evento: pico fase-terra e fase-fase (em pu e em kV), frente equivalente t_f = pico/RRRV (ou 10–90 %), dv/dt máximo, energia dissipada no snubber E_s = ∫R_s·i_s² dt, frequência dominante [FATO: doc A, p. 2; INFERÊNCIA]. Registrar também a contagem de eventos por manobra (n_r), variável que a literatura só limita ("até 10") [F2].
2. **Severidade normalizada**: comparar cada evento com (a) o envelope IEC 60034-15 (U'_P = 0,65·(4U_N + 5) kV a 0,2 µs; U_P a 1,2 µs) [F14] e (b) o envelope IEEE 522 (3,5 pu a 0,1 µs; 5 pu a 1,2 µs) [F16, F18]; um evento com pico < U'_P mas frente < 0,2 µs deve ser classificado como "fora do envelope" (lição de Vollet 2007 [F6]).
3. **Consumo de vida por evento** (proposta a validar): D_i = 1/N(V_i, t_f,i) com N = N_0·(V_i/V_ref)^−n·g(t_f) — IPL em amplitude [F29, F31, F32] com correção de frente g(t_f) decrescente para frentes curtas (tendência qualitativa de CIGRE D1.43 Fig. 26–27 [F29]); acumulação por Miner Σ D_i [F36]; parâmetros N_0, n e g exigem ensaio de endurance a impulsos repetitivos em bobinas representativas (procedimento tipo Gupta 1990, 10³–10⁴ surtos a 3–8 pu [INSERIR CITAÇÃO]) ou dados de fabricante [INSERIR CITAÇÃO]. Declarar explicitamente que n para mica-epóxi de MT sob surtos de VCB não consta das fontes acessadas.
4. **Parcela térmica**: Arrhenius–Dakin/Montsinger com HIC 8–15 °C e Miner contínuo ∫dt/L(θ(t)) [F33] — permite fundir o histórico térmico (partidas, sobrecargas do Documento B) com o histórico de surtos (Documento A) numa única fração de vida consumida [INFERÊNCIA].
5. **Incerteza**: tratar n_r, pico e frente como variáveis aleatórias (Wong 2003 usa Monte Carlo com 100 casos por combinação [F10]); reportar RUL como percentil B10/B50 de Weibull [F33], não como valor único.
6. **Calibração do gêmeo ATP**: os parâmetros do VCB (RRDS, di/dt crítico, chopping) devem ser expostos como entradas incertas com faixas da literatura (RRDS 5–50 kV/ms; di/dt 100–600 A/µs; chopping 2–10 A) [F4, F8, F21], e não fixados nos valores do Documento A (0,8 kV/ms inicial; 5–15 A/µs), que representam o extremo pessimista (Seção 3.1).
7. **Sinal de valor do snubber**: o mesmo módulo deve estimar a vida "com" e "sem" mitigação (Vollet: RC elimina reignições múltiplas; MOA não [F6]) — é a base quantitativa do argumento comercial.

### 5.2 Discurso C-Level (frases sustentáveis por fonte)
- "Mais de 80 % das novas instalações de MT usam disjuntores a vácuo" [F23, citando ref. 4 de Jesus 2025] e o fenômeno de reignições múltiplas é reconhecido por IEC (62271-110:2023 [F11, F12]) e CIGRE (JWG A3.53, 2025 [F30]) como problema aberto — não é hipótese acadêmica.
- "Motores de MT podem receber surtos de 3 a 4,6 pu com frentes de 0,16 µs em manobras normais" [F18, F19]; "o cenário de partida interrompida é o mais severo e a própria IEC 60034-15 admite que seus níveis podem não ser adequados a ele" [F12, F14].
- "Para-raios sozinhos não evitam reignições; RC bem dimensionado evita" [F6, F24] — mas há caso em que RC não bastou [F22]; a mitigação seletiva do Documento A insere-se nesse espaço, com a ressalva de que a validação é computacional [FATO: doc A, p. 1, 4].
- "O dano é cumulativo: mesmo abaixo do BIL, cada manobra envelhece a isolação" [F39, F29] — sustenta a proposta de RUL, mas a taxa de consumo por evento ainda precisa de calibração experimental [Seção 4.5].
- Evitar: atribuir "5–7 reignições por ciclo" a qualquer fonte; citar 41 kV/12 pu como valor típico; afirmar novidade absoluta do snubber tiristorizado sem busca de anterioridade.

---

## 6. Referências (ABNT; URL apenas quando efetivamente acessada)

ABDULAHOVIC, T. **Analysis of High-Frequency Electrical Transients in Offshore Wind Parks**. 2011. Tese (Doutorado) — Chalmers University of Technology, Göteborg, 2011. ISBN 978-91-7385-598-3. Disponível em: https://publications.lib.chalmers.se/records/fulltext/148759/148759.pdf. Acesso em: 2 set. 2026.

ANHUANG ELECTRIC POWER TECHNOLOGY. **The harm of vacuum circuit breaker operating overvoltage to the motor and the measures taken**. Disponível em: https://www.anelek.com/info/the-harm-of-vacuum-circuit-breaker-operating-o-62583248.html. Acesso em: 2 set. 2026.

BAKER INSTRUMENT / SKF. **The State of Surge Testing on Induction Motors**. White paper, s.d. Disponível em: http://www.cmcbaker.com/manuals/surge%20test%20whitepaper.pdf. Acesso em: 2 set. 2026.

BONGIOLO, G. G. **Análise de sobretensões transitórias causadas por manobras de disjuntores a vácuo**. 2018. Dissertação (Mestrado) — Escola Politécnica, Universidade de São Paulo, São Paulo, 2018. Orientador: L. C. Zanetta Jr. Disponível em: https://teses.usp.br/teses/disponiveis/3/3143/tde-20032019-152652/pt-br.html. Acesso em: 2 set. 2026.

CHOUDHARY, M.; SHAFIQ, M.; KIITAM, I.; HUSSAIN, A.; PALU, I.; TAKLAJA, P. A Review of Aging Models for Electrical Insulation in Power Cables. **Energies**, v. 15, n. 9, 3408, 2022. DOI 10.3390/en15093408. Disponível em: https://psecommunity.org/wp-content/plugins/wpor/includes/file/2303/LAPSE-2023.13751-1v1.pdf. Acesso em: 2 set. 2026.

CIGRE. **Proposal for the creation of a new Working Group JWG A3/A2/B3/B4/C4.53 — Inductive load switching in transmission and distribution systems** (Terms of Reference, aprovada em 13 out. 2025). Disponível em: https://www.cigre.org/userfiles/files/News/2025/TOR%20JWG%20A3_A2_B3_B4_C4_53_Inductive%20load%20switching%20in%20transmission%20and%20distribution%20systems.pdf. Acesso em: 2 set. 2026.

CIGRE WG D1.43 (CAVALLINI, A., convenor). **Insulation degradation under fast, repetitive voltage pulses**. Technical Brochure (versão final de rascunho, © 2011; número de TB e ano de publicação [INSERIR CITAÇÃO]). Disponível em: https://cigre.cz/dokumenty_komise/d1/WG%20D1.43_TB_Final.pdf. Acesso em: 2 set. 2026.

COOPER, E. S.; DISSADO, L. A.; FOTHERGILL, J. C. Application of thermoelectric ageing models to polymeric insulation in cable geometry. **IEEE Transactions on Dielectrics and Electrical Insulation**, v. 12, n. 1, p. 1–10, 2005. DOI 10.1109/tdei.2005.1394009. Disponível em: https://openaccess.city.ac.uk/id/eprint/1356/. Acesso em: 2 set. 2026.

CORNICK, K. J.; THOMPSON, T. R. Steep-fronted switching voltage transients and their distribution in motor windings. Part 2. **IEE Proceedings B**, v. 129, n. 2, p. 56–63, 1982. DOI 10.1049/ip-b.1982.0008. [Metadados verificados via Semantic Scholar API; texto não acessado.]

CRINE, J.-P. A molecular approach to the electrical aging of XLPE cables. In: **JICABLE 2007**, Session C7.1, paper C7.1.5. Disponível em: http://www.jicable.org/2007/Actes/Session_C71/JIC07_C7115.pdf. Acesso em: 2 set. 2026.

DIgSILENT. **How can I model a vacuum circuit breaker?** FAQ PowerFactory. Disponível em: https://www.digsilent.de/en/faq-reader-powerfactory/how-can-i-model-a-vacuum-circuit-breaker.html. Acesso em: 2 set. 2026.

EPRI. **Guide for Electric Motor Stator Winding Insulation Design, Testing and VPI Resin Treatment**. Technical Update 1009700. Palo Alto: EPRI, out. 2004. Disponível em: https://restservice.epri.com/publicdownload/000000000001009700/0/Product. Acesso em: 2 set. 2026.

FEILAT, E. A. Lifetime Assessment of Electrical Insulation. In: **Electric Field**. IntechOpen, 2018. cap. 11, p. 231–?. DOI 10.5772/intechopen.72423. Disponível em: https://cdn.intechopen.com/pdfs/58128.pdf. Acesso em: 2 set. 2026.

FERREIRA, R. S.; FERREIRA, A. C. Transient model to study voltage distribution in electrical machine windings considering the rotor. In: **International Conference on Power Systems Transients (IPST 2021)**, paper 21IPST056. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2021/21IPST056.pdf. Acesso em: 2 set. 2026.

FU, Y. H.; SMEETS, R. P. P. An experimental investigation on high-frequency vacuum arc interruption at small gap length. **IEEE Transactions on Plasma Science**, out. 1991. Resumo disponível em: https://www.osti.gov/biblio/5567033. Acesso em: 2 set. 2026.

GHASSEMI, M. Accelerated insulation aging due to fast, repetitive voltages: a review identifying challenges and future research needs. **IEEE Transactions on Dielectrics and Electrical Insulation**, 2019 (pré-print arXiv:2007.03194). Disponível em: https://arxiv.org/pdf/2007.03194. Acesso em: 2 set. 2026.

GLINKOWSKI, M. T.; GUTIERREZ, M. R.; BRAUN, D. Voltage escalation and reignition behavior of vacuum generator circuit breakers during load shedding. **IEEE Transactions on Power Delivery**, v. 12, n. 1, p. 219–226, 1997. DOI 10.1109/61.568244. Resumo disponível em: https://www.osti.gov/biblio/477204. Acesso em: 2 set. 2026.

GREENWOOD, A.; GLINKOWSKI, M. Voltage escalation in vacuum switching operations. **IEEE Transactions on Power Delivery**, v. 3, n. 4, p. 1698–1706, 1988. DOI 10.1109/61.193974. [Metadados verificados via Semantic Scholar API; texto não acessado.]

GUPTA, B. K.; DICK, E. P.; GREENWOOD, A.; KURTZ, M.; LAUBER, T. S.; LLOYD, B. A.; NARANG, A.; PILLAI, P. R.; STONE, G. C. **Turn insulation capability of large AC motors. Vol. 1: Main report**. EPRI EL-5862, 1988. Resumo disponível em: https://www.osti.gov/biblio/6846315. Acesso em: 2 set. 2026.

GUPTA, B. K.; LLOYD, B. A.; SHARMA, D. K. Degradation of turn insulation in motor coils under repetitive surges. **IEEE Transactions on Energy Conversion**, v. 5, n. 2, p. 320–326, 1990. DOI 10.1109/60.107228. [Metadados verificados; texto não acessado — INSERIR CITAÇÃO para os valores 1000–8000 surtos / 3,0–7,8 pu.]

GUPTA, B. K.; LLOYD, B. A.; STONE, G. C.; CAMPBELL, S. R.; SHARMA, D. K.; NILSSON, N. E. Turn insulation capability of large AC motors. Part 1 — Surge monitoring. **IEEE Transactions on Energy Conversion**, v. EC-2, n. 4, 1987. [LITERATURA-INDIRETA: ref. 17 de EPRI 1009700 e ref. 2 do whitepaper Baker/SKF.]

HELMER, J.; LINDMAYER, M. Mathematical modeling of the high frequency behavior of vacuum interrupters and comparison with measured transients in power systems. In: **XVIIth ISDEIV**, Berkeley, 1996, p. 323–331. [LITERATURA-INDIRETA: ref. [3] de Wong 2003; ref. [25] de Abdulahovic 2011 — INSERIR CITAÇÃO com verificação direta.]

IEC. **IEC 60034-15:2009** — Rotating electrical machines — Part 15: Impulse voltage withstand levels of form-wound stator coils for rotating a.c. machines. 3. ed. Genebra: IEC, 2009. Prévia disponível em: https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf. Acesso em: 2 set. 2026. [Edição 4.0 (2025-06) consta em catálogo; não acessada — INSERIR CITAÇÃO.]

IEC. **IEC 62271-110:2017** — High-voltage switchgear and controlgear — Part 110: Inductive load switching. Genebra: IEC, 2017. Página de catálogo: https://webstore.iec.ch/en/publication/34079. Acesso em: 2 set. 2026.

IEC. **IEC 62271-110:2023** — High-voltage switchgear and controlgear — Part 110: Inductive load switching. 5. ed. Genebra: IEC, 2023. Prévia disponível em: https://cdn.standards.iteh.ai/samples/110032/6134d1d703624b01af650b4c93dc550f/IEC-62271-110-2023.pdf. Acesso em: 2 set. 2026.

IEEE. **IEEE Std 522-1992** (substituída) e **IEEE Std 522-2023** — IEEE Guide for Testing Turn Insulation of Form-Wound Stator Coils for Alternating-Current Electric Machines. Página de catálogo: https://standards.ieee.org/standard/522-1992.html. Acesso em: 2 set. 2026. [Texto integral não acessado; envelope citado via EPRI 1009700 e Baker/SKF.]

JESUS, N. C.; BONATTO, B. D.; TORQUATO, R.; COGO, J. R.; DUARTE, L. M.; LAURENTINO, A. M.; SANTOS, G. R. Measurements and simulations in the analysis of transformer failures during vacuum circuit breaker switching and surge protector applications. In: **IPST 2025**, Guadalajara, paper 25IPST081. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2025/25IPST081.pdf. Acesso em: 2 set. 2026.

KING, R.; MOORE, F.; JENKINS, N.; HADDAD, A.; GRIFFITHS, H.; OSBORNE, M. Switching transients in offshore wind farms — impact on the offshore and onshore networks. In: **IPST 2011**, paper 11IPST039. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2011/11IPST039.pdf. Acesso em: 2 set. 2026.

KONDALA RAO, B.; GAJJAR, G. Development and application of vacuum circuit breaker model in electromagnetic transient simulation. In: **IEEE Power India Conference**, New Delhi, 2006. DOI 10.1109/POWERI.2006.1632503. [Metadados verificados; texto não acessado.]

LAURENTINO, A. M. **Modelagem e simulação de múltiplas reconduções de disjuntores a vácuo**. 2023. Dissertação — UNESP. Orientadores: N. C. de Jesus; L. O. M. dos Reis. Disponível em: https://repositorio.unesp.br/items/34c083a3-a1e8-405e-b530-640994c01029. Acesso em: 2 set. 2026.

LAZIO ENGENHARIA. **A importância do snubber na manobra de disjuntores a vácuo**. Disponível em: https://lazioeng.com.br/manobra-com-disjuntor-a-vacuo-vcb-trt-reignicoes-e-eficacia-do-snubber/. Acesso em: 2 set. 2026.

LILJESTRAND, L.; LINDELL, E. Efficiency of surge arresters as protective devices against circuit-breaker-induced overvoltages. **IEEE Transactions on Power Delivery**, v. 31, n. 4, p. 1562–1570, 2016. DOI 10.1109/TPWRD.2015.2501388. [LITERATURA-INDIRETA: ref. [13] de Jesus et al. 2025.]

MARDEGAN, C. S. **Importância dos protetores de surto (snubbers) para proteção de transformadores**. Apresentação, EngePower, s.d. Disponível em: https://engepower.com/wp-content/uploads/2020/08/Switching.pdf. Acesso em: 2 set. 2026.

MUELLER, A.; SAEMANN, D. Switching phenomena in medium voltage systems — good engineering practice on the application of vacuum circuit-breakers and contactors. In: **PCIC Europe**, Roma, 2011, p. 1–9. [LITERATURA-INDIRETA: ref. [4] de Jesus et al. 2025.]

NEPSI. **Transformer surge protection — RC snubbers**. Disponível em: https://nepsi.com/products/rc-snubbers/. Acesso em: 2 set. 2026.

OYEGOKE, B. S. **Transient voltage distribution in stator winding of electrical machine fed from a frequency converter**. Acta Polytechnica Scandinavica, Electrical Engineering Series n. 100, Espoo, 1999. [INSERIR CITAÇÃO — texto não acessado.]

POPOV, M. **Switching three-phase distribution transformers with a vacuum circuit breaker: analysis of overvoltages and the protection of equipment**. 2002. Tese (PhD) — TU Delft. [LITERATURA-INDIRETA: ref. [9] de Jesus et al. 2025.] POPOV, M.; VAN DER SLUIS, L.; PAAP, G. C. Investigation of the circuit breaker reignition overvoltages caused by no-load transformer switching surges. **ETEP**, v. 11, n. 6, p. 413–422, 2001. [INSERIR CITAÇÃO — não acessado.]

PSCAD. **Vacuum Circuit Breaker Reignition** (Knowledge Base article 260). Disponível em: https://www.pscad.com/knowledge-base/article/260. Acesso em: 2 set. 2026.

RELIASOFT. Miner's rule and cumulative damage models. **HotWire**, n. 116. Disponível em: https://help.reliasoft.com/articles/content/hotwire/issue116/hottopics116.htm. Acesso em: 2 set. 2026.

RUSZCZYK, A.; KÓSKA, K.; JANISZ, K. Hybrid switch for capacitors bank used in reactive power compensation. **Przegląd Elektrotechniczny**, v. 91, n. 12, 2015. Reproduzido em: https://powerquality.blog/2023/06/02/hybrid-switch-for-capacitors-bank-used-in-reactive-power-compensation/. Acesso em: 2 set. 2026.

STONE, G. C.; BOULTER, E. A.; CULBERT, I.; DHIRANI, H. **Electrical Insulation for Rotating Machines: Design, Evaluation, Aging, Testing, and Repair**. Piscataway/Hoboken: IEEE Press/Wiley, 2004. ISBN 0-471-44506-1. Sumário disponível em: https://download.e-bookshelf.de/download/0000/5844/67/L-G-0000584467-0002361393.pdf. 2. ed.: STONE, G. C.; CULBERT, I.; BOULTER, E. A.; DHIRANI, H. Wiley, 2014, 672 p., ISBN 9781118057063. https://books.google.com/books?id=R3LYAwAAQBAJ. Acesso em: 2 set. 2026. [Capítulos 2.1.5, 2.4, 2.6, 8.7 e 13.9 não lidos — INSERIR CITAÇÃO com página.]

TELANDER, S. H.; WILHELM, M. R.; STUMP, K. B. Surge limiters for vacuum circuit breakers. **IEEE Transactions on Industry Applications**, v. 24, n. 4, p. 554–559, 1988. [LITERATURA-INDIRETA: ref. [2] de Vollet 2007.] GIBBS, J. D.; KOCH, D.; MALKIN, P.; CORNICK, K. J. Comparison of performance of switching technologies on E CIGRE motor simulation circuit. **IEEE Transactions on Power Delivery**, v. 4, p. 1745–1750, 1989. [LITERATURA-INDIRETA: ref. [4] de Vollet 2007.] PERKINS, J. F. Evaluation of switching overvoltages on medium voltage power systems. **IEEE Transactions on PAS**, v. PAS-101, p. 1727–1734, 1982. [LITERATURA-INDIRETA: ref. [1] de Vollet 2007.]

THEOFANOUS, A.; ULLAH, I.; GALEA, M.; GIANGRANDE, P.; MADONNA, V.; JI, Y.; LICARI, J.; APAP, M. Modelling of insulation thermal ageing: historical evolution from fundamental chemistry towards becoming an electrical machine design tool. **Energies**, v. 18, 6087, 2025. DOI 10.3390/en18236087. Disponível em: https://aisberg.unibg.it/retrieve/43c96487-a8ad-4947-a8c8-3b350e9892a2/J65.pdf. Acesso em: 2 set. 2026.

VOLLET, C.; DE METZ-NOBLAT, B. Vacuum circuit breaker model: application case to motors switching. In: **IPST 2007**, Lyon, paper 07IPST106. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf. Acesso em: 2 set. 2026. [Versão PCIC Europe 2007 "Protecting high-voltage motors against switching overvoltages" não acessada.]

WONG, S. M.; SNIDER, L. A.; LO, E. W. C. Overvoltages and reignition behavior of vacuum circuit breaker. In: **IPST 2003**, New Orleans, paper 03IPST14a-03. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2003/03IPST14a-03.pdf. Acesso em: 2 set. 2026.

WRIGHT, M. T.; YANG, S. J.; McLEAY, K. General theory of fast-fronted interturn voltage distribution in electrical machine windings. **IEE Proceedings B**, v. 130, n. 4, p. 245–256, 1983. DOI 10.1049/ip-b.1983.0040. [Metadados verificados via Semantic Scholar API; texto não acessado.]

XEMARD, A.; JURISIC, B.; RIOUAL, M.; OLIVIER, A.; SELIN, E. Interruption of small, medium-voltage transformer current with a vacuum circuit breaker. In: **IPST 2019**, paper 19IPST095. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2019/19IPST095.pdf. Acesso em: 2 set. 2026.

Não localizadas em fonte acessada (marcar [INSERIR CITAÇÃO] onde usadas): Simoni (1981, 1984) originais; Ramu (1985); Fallou (1979); Montanari (1989); Dakin (1948) original; Montsinger (1930) original; Kosmac & Zunko (1995); Smeets (1987); Reininghaus (1983); Picot, Cahier Technique Schneider n. 198 (2000); Moore (2022, IET); artigos sobre chave híbrida VCB + válvula de tiristores (MV SSHS); IEEE C57.142-2010; IEC TR 62271-302; CIGRE TB 262, 757, 947.
