# Pesquisa dirigida — IEC 60034-15, BIL e suportabilidade a impulso da isolação de motores MT (Etapa 1)

Escopo: níveis normativos de suportabilidade a impulso (isolação principal e entre espiras) de bobinas pré-formadas, sua articulação com IEC 60071-1, IEC 60034-18-41/-42, IEEE 522, IEC 60034-27-x e IEEE 1434, e a comparação com as sobretensões do Documento A (motor 1250 kW / 4,16 kV chaveado por VCB). Convenções de rótulo: [FATO: doc X, p. N], [NORMA: id, cláusula], [LITERATURA: ref, URL], [INFERÊNCIA FÍSICA], [HIPÓTESE], [CÁLCULO PRÓPRIO]. Páginas de normas referem-se à paginação impressa do próprio documento (não à do PDF de amostra).

## 1. Síntese

1. A IEC 60034-15 tem edições 1995 (2.ª), 2009 (3.ª, 2009-03) e **2025 (4.ª, 2025-06-06, 88 p. bilíngue)** [NORMA: IEC 60034-15:2009, prefácio, p. 3 ("cancels and replaces the second edition published in 1995"); IEC 60034-15:2025, prefácio, p. 4 ("cancels and replaces the third edition published in 2009")], esta última adotada como EN IEC 60034-15:2025 (aprovada pelo CENELEC em 2025-07-11) — a citação "Geneva, 2025" do Documento A (ref. [21], p. 5) é, portanto, compatível com a edição vigente [NORMA: IEC 60034-15:2025, prefácio, p. 4–5; EN IEC 60034-15:2025, prefácio europeu, p. 2]. A 1.ª edição é anterior a 1995, com data não verificada nas fontes acessadas [INSERIR CITAÇÃO].
2. Na edição 2009, os níveis de ensaio de bobinas-amostra são: isolação principal U_P = 4·U_N + 5 kV (impulso atmosférico 1,2/50 µs, ≥ 5 impulsos de mesma polaridade) e isolação entre espiras U'_P = 0,65·U_P = 0,65·(4·U_N + 5) kV com frente de **0,2 ± 0,1 µs** (isto é, 0,1–0,3 µs), ≥ 5 operações [NORMA: IEC 60034-15:2009, Tabela 1 Notas 1–4, p. 7; 4.2–4.3, p. 7–8; Anexo A.2, p. 9]. O valor "0,65·(4U_N+5) kV para frentes de 0,1 µs" pedido para confirmação é, pois, **confirmado para a faixa de frente 0,2 ± 0,1 µs** da edição 2009, não exclusivamente para 0,1 µs.
3. A edição 2025 **harmoniza os níveis com a IEEE Std 522**, introduz "níveis reforçados" (enhanced), permite ensaiar até a ruptura, formaliza a avaliação de impulsos com oscilação/overshoot (Anexo E normativo) e **exclui máquinas alimentadas por conversores** [NORMA: IEC 60034-15:2025, prefácio, p. 4–5; escopo, p. 7]. No texto do CDV (2/2199/CDV, 2024) que originou a edição, a Tabela 1 fornece U_P = 16,3 kV e U'_P = 11,4 kV para U_N = 4 kV, valores consistentes com U_P = 5 pu e U'_P = 3,5 pu de IEEE 522 (1 pu = √2·U_N/√3), com mínimos de 8 kV e 5,6 kV [NORMA: IEC CDV 60034-15 (2/2199/CDV), 4.2 e Tabela 1, p. 9–10; INFERÊNCIA a partir dos valores tabelados]. Para 4,16 kV, isso reduz o nível SLI de 21,6 kV (2009) para ≈ 17,0 kV e o SFI de 14,1 kV para ≈ 11,9 kV [CÁLCULO PRÓPRIO].
4. A IEEE 522 (edições 1992, 2004, 2023) define o envelope de suportabilidade da isolação entre espiras: 1 pu em t_r = 0, **3,5 pu em 0,1 µs** e 5 pu para t_r ≥ 1,2 µs, com 1 pu = √(2/3)·V_L (pico fase-terra) [LITERATURA: CM Baker, p. 4–5, citando IEEE 522-1992 Fig. 1 p. 8 — fonte secundária; IEEE SA 522-2004/-2023; INSERIR CITAÇÃO — IEEE Std 522, Fig. 1, texto primário]. A edição 2023 expressa o nível de bobinas novas como 2,86 × V_LL (= 3,5 pu) e sugere 75 % para máquinas em serviço [LITERATURA: Electrical Trader].
5. A IEC 60071-1 (ed. 9.0, 2019) classifica as sobretensões de frente rápida (0,1 µs < T_1 ≤ 20 µs) e de frente muito rápida (T_f ≤ 0,1 µs) e delega a cada comitê de aparelhos a fixação dos níveis; para máquinas rotativas, o comitê é o TC 2 via IEC 60034-15 [NORMA: IEC 60071-1:2019, 3.17.2.2–3.17.2.3, p. 10; IEC 60034-15:2009/2025, Introdução, p. 5/p. 6]. O BIL da Tabela 2 (p. ex. 40/60 kV para U_m = 7,2 kV) aplica-se a equipamento de rede, não à máquina [NORMA: IEC 60071-1:2006, Tabela 2, p. 18].
6. As IEC 60034-18-41 (Tipo I, livre de DP) e 60034-18-42 (Tipo II, resistente a DP) tratam de máquinas alimentadas por conversores (impulsos repetitivos), com categorias de estresse por fator de overshoot (A ≤ 1,1; B 1,1–1,5; C 1,5–2,0; D 2,0–2,5), tempo de subida padrão de 0,3 µs, PDIV/RPDIV e classe IVIC — não se aplicam ao motor DOL do Documento A, mas fornecem a base metodológica (PDIV como limiar de dano, lei de potência inversa de vida) para o módulo RUL [NORMA: IEC 60034-18-41:2014, Introdução p. 7, 3.2/3.9/3.13/3.19, p. 10–12; LITERATURA: CIGRE TB 703 (WG D1.43), p. 29 (lei de potência inversa) e Tabela 5, p. 43].
7. Aplicando os níveis ao motor de 4,16 kV do Documento A e estimando t_f ≈ V_pk/RRRV: a fase B sem snubber (41,44 kV; t_f ≈ 2,75 µs) corresponde a 12,2 pu, 1,9× o nível SLI de 2009, 2,4× o nível de 5 pu (IEEE 522 / IEC 2025) e 2,9× o nível SFI de 2009; com snubber (13,65 kV; t_f ≈ 1,04 µs) o pico cai a 4,0 pu, 97 % do SFI 2009, 115 % do SFI 2025/IEEE 3,5 pu e ≈ 84 % do envelope IEEE 522 interpolado em 1,04 µs [CÁLCULO PRÓPRIO; HIPÓTESE de frente linear]. Ressalva essencial: as grandezas do Documento A são TRV **no disjuntor**, não tensão nos terminais do motor nem tensão sobre a bobina de entrada [FATO: doc A, Tabela III, p. 3].
8. A própria norma admite que os níveis padrão "podem não ser adequados" para "partida interrompida" (2009, Nota 5) e prevê níveis reforçados para "partidas abortadas" e "chaveamento muito frequente" (2025, 4.3) — exatamente o pior caso do Documento A (Ip/In = 6,5 interrompido) [NORMA: IEC 60034-15:2009, Tabela 1 Nota 5, p. 7; IEC CDV 60034-15, 4.3, p. 10; FATO: doc A, p. 3].
9. A premissa do usuário de "5 a 7 reignições por ciclo" não consta do Documento A (que fala apenas em "sucessivas reignições"); a literatura registra que a sequência de reignição/escalonamento "pode repetir-se várias vezes (até 10) com amplitude crescente" [LITERATURA: Vollet; de Metz-Noblat, 2007, p. 2] — o número é premissa a validar por simulação/bancada.

## 2. Tabela de fatos verificados

| # | Fato | Fonte (URL efetivamente acessada) | Ano | Confiança |
|---|------|-----------------------------------|-----|-----------|
| F1 | IEC 60034-15 ed. 3.0 (2009-03) "cancela e substitui a 2.ª edição (1995)"; mudanças: título (bobinas, não máquinas), remoção do limite de tensão no escopo, definições alinhadas à IEC 60060-1, redução da tolerância do tempo de frente do impulso íngreme, orientação para máquinas com conversor, níveis de ensaio de rotina, figuras adicionais. | https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf (prefácio, p. 3) | 2009 | Alta |
| F2 | Escopo 2009: "a.c. machines incorporating form-wound stator coils"; "test procedures and voltages to be applied to the main and interturn insulation of sample coils"; introdução: "not intended for soft-start machines". | idem (p. 5–6) | 2009 | Alta |
| F3 | Definição 2.4: front time T1 = 1,67 × intervalo entre 30 % e 90 % do pico; 2.5: T2 tempo até meio valor. | idem (p. 6) | 2009 | Alta |
| F4 | Tabela 1 (2009): U_N / U_P / U'_P (kV): 2,3→14/9; 3→17/11; 3,3→18/12; **4→21/14**; 6→29/19; 6,6→31/20; 10→45/29; 11→49/32; 13,2→58/38; 13,8→60/39; 15→65/42. Nota 2: U_P = 4 U_N + 5 kV; Nota 4: U'_P = 0,65 U_P; Nota 1: 1,2 µs ± 30 %, 50 µs ± 20 %, ± 3 %; Nota 3: frente 0,2 ± 0,1 µs até 35 kV; acima, 0,2 µs (+0,3/−0,1 µs). | idem (p. 7); confirmado em https://www.sis.se/api/document/preview/570019/ | 2009 | Alta |
| F5 | Nota 5 (2009): níveis da coluna 3 "deemed appropriate for stresses related to circuit breaker operation that could occur in service. They may not be adequate for special operating conditions (e.g. interrupted start or direct connection to overhead lines)". | idem (p. 7) | 2009 | Alta |
| F6 | 4.1–4.3 (2009): ≥ 2 bobinas-amostra; ranhura aterrada; SFI aplicado "between the two terminals of the sample coils" por descarga oscilatória amortecida de capacitor, ≥ 5 operações; LI aplicado "between the coil terminals and earth", ≥ 5 impulsos de mesma polaridade, 100 % da coluna 2, ± 3 %. 4.4: alternativa à frequência industrial (50/60 Hz; "power-frequency voltage withstand test"), entre terminais da bobina e terra: (2U_N+1) kV por 1 min e rampa a 2(2U_N+1) kV a 1 kV/s. 5.1: rotina em bobinas inseridas, 40–80 % da coluna 3; 5.2: ensaio entre espiras de enrolamento completo "not recommended". | idem (p. 7–8) | 2009 | Alta |
| F7 | Anexo A.1 (2009): surtos "may have rise times down to 0,1 µs"; A.2: U'_P = 0,65 (4 U_N + 5) kV; A.3: "no simple law has been found" para a tensão longitudinal na bobina de entrada. | idem (p. 9) | 2009 | Alta |
| F8 | Cláusula 3 (2009): para máquinas com conversor, fator de overshoot "may be as high as 1,7 for a 3-level converter", conforme IEC 60034-18-42. | idem (p. 6) | 2009 | Alta |
| F9 | IEC 60034-15:2025, ed. 4.0, publicada 2025-06-06, 88 p.; "cancels and replaces the third edition published in 2009"; mudanças: harmonizar níveis com IEEE Std 522; nível reforçado; ensaio até ruptura; avaliação de oscilações/overshoot; exclusão de máquinas com conversor; orientação de execução. | https://webstore.iec.ch/en/publication/69045 ; https://www.en-standard.eu/iec-60034-15-2025-rotating-electrical-machines-part-15-impulse-voltage-withstand-levels-of-form-wound-stator-coils-for-rotating-a-c-machines/ ; https://knowledge.bsigroup.com/products/rotating-electrical-machines-part-15-impulse-voltage-withstand-levels-of-form-wound-stator-coils-for-rotating-a-c-machines | 2025 | Alta |
| F10 | Texto da edição 2025 (amostra NSAI): prefácio p. 4–5 com as mudanças acima; escopo p. 7: bobinas pré-formadas "intended to be connected to a standard grid supply"; ensaios em bobinas-amostra e de rotina em bobinas montadas no núcleo; "stator windings and coils for converter-fed machines are excluded"; "not intended for use on complete windings". Título no texto interno da amostra (p. 4 e p. 7 impressas = p. 13 e 16 do PDF): "Part 15: Impulse voltage withstand levels of stator coils for rotating AC machines" (sem "form-wound"); capa EN e webstore IEC: "... of form-wound stator coils for rotating a.c. machines". Referência normativa: IEC 60060-1:2010. Bibliografia: IEC 60071-1, IEC 61083-2:2013, IEEE 522. Sumário: 4.2 níveis (p. 12), 4.3 níveis reforçados (p. 13), Tabela 1 (p. 13), 5.2 SLI, 5.3 SFI (p. 15), Anexo C normativo (bobinas RR/SVPI/GVPI), Anexo D normativo (SFI de rotina), Anexo E normativo (parâmetros com overshoot), Anexo G (fator de tensão de ensaio). EN IEC 60034-15:2025 aprovada pelo CENELEC 2025-07-11; dop 2026-08-31; dow 2028-08-31. | https://www.intertekinform.com/preview/1948903295308.pdf?sku=1408890_saig_nsai_nsai_3650192 | 2025 | Alta |
| F11 | CDV 2/2199/CDV (2024) da 4.ª ed.: 3.11 SLI = 1,2 µs ± 0,36 µs, 50 µs ± 10 µs; 3.12 SFI = frente 0,2 ± 0,1 µs; 3.8 Nota 2: "front time" ≠ "rise time" (10–90 %); 4.1: SFI a ≈ 70 % do SLI "approximated" a situação da bobina de entrada; "no distinct test levels for the individual interturn insulation itself"; 4.2: fórmula (1) SLI "with a minimum of 8 kV", fórmula (2) SFI "with a minimum of 5,6 kV"; NOTA: "This level is in line with the level as defined in IEEE Std 522"; Tabela 1: 2,3→9,4/6,6; 3→12,2/8,6; 3,3→13,5/9,4; **4→16,3/11,4**; 6→24,5/17,1; 6,6→26,9/18,9; 10→40,8/28,6; 11→44,9/31,4; 13,2→53,9/37,7; 13,8→56,3/39,4; 15→61,2/42,9; 18→73,5/51,4; 22→89,8/62,9. 4.3: níveis reforçados = padrão + 15 kV (SLI) e + 11 kV (SFI), limitados a 2× o padrão, para "very frequent switching or aborted starts" ou alimentação por linha aérea, mediante acordo. | https://cdn.standards.iteh.ai/samples/76379/70c15953e53f480988b6605f0730692c/oSIST-prEN-IEC-60034-15-2024.pdf (p. 8–10) | 2024 (CDV) | Média-alta (rascunho "subject to change"; Tabela 1 final da ed. 2025, p. 13, não acessada) |
| F12 | IEEE 522-2023 (publicada 2023-10-30, substitui 522-2004): máquinas 200 kW–100 MW; "test voltage levels described herein do not evaluate the ability of the turn insulation to withstand abnormal voltage surges"; surtos repetitivos de VFD "not addressed". IEEE 522-2004: inativa-reservada; "only surges associated with normal operation". | https://standards.ieee.org/ieee/522/6940/ ; https://standards.ieee.org/ieee/522/3239/ | 2023 / 2004 | Alta |
| F13 | Definição de pu e envelope IEEE 522: "1 pu = per unit = sqrt(2/3) × Vline = maximum voltage with respect to ground"; níveis recomendados: 0–100 ns → 1 pu; 100 ns–1,2 µs → 3,5 pu; ≥ 1,2 µs → 5 pu (Fig. 1, p. 8 da IEEE 522-1992). | http://www.cmcbaker.com/manuals/surge%20test%20whitepaper.pdf (p. 4–5; na revisão de verificação o servidor respondeu HTTP 503, sem reconferência; reacessado na etapa de reparo, 2 set. 2026, HTTP 200, arquivo idêntico à cópia local — MD5 64c59d5c…) | s.d. (cita IEEE 522-1992) | Média (fonte secundária, fabricante; ancorar em IEEE Std 522, Fig. 1 [INSERIR CITAÇÃO — texto primário]; corroboração indireta: 2,86 × V_LL = 3,5 × √(2/3) [CÁLCULO PRÓPRIO: 3,5 × 0,8165 = 2,858; Electrical Trader] e CDV 2024, p. 10, NOTA "in line with the level as defined in IEEE Std 522") |
| F14 | IEEE 522-2023: bobinas novas a 2,86 × tensão de linha; máquinas usadas a 75 %; exemplo 13,8 kV: IEC 60034-15 ≈ 39 130 V vs IEEE 522 39 437 V. | https://electricaltrader.com/blogs/news/iec-vs-ieee-standards-impulse-testing | s.d. | Média (secundária) |
| F15 | Gupta et al. (1987): monitoramento de 33 motores em 11 usinas por 3 anos; surtos ≈ 3 pu em operação normal, até 4,6 pu; tempos de subida de 0,16 µs a > 1 µs. Metadados verificados: IEEE Trans. Energy Conversion, EC-2(4), 658–665, dez. 1987, DOI 10.1109/TEC.1987.4765906. | CM Baker (p. 4); https://pascal-francis.inist.fr/vibad/index.php?action=getRecordDetail&idt=7836488 ; https://api.crossref.org/works/10.1109/TEC.1987.4765906 | 1987 | Média-alta (números via fonte secundária — CM Baker, p. 4; ancorar na fonte primária, DOI 10.1109/TEC.1987.4765906 [INSERIR CITAÇÃO — texto primário]; metadados de Parts 1 e 2 confirmados via Crossref) |
| F16 | Tese ABB/Metropolia (Salem, 2018): ensaio entre espiras "five consecutive test voltage impulses", "Up' ≥ 0.65 x (4UN+5) kV", frente "0.2 µs with tolerance from −0.1 µs to +0.3 µs", 1,67×[t(0,3Up')→t(0,9Up')]; exemplo U_N = 6,6 kV → 20,42 kV; principal: Up' = (4UN+5) = 31,40 kV, 1,2 µs ± 30 %, 50 µs ± 20 %. | https://www.theseus.fi/bitstream/handle/10024/149493/Ahmed_Salem%20.pdf?sequence=1 (p. 11–13 impressas = p. 16–18 do PDF; na revisão de verificação theseus.fi respondeu HTTP 403, sem reconferência; reacessada na etapa de reparo, 2 set. 2026, HTTP 200, arquivo idêntico à cópia local — MD5 4b42d04f…) | 2018 | Alta (corroboração secundária; F4/F6 sustentam-se na fonte primária IEC 60034-15:2009, Tabela 1 e A.2, lidas; consistência aritmética: 0,65 × (4 × 6,6 + 5) = 20,41 kV e 4 × 6,6 + 5 = 31,4 kV [CÁLCULO PRÓPRIO]) |
| F17 | IEC 60071-1:2019 (ed. 9.0, 2019-08-08): 3.17 Nota: sobretensões em p.u. referem-se a U_s·√2/√3; 3.17.2.2 FFO: 0,1 µs < T1 ≤ 20 µs, T2 < 300 µs; 3.17.2.3 VFFO: T_f ≤ 0,1 µs, 30 kHz < f < 100 MHz; 3.18.3 impulso atmosférico padrão 1,2/50 µs. | https://cdn.standards.iteh.ai/samples/100144/6c649e0574b44164805acdb3a39941f0/IEC-60071-1-2019.pdf (p. 10–11); https://webstore.iec.ch/en/publication/59657 | 2019 | Alta |
| F18 | IEC 60071-1:2006 (ed. 8, texto integral IS/IEC): faixa I = 1 kV < U_m ≤ 245 kV; Tabela 2: U_m 3,6 kV → 10 kV ef. / 20 ou 40 kV pico; **7,2 kV → 20 kV ef. / 40 ou 60 kV pico**; 12 kV → 28 / 60, 75, 95; 17,5 kV → 38 / 75, 95 (não há linha U_m = 4,4 kV: a linha seguinte a 3,6 kV é 7,2 kV); Tabela 1: classes de forma de onda; Nota: ensaios de frente muito rápida "should be specified by the relevant apparatus committees". | https://law.resource.org/pub/in/bis/S05/is.iec.60071.1.2006.pdf (p. 5, 10–11, 18) | 2006 | Alta (valores da Tabela 2 da ed. 2019 não conferidos; mudanças 2019 declaradas editoriais) |
| F19 | IEC 60034-15 (2009 e 2025), Introdução: "IEC 60071-1 specifies general requirements ... and states that each apparatus committee is responsible for specifying the insulation levels and test procedures for its equipment". | F1/F10 (p. 5 / p. 6) | 2009/2025 | Alta |
| F20 | IEC 60034-18-41:2014 (ed. 1.0, 2014-03-06, 84 p.; AMD1:2019): Tipo I "not expected to experience partial discharge activity"; geralmente ≤ 700 V, enrolamento aleatório; severidade por tempo de subida e tensão pico a pico (e taxa de repetição no Tipo II); "default value of 0,3 µs"; classe IVIC atribuída; Tipo II (18-42): pré-formadas, > 700 V, envelhecimento destrutivo, curva de vida. Escopo: acionamentos PWM; exclui máquinas só partidas por conversor e U_N ≤ 300 V. 3.2 PDIV (impulso: pico a pico); 3.9 RPDIV: mínimo pico a pico com > 5 pulsos de DP em 10 impulsos; 3.13 t_r 10–90 %; 3.22 jump voltage U_j; 3.24 overshoot factor; cl. 4: t_r de conversores 0,05–2,0 µs. | https://cdn.standards.iteh.ai/samples/18905/b95c2f0bc77e4b658894b3e6629e3aa2/IEC-60034-18-41-2014.pdf (p. 7, 9–13); https://webstore.iec.ch/en/publication/118 | 2014 | Alta |
| F21 | Categorias de estresse (IEC 60034-18-41, Tabela 4/B.1) reproduzidas pela CIGRE: A Benigna OF ≤ 1,1; B Moderada 1,1 < OF ≤ 1,5; C Severa 1,5 < OF ≤ 2,0; D Extrema 2,0 < OF ≤ 2,5; t_r 0,2 ± 0,1 µs; placa "IRV C"; Tabela 1: pico a pico 0,5 a > 5 kV, t_r 0,1–10 µs, 100–20 000 Hz. | https://cigre.cz/dokumenty_komise/d1/WG%20D1.43_TB_Final.pdf (p. 11, 33, 43) | 2017 (TB 703; o "© 2011" do arquivo é do template) | Média-alta (Tabela 4 da norma não acessada) |
| F22 | IEC 60034-18-42:2017 (ed. 1.0, 2017-02-07; +AMD1:2020): Tipo II "expected to experience and withstand partial discharge activity"; ensaios de qualificação em espécimes representativos; "additional classification system". Exemplo de qualificação (Voith): 100 h impulso + 1000 h CA + 100 h impulso; U'pk/pk = 1,3·U_j; critério: ausência de DP após 3.º ciclo. | https://webstore.iec.ch/en/publication/28040 ; https://cse.cigre.org/cse-n036/a1-qualification-of-a-hv-insulation-system-acc-iec-60034-18-42-for-a-hydro-generator-operating-with-inverter-technology.html | 2017 / 2025 | Alta |
| F23 | CIGRE WG D1.43: tempos de subida típicos — chaveamento 20–5000 µs, atmosférico 0,1–20 µs, VFT 3–100 ns; ensaios em epóxi (8–13 kV, t_r 500 ns, 5–5000 Hz): "As the applied surge voltage increases, the life decreases following an inverse power law"; "the shorter the rise time, the larger the PD magnitudes"; vida decresce com t_r menor (Wang, Cavallini, Montanari 2013/2014). | idem (p. 9, 26, 29; paginação impressa "Page N" do arquivo, reconferida em 2 set. 2026) | 2017 (TB 703; o "© 2011" da p. 1 do arquivo é do template) | Alta |
| F24 | Vollet & de Metz-Noblat (IPST 2007): 32 motores 11 kV, falhas apesar de MOA; escalonamento "may be repeated several times (up to 10) with increasing amplitude"; corrente HF 100–200 kHz; chopping típico 2–10 A; modelo VCB: RRDS linear 20 ou 40 kV/ms, chopping 5 ou 8 A, 3 passagens por zero HF; níveis IEC 60034-15 (1995) 11 kV: 49 kV (1,2/50), 32 kV (0,2 µs), 23 kV ef.; SFI comparado à tensão fase-neutro e LI à fase-terra no motor; comparação "not only with magnitude criteria but also with time rise"; com 2 MOA: 32 kV fase-terra e 24 kV fase-neutro no motor, magnitude dentro do limite mas "time rise was shorter than the wave defined in the IEC 60 034-15"; supressor C-R (0,2–0,3 µF, R ≥ 30 Ω) elimina reignições múltiplas. | https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf (p. 1–6) | 2007 | Alta |
| F25 | IEC 60034-27-1:2017 (2017-12-13): DP off-line, substitui IEC TS 60034-27:2006; IEC 60034-27-2:2023 (2023-12-07): DP on-line em máquinas "non-converter driven" com U_N ≥ 3 kV; IEC 60034-27-4:2018: resistência de isolamento e índice de polarização, máquinas ≥ 750 W. | https://webstore.iec.ch/en/publication/29254 ; https://webstore.iec.ch/en/publication/64620 ; https://cdn.standards.iteh.ai/samples/21978/2d3f0846afc7499190a2d8bcfa239328/IEC-60034-27-4-2018.pdf (p. 8) | 2017/2023/2018 | Alta |
| F26 | IEEE 1434-2014 (aprovada 2014-11-03, publicada 2014-12-04; substitui 1434-2000): guia de medição de DP on-line e off-line em enrolamentos completos e em bobinas/barras; **inativa-reservada desde 2025-03-27**; a mesma página lista o projeto sucessor P1434 (IEEE Draft Guide for the Measurement of Partial Discharges in AC Electric Machinery) como projeto em desenvolvimento, sem data de publicação identificada. | https://standards.ieee.org/standard/1434-2014.html | 2014 | Alta |
| F27 | Documento A: motor 1250 kW, 4,16 kV, 60 Hz, Ip/In = 6,5; VCB com chopping 1–2 A, RRDS V = A·t + B·t², A = 0,801 kV/ms, B = 1,226 kV/ms², di/dt crítico 5–15 A/µs; Tabela III "TRV peak and rate of rise (RRRV) at the VCB": fase B 41,44 kV / 15,05 kV/µs → 13,65 kV / 13,11 kV/µs; fase C 19,00 kV/µs (maior RRRV); R_s = 30 Ω; refs. [21] IEC 60034-15 (2025) e [22] IEC 60071-1 (2019). | Documento A (p. 1, 3, 5) | 2026 (submissão) | Alta |

URLs tentadas e **não** acessadas (403/503/vazias), portanto não usadas como evidência: store.accuristech.com (preview 2025), roshdsanatniroo.com e rfc.nop.hu (IEEE 522-1992), webstore.ansi.org (preview 522-2004), electrominst.com, coursehero.com, pdfcoffee.com, ieeexplore.ieee.org (522-2004, 1434-2014, 193974, 4308080), researchgate.net, academia.edu, sciencedirect.com, mdpi.com (Energies 16(3):1020), eng-tips.com, standards.globalspec.com, standards.iteh.ai (página EN 2025), studylib.net, megger.com.

## 3. Equações e valores numéricos com fonte

| Grandeza | Expressão | Condição de onda | Fonte |
|---|---|---|---|
| Nível SLI, isolação principal (2009) | U_P = 4·U_N + 5 kV (pico) | 1,2 µs ± 30 % / 50 µs ± 20 %; ≥ 5 impulsos mesma polaridade; ± 3 % | [NORMA: IEC 60034-15:2009, Tabela 1 Notas 1–2, 4.3] |
| Nível SFI, isolação entre espiras (2009) | U'_P = 0,65·U_P = 0,65·(4·U_N + 5) kV | frente 0,2 ± 0,1 µs (até 35 kV); ≥ 5 operações; ± 3 % | [NORMA: IEC 60034-15:2009, Notas 3–4, 4.2, A.2] |
| Tempo de frente (IEC) | T_1 = 1,67·(t_90 % − t_30 %) | — | [NORMA: IEC 60034-15:2009, 2.4; CDV 2024, 3.8] |
| Tempo de subida (IEEE/18-41) | t_r = t_90 % − t_10 % | — | [NORMA: IEC 60034-18-41:2014, 3.13; CDV 2024, 3.8 Nota 2] |
| Ensaio alternativo à frequência industrial, 50/60 Hz (2009) | (2·U_N + 1) kV, 1 min; rampa até 2·(2·U_N + 1) kV | — | [NORMA: IEC 60034-15:2009, 4.4] |
| Rotina em bobinas inseridas | 40 % a 80 % de U'_P | SFI | [NORMA: IEC 60034-15:2009, 5.1] |
| Por unidade (IEEE 522; IEC 60071-1) | 1 pu = √2·U_N/√3 = √(2/3)·U_N | pico fase-terra | [LITERATURA: CM Baker p. 4; NORMA: IEC 60071-1:2019, 3.17 Nota 1] |
| Envelope IEEE 522 | 1 pu @ t_r = 0; 3,5 pu @ 0,1 µs; 5 pu @ t_r ≥ 1,2 µs | isolação entre espiras (0,1–0,2 µs) / massa (≥ 1,2 µs) | [LITERATURA: CM Baker p. 5, cit. IEEE 522-1992 Fig. 1 p. 8 — fonte secundária; IEEE SA; INSERIR CITAÇÃO — IEEE Std 522, Fig. 1, texto primário] |
| Nível SLI (ed. 2025, CDV) | U_P ≈ 5 pu = 4,08·U_N, mínimo 8 kV | SLI | [NORMA: CDV 2/2199/CDV 4.2 (1); INFERÊNCIA dos valores da Tabela 1] |
| Nível SFI (ed. 2025, CDV) | U'_P ≈ 3,5 pu = 2,86·U_N, mínimo 5,6 kV | frente 0,2 ± 0,1 µs | [NORMA: CDV 4.2 (2); INFERÊNCIA; corroborado por 2,86×V_LL em Electrical Trader] |
| Níveis reforçados (2025) | U_P,enh = U_P + 15 kV; U'_P,enh = U'_P + 11 kV; teto 2× padrão | mediante acordo | [NORMA: CDV 4.3] |
| Fator overshoot conversor 3 níveis | até 1,7 | máquinas com conversor (ed. 2009) | [NORMA: IEC 60034-15:2009, cl. 3] |
| Classes de sobretensão | FFO: 0,1 µs < T_1 ≤ 20 µs; VFFO: T_f ≤ 0,1 µs | — | [NORMA: IEC 60071-1:2019, 3.17.2.2–3] |
| BIL de rede, U_m = 7,2 kV | 40 ou 60 kV pico; 20 kV ef. 1 min | 1,2/50 µs | [NORMA: IEC 60071-1:2006, Tabela 2] |
| Vida sob impulsos repetitivos | N ∝ V^(−n) (lei de potência inversa) | epóxi, t_r 500 ns | [LITERATURA: CIGRE TB 703 (WG D1.43), p. 29] |

Verificação de consistência da inferência para a ed. 2025 [CÁLCULO PRÓPRIO]: 5·√(2/3)·U_N para U_N = 4; 6,6; 13,8 kV dá 16,33; 26,94; 56,34 kV (Tabela CDV: 16,3; 26,9; 56,3 kV); 3,5·√(2/3)·U_N dá 11,43; 18,86; 39,44 kV (Tabela CDV: 11,4; 18,9; 39,4 kV). A relação SFI/SLI = 0,70 coincide com a afirmação do CDV 4.1 ("around 70 % of the standard lightning withstand voltage"). Ponto de cruzamento entre edições: 0,65·(4U_N+5) = 2,858·U_N em U_N ≈ 12,6 kV; abaixo disso a ed. 2025 fixa SFI **menor** que a de 2009 (p. ex. 4,16 kV: 11,9 vs 14,1 kV); acima, ligeiramente maior (13,8 kV: 39,4 vs 39,1 kV — o "39 130 V" citado pela Electrical Trader corresponde à fórmula de 2009).

## 4. Cálculos próprios para o motor de 4,16 kV do Documento A

Todos os itens desta seção são [CÁLCULO PRÓPRIO] sobre U_N = 4,16 kV (linha), salvo indicação.

### 4.1 Níveis normativos

| Referência | Isolação principal (fase-terra, 1,2/50 µs) | Entre espiras / SFI (0,2 ± 0,1 µs) | Observação |
|---|---|---|---|
| 1 pu | 3,397 kV | — | √2·4,16/√3 |
| IEC 60034-15:2009 | 21,64 kV (Tabela 1, 4 kV: 21 kV) | 14,07 kV (Tabela 1, 4 kV: 14 kV) | 0,65 × 21,64 |
| IEC 60034-15:2025 (CDV) | ≈ 16,98 kV (5,0 pu; Tabela CDV 4 kV: 16,3 kV) | ≈ 11,89 kV (3,5 pu; Tabela CDV 4 kV: 11,4 kV) | mínimos 8 / 5,6 kV não governam |
| IEC 60034-15:2025 reforçado | ≈ 31,98 kV (+15 kV; teto 33,97 kV) | ≈ 22,89 kV (+11 kV; teto 23,78 kV) | mediante acordo |
| IEEE 522 (bobinas novas) | 5 pu = 16,98 kV (t_r ≥ 1,2 µs) | 3,5 pu = 11,89 kV (t_r = 0,1 µs) = 2,86 × 4,16 | 1 pu = 3,40 kV em t_r = 0 |
| IEEE 522-2023 (em serviço, 75 %) | 12,74 kV | 8,92 kV | [LITERATURA: Electrical Trader] |
| Ensaio à frequência industrial, 50/60 Hz (2009, 4.4) | 9,32 kV ef. (1 min); rampa a 18,64 kV ef. | — | pico de 9,32 kV ef. = 13,18 kV |
| IEC 60071-1, U_m = 7,2 kV (rede) | 40/60 kV pico; 20 kV ef. | — | não se aplica à máquina; a Tabela 2 da IEC 60071-1 não tabela U_m = 4,4 kV (linhas 3,6 / 7,2 / 12 / 17,5 kV) [NORMA: IEC 60071-1:2006, Tabela 2, p. 18]; adota-se a linha imediatamente superior, U_m = 7,2 kV (40/60 kV), que coincide com o BIL de 60 kV de painéis 4,76 kV classe ANSI/IEEE C37.20.2 [INSERIR CITAÇÃO]; a presença de 4,16 kV (U_m = 4,4 kV) na série 60 Hz da IEC 60038:2009, Tabela 3, não foi verificada [INSERIR CITAÇÃO] |

### 4.2 Estimativa do tempo de frente e comparação com o Documento A

Hipótese simplificadora: frente linear, t_f ≈ V_pk/RRRV [HIPÓTESE]. A definição de RRRV usada no Documento A não é explicitada (p. 3), e a norma de disjuntores representa a TRV por envelopes de dois ou quatro parâmetros e por TRV prospectiva [NORMA: IEC 62271-100:2021, 3.7 "Characteristic quantities" (p. 27) e Anexos D–E, Figuras D.1–D.4, conforme sumário da amostra iTeh; texto das definições e da métrica de RRRV não acessado — INSERIR CITAÇÃO]; o resultado é indicativo.

| Caso (Doc A, Tabela III, p. 3) | V_pk (kV) | pu | RRRV (kV/µs) | t_f ≈ V/RRRV (µs) | Classe IEC 60071-1 | V/U_P 2009 (21,64) | V/U'_P 2009 (14,07) | V/5 pu (16,98) | V/3,5 pu (11,89) | Envelope IEEE 522 em t_f | V/envelope |
|---|---|---|---|---|---|---|---|---|---|---|---|
| B sem snubber | 41,44 | 12,20 | 15,05 | 2,75 | FFO | 1,91 | 2,95 | 2,44 | 3,49 | 5,0 pu = 16,98 kV | 2,44 |
| B com snubber | 13,65 | 4,02 | 13,11 | 1,04 | FFO | 0,63 | 0,97 | 0,80 | 1,15 | ≈ 4,78 pu = 16,25 kV* | 0,84 |
| C sem snubber | 38,30 | 11,28 | 19,00 | 2,02 | FFO | 1,77 | 2,72 | 2,26 | 3,22 | 16,98 kV | 2,26 |
| C com snubber | 9,98 | 2,94 | 9,43 | 1,06 | FFO | 0,46 | 0,71 | 0,59 | 0,84 | ≈ 4,81 pu = 16,33 kV* | 0,61 |
| A sem snubber | 30,24 | 8,90 | 13,90 | 2,18 | FFO | 1,40 | 2,15 | 1,78 | 2,54 | 16,98 kV | 1,78 |
| A com snubber | 6,35 | 1,87 | 3,28 | 1,94 | FFO | 0,29 | 0,45 | 0,37 | 0,53 | 16,98 kV | 0,37 |

\* interpolação linear entre 3,5 pu (0,1 µs) e 5 pu (1,2 µs) [HIPÓTESE: forma do envelope entre os vértices não verificada na figura original].

Leituras [INFERÊNCIA FÍSICA a partir dos números acima]:
1. Sem mitigação, o pico de 41,44 kV (12,2 pu) supera em ~2× o nível de isolação principal (2009) e em ~2,4–2,9× os níveis entre espiras/5 pu; mesmo o nível reforçado de 2025 (≈ 32 kV SLI) seria excedido. É coerente com a afirmação do Documento A de que esse é o "dominant stress driving the line end insulation" (p. 3).
2. Com snubber, o pico cai 67,1 % mas o RRRV apenas 12,9 % (15,05 → 13,11 kV/µs); consequentemente t_f encurta de ≈ 2,75 µs para ≈ 1,04 µs, deslocando o evento da região "≥ 1,2 µs / 5 pu" para a região intermediária do envelope IEEE 522, onde a suportabilidade admitida é menor. O evento mitigado (4,0 pu) fica dentro do envelope de bobinas novas (~84 %), mas acima do nível SFI da ed. 2025/IEEE 3,5 pu (115 %), em ≈ 97 % do SFI de 2009 e acima do critério de 75 % para enrolamentos em serviço (≈ 12,2 kV em 1,04 µs; 8,9 kV a 0,1 µs). Ou seja, a mitigação reduz o pico a uma faixa "próxima da suportabilidade", não a uma faixa desprezível — o que justifica um modelo de dano incremental em vez de um critério passa/não passa.
3. Comparativo com dv/dt de ensaio: a frente virtual de um SLI de 21,64 kV em 1,2 µs equivale a ≈ 18 kV/µs; um SFI de 14,07 kV em 0,2 µs equivale a ≈ 70 kV/µs (≈ 141 kV/µs a 0,1 µs). Os RRRV de 13–19 kV/µs do Documento A são da ordem do SLI e uma ordem de grandeza abaixo do dv/dt do SFI — porém o RRRV é medido **no disjuntor**; na bobina de entrada, a distribuição não linear pode concentrar uma fração elevada da tensão nas primeiras espiras [FATO: doc A, p. 2; NORMA: IEC 60034-15:2009, A.1].
4. BIL de rede: 41,44 kV corresponde a 69 % do BIL de 60 kV (U_m 7,2 kV) do cubículo/cabo, mas a 191 % do nível da máquina — a máquina é o elo mais fraco da coordenação, o que justifica proteção **nos terminais do motor** [INFERÊNCIA; concordante com Vollet 2007, p. 5, sobre reflexões no cabo].
5. Limitação central: as normas fixam a tensão sobre a bobina (SFI, terminais da bobina com um lado aterrado) e fase-terra (SLI); o Documento A reporta TRV entre contatos do VCB. Vollet (p. 4) explicita que o SFI deve ser comparado à tensão fase-neutro e o SLI à fase-terra **nos terminais do motor**. Para conclusões de conformidade, o modelo ATP do Documento A deve exportar a tensão no nó do motor (fase-terra e fase-neutro) e, idealmente, a tensão sobre a primeira bobina.
6. Sobre a premissa "5 a 7 reignições": o modelo do Documento A usa RRDS parabólica com A = 0,801 kV/ms, B = 1,226 kV/ms² (≈ 2,0 kV em 1 ms; ≈ 34,7 kV em 5 ms), muito mais lenta no início que os 20–40 kV/ms lineares de Vollet (20 kV em 1 ms). Uma recuperação inicial lenta favorece maior número de reignições por abertura; o número de eventos por ciclo é, portanto, fortemente sensível aos parâmetros A, B e di/dt crítico e deve ser tratado como variável de simulação/medição, não como constante [INFERÊNCIA FÍSICA: doc A Tabela II vs Vollet p. 3].

## 5. Contradições e limites de evidência

1. Tabela 1 da IEC 60034-15:2025 (p. 13) não foi acessada; os valores usados provêm do CDV 2/2199/CDV (2024), marcado "subject to change". O prefácio da edição publicada confirma a harmonização com IEEE 522, o que sustenta a inferência de 5 pu / 3,5 pu, mas os números finais devem ser conferidos no texto da norma [INSERIR CITAÇÃO: IEC 60034-15:2025, Tabela 1].
2. Fórmulas (1)–(2) do CDV estão como imagens (não extraídas); a forma 5·√(2/3)·U_N e 3,5·√(2/3)·U_N é inferida dos valores tabelados (erro < 0,3 %).
3. O envelope IEEE 522 (1/3,5/5 pu em 0/0,1/≥ 1,2 µs) e a definição de pu foram obtidos de fontes secundárias (CM Baker; Electrical Trader; IEEE SA para escopo). O texto integral da IEEE 522-2004/-2023 não foi acessado; a interpolação entre 0,1 e 1,2 µs é hipótese. Na revisão de verificação, cmcbaker.com respondeu HTTP 503 (sem reconferência); na etapa de reparo (2 set. 2026) o arquivo foi reacessado e é idêntico à cópia local. Corroboração indireta do vértice de 3,5 pu: 2,86 × V_LL = 3,5 × √(2/3) [CÁLCULO PRÓPRIO: 3,5 × 0,8165 = 2,858; Electrical Trader] e CDV 2024, p. 10, NOTA ("in line with the level as defined in IEEE Std 522"). Ancoragem preferencial: IEEE Std 522, Fig. 1 [INSERIR CITAÇÃO — texto primário]; números de Gupta et al. (1987) na fonte primária (DOI 10.1109/TEC.1987.4765906) [INSERIR CITAÇÃO — texto primário].
4. "Escopo 3–15 kV" aparece em resumos de distribuidores, mas refere-se à edição 1995; a edição 2009 removeu o limite de tensão (F1) e a de 2025 restringe a "standard grid supply".
5. A ed. 2025 harmoniza com IEEE 522, mas isso **reduz** os níveis para U_N < 12,6 kV (SFI) e para todas as tensões práticas (SLI) em relação a 2009; para especificação de motores em plantas críticas, é prudente exigir níveis reforçados (4.3) ou os de 2009, o que for maior [INFERÊNCIA].
6. IEC 60034-18-41/-42 e as categorias de estresse A–D aplicam-se a máquinas alimentadas por conversores (impulsos repetitivos PWM); a ed. 2025 da 60034-15 exclui essas máquinas. Há discrepância menor entre o tempo de subida "padrão 0,3 µs" (18-41, Introdução) e "0,2 ± 0,1 µs" na tabela reproduzida pela CIGRE; a Tabela 4 da norma não foi acessada.
7. Tempo de frente (IEC, 1,67·Δt30–90) ≠ tempo de subida (IEEE/18-41, Δt10–90); o Documento A não define qual métrica usa para RRRV. A camada digital do método deve registrar ambas.
8. IEEE 1434-2014 consta como inativa-reservada desde 2025-03-27; projeto sucessor P1434 (IEEE Draft Guide for the Measurement of Partial Discharges in AC Electric Machinery) em desenvolvimento (IEEE SA), sem data de publicação identificada [LITERATURA: IEEE SA, https://standards.ieee.org/standard/1434-2014.html, reacessada em 2 set. 2026]; IEC 60034-27-2:2023 é a referência vigente para DP on-line em máquinas ≥ 3 kV não alimentadas por conversor.
9. A tabela 2 da IEC 60071-1 foi lida na edição 2006; as mudanças declaradas da ed. 2019 são de referências, definições e símbolos, mas a identidade dos valores não foi conferida.
10. O número de reignições por operação ("5 a 7") não consta do Documento A; a única quantificação verificada é "até 10" (Vollet 2007). Gupta et al. (1987) quantificam amplitude (≈ 3 pu, máx. 4,6 pu) e t_r (0,16 µs a > 1 µs), não contagem [LITERATURA: via CM Baker, p. 4; INSERIR CITAÇÃO — texto primário, DOI 10.1109/TEC.1987.4765906].
11. Comprimentos de cabo, tensão nos terminais do motor e energia absorvida não são reportados no Documento A; a energia absorvida ("absorbed energy") é indicada como métrica da camada digital [FATO: doc A, p. 2, III.B] mas não calculada; sua forma operacional (∫v·i dt em R_s) é [INFERÊNCIA].

## 6. Implicações diretas

### 6.1 Para o Documento A
1. A referência [21] (IEC 60034-15, 2025) está correta quanto à existência da 4.ª edição; recomenda-se citar "IEC 60034-15:2025, Ed. 4.0, 2025-06" e, se os níveis numéricos forem invocados, explicitar que a edição 2025 adota U_P ≈ 5 pu e U'_P ≈ 3,5 pu (harmonizados com IEEE 522) e que a fórmula 4U_N+5 / 0,65 pertence à edição 2009.
2. A "SFI withstand philosophy" (p. 2, p. 4) ganha ancoragem concreta: o SFI normativo para 4,16 kV é 11,9 kV (2025) ou 14,1 kV (2009) em 0,2 ± 0,1 µs; o TRV mitigado de 13,65 kV situa-se entre esses valores. Convém acrescentar à Tabela III a tensão fase-terra e fase-neutro nos terminais do motor e o t_f (definição IEC 60060-1), permitindo comparar diretamente com o envelope.
3. A Nota 5 (2009) e a cláusula 4.3 (2025) reconhecem "interrupted/aborted start" como condição para a qual os níveis padrão podem não bastar — argumento normativo direto para o cenário de pior caso escolhido e para a necessidade de proteção ativa nos terminais.
4. O R_s = 30 Ω coincide com o mínimo recomendado por Vollet para supressores C-R (R ≥ 30 Ω) e com a ordem da impedância de surto de cabos (≈ 7–28 Ω na Tabela I de Vollet) — dado útil para justificar a escolha.
5. A afirmação de que o snubber "lowers the rate of rise" (p. 3) é verdadeira, mas modesta (−12,9 %); o efeito dominante é no pico. Em termos de envelope, o encurtamento de t_f desloca o evento para uma região de menor suportabilidade admitida — vale discutir explicitamente.

### 6.2 Para o módulo RUL do Olivas
1. Normalização de eventos: cada transiente registrado deve ser convertido em (V_pk em pu = V/(√2·U_N/√3); t_f IEC e t_r 10–90 %; dv/dt; energia absorvida — operacionalmente ∫v·i dt em R_s [INFERÊNCIA]; espectro), estendendo as métricas previstas no Documento A (pico, dv/dt, energia absorvida, conteúdo espectral) [FATO: doc A, p. 2, III.B], e expresso como **fração do envelope normativo** S = V_pk/U_env(t_f), com U_env definido por vértices (1 pu, 0 µs), (3,5 pu, 0,1–0,2 µs), (5 pu, ≥ 1,2 µs) e parametrizável para as edições 2009/2025 e para os níveis reforçados.
2. Modelo de dano incremental: a lei de potência inversa N(V) = k·V^(−n) (CIGRE TB 703, p. 29) sugere acumulação tipo Miner D = Σ_i 1/N(V_i, t_f,i) com expoente n a ajustar em bancada (ref. [24] do Documento A) [HIPÓTESE]; o critério de 75 % para enrolamentos em serviço (IEEE 522-2023) pode servir como limiar de alerta.
3. Contagem de reignições por manobra como característica de estado: a literatura admite até 10 por abertura; o modelo VCB (A, B, di/dt crítico) governa esse número — recomenda-se estudo de sensibilidade em ATP antes de fixar "5–7" como premissa.
4. Diagnóstico complementar: DP on-line conforme IEC 60034-27-2:2023 (aplicável a ≥ 3 kV, DOL) e IR/PI conforme IEC 60034-27-4:2018 fornecem variáveis lentas de estado; PDIV/RPDIV (18-41) são limiares físicos de dano: eventos com V sobre a bobina acima do PDIV do sistema isolante aceleram treeing — a camada digital pode estimar PDIV in situ a partir da assinatura de DP durante o transiente (viável apenas porque o snubber não mascara o espectro, p. 3) [INFERÊNCIA].
5. Coordenação de isolamento: o motor (≈ 17–22 kV) é o elo mais fraco frente ao BIL de rede (60 kV); a métrica de RUL deve referir-se aos níveis da máquina, não ao BIL do cubículo.
6. Especificação de novos motores em plantas críticas: exigir níveis reforçados (2025, 4.3) ou, no mínimo, os de 2009, e ensaio SFI de rotina por bobina (Anexo D normativo da ed. 2025).
7. Tratamento de overshoot/oscilações nos registros: o Anexo E (normativo) da ed. 2025 e a IEC 60060-1:2010 (fator de tensão de ensaio) oferecem procedimento padronizado para extrair U_P e T_1 de formas de onda oscilatórias — aplicável ao pós-processamento da camada digital [INFERÊNCIA].

## 7. Referências (ABNT NBR 6023, quando possível)

CIGRE. WG D1.43. Insulation degradation under fast, repetitive voltage pulses. Technical Brochure 703. [S. l.]: CIGRE, 2017. 53 p. (Convenor: A. Cavallini; Secretary: D. Fabiani.) Disponível em: https://www.e-cigre.org/publications/detail/703-insulation-degradation-under-fast-repetitive-voltage-pulses.html. Cópia consultada: https://cigre.cz/dokumenty_komise/d1/WG%20D1.43_TB_Final.pdf. Acesso em: 2 set. 2026. Nota: o "© 2011" impresso na p. 1 do arquivo é do template do documento, não a data de publicação (e-cigre: Ref 703, 2017); as páginas citadas neste arquivo seguem a paginação impressa "Page N" do PDF.

CM BAKER (SKF). The state of surge testing on induction motors. White paper, s.d. Disponível em: http://www.cmcbaker.com/manuals/surge%20test%20whitepaper.pdf. Acesso em: 2 set. 2026 (HTTP 503 na revisão de verificação; reacessado com sucesso na etapa de reparo, mesma data, arquivo idêntico à cópia local).

ELECTRICAL TRADER. IEC vs. IEEE standards for impulse testing. s.d. Disponível em: https://electricaltrader.com/blogs/news/iec-vs-ieee-standards-impulse-testing. Acesso em: 2 set. 2026.

GUPTA, B. K.; LLOYD, B. A.; STONE, G. C.; CAMPBELL, S. R.; SHARMA, D. K.; NILSSON, N. E. Turn insulation capability of large AC motors. Part 1 – Surge monitoring. IEEE Transactions on Energy Conversion, v. EC-2, n. 4, p. 658–665, dez. 1987. DOI: 10.1109/TEC.1987.4765906.

GUPTA, B. K.; LLOYD, B. A.; STONE, G. C.; SHARMA, D. K.; FITZGERALD, J. M. Turn insulation capability of large AC motors. Part 2 – Impulse strength. IEEE Transactions on Energy Conversion, v. EC-2, n. 4, p. 666–673, dez. 1987. DOI: 10.1109/TEC.1987.4765907.

HILDINGER, T.; STAUBACH, C. Qualification of a HV-insulation system acc. IEC 60034-18-42 for a hydro generator operating with inverter technology. CSE – CIGRE Science & Engineering, n. 36, fev. 2025. Disponível em: https://cse.cigre.org/cse-n036/a1-qualification-of-a-hv-insulation-system-acc-iec-60034-18-42-for-a-hydro-generator-operating-with-inverter-technology.html. Acesso em: 2 set. 2026.

IEC. IEC 60034-15:2009 – Rotating electrical machines – Part 15: Impulse voltage withstand levels of form-wound stator coils for rotating a.c. machines. Ed. 3.0. Genebra: IEC, 2009. Amostra: https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf ; https://www.sis.se/api/document/preview/570019/.

IEC. IEC 60034-15:2025 – Rotating electrical machines – Part 15: Impulse voltage withstand levels of form-wound stator coils for rotating a.c. machines. Ed. 4.0. Genebra: IEC, 2025-06-06. Disponível em: https://webstore.iec.ch/en/publication/69045. Amostra (I.S. EN IEC 60034-15:2025): https://www.intertekinform.com/preview/1948903295308.pdf?sku=1408890_saig_nsai_nsai_3650192. Nota: no texto interno da edição (amostra NSAI, p. 4 e p. 7) o título da Parte 15 aparece como "Impulse voltage withstand levels of stator coils for rotating AC machines" (sem "form-wound"); cita-se conforme a webstore IEC.

IEC. IEC CDV 60034-15 (2/2199/CDV) – Committee Draft for Vote, future edition 4. Genebra: IEC, 2024 (oSIST prEN IEC 60034-15:2024). Amostra: https://cdn.standards.iteh.ai/samples/76379/70c15953e53f480988b6605f0730692c/oSIST-prEN-IEC-60034-15-2024.pdf.

IEC. IEC 60034-18-41:2014 (+AMD1:2019) – Partial discharge free electrical insulation systems (Type I) used in rotating electrical machines fed from voltage converters – Qualification and quality control tests. Genebra: IEC, 2014. Disponível em: https://webstore.iec.ch/en/publication/118. Amostra: https://cdn.standards.iteh.ai/samples/18905/b95c2f0bc77e4b658894b3e6629e3aa2/IEC-60034-18-41-2014.pdf.

IEC. IEC 60034-18-42:2017 (+AMD1:2020) – Partial discharge resistant electrical insulation systems (Type II) used in rotating electrical machines fed from voltage converters – Qualification tests. Genebra: IEC, 2017. Disponível em: https://webstore.iec.ch/en/publication/28040.

IEC. IEC 60034-27-1:2017 – Off-line partial discharge measurements on the winding insulation. Genebra: IEC, 2017. Disponível em: https://webstore.iec.ch/en/publication/29254.

IEC. IEC 60034-27-2:2023 – On-line partial discharge measurements on the stator winding insulation. Genebra: IEC, 2023. Disponível em: https://webstore.iec.ch/en/publication/64620.

IEC. IEC 60034-27-4:2018 – Measurement of insulation resistance and polarization index of winding insulation. Genebra: IEC, 2018. Amostra: https://cdn.standards.iteh.ai/samples/21978/2d3f0846afc7499190a2d8bcfa239328/IEC-60034-27-4-2018.pdf.

IEC. IEC 60071-1:2019 – Insulation co-ordination – Part 1: Definitions, principles and rules. Ed. 9.0. Genebra: IEC, 2019. Disponível em: https://webstore.iec.ch/en/publication/59657. Amostra: https://cdn.standards.iteh.ai/samples/100144/6c649e0574b44164805acdb3a39941f0/IEC-60071-1-2019.pdf.

IEC. IEC 60071-1:2006 (IS/IEC 60071-1:2006) – Insulation co-ordination – Part 1. Ed. 8.0. Nova Délhi: BIS, 2006. Disponível em: https://law.resource.org/pub/in/bis/S05/is.iec.60071.1.2006.pdf.

IEEE. IEEE Std 522-2023 – IEEE Guide for Testing Turn Insulation of Form-Wound Stator Coils for Alternating-Current Electric Machines. Nova York: IEEE, 2023. Disponível em: https://standards.ieee.org/ieee/522/6940/.

IEEE. IEEE Std 522-2004 – idem (inativa-reservada). Disponível em: https://standards.ieee.org/ieee/522/3239/.

IEEE. IEEE Std 1434-2014 – IEEE Guide for the Measurement of Partial Discharges in AC Electric Machinery. Nova York: IEEE, 2014 (inativa-reservada desde 2025-03-27; projeto sucessor P1434 em desenvolvimento, sem data de publicação identificada). Disponível em: https://standards.ieee.org/standard/1434-2014.html. Acesso em: 2 set. 2026.

SALEM, A. Impulse voltage test system for interturn and main insulation testing. 2018. Trabalho de conclusão (Bachelor of Engineering) – Metropolia University of Applied Sciences, Helsinque, 2018. Disponível em: https://www.theseus.fi/bitstream/handle/10024/149493/Ahmed_Salem%20.pdf?sequence=1. Acesso em: 2 set. 2026 (HTTP 403 na revisão de verificação; reacessado com sucesso na etapa de reparo, mesma data, arquivo idêntico à cópia local).

VOLLET, C.; DE METZ-NOBLAT, B. Vacuum circuit breaker model: application case to motors switching. In: INTERNATIONAL CONFERENCE ON POWER SYSTEMS TRANSIENTS (IPST'07), Lyon, 2007. Paper 07IPST106. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf. (Versão PCIC Europe 2007: DOI 10.1109/PCICEUROPE.2007.4354001, verificado via Crossref.)

Metadados adicionais verificados via Crossref (https://api.crossref.org/works/{DOI}): Abdulahovic et al., IEEE Trans. Power Del., 2017, DOI 10.1109/TPWRD.2014.2357993; Kondala Rao; Gajjar, IEEE Power India Conf., 2006, DOI 10.1109/POWERI.2006.1632503; Wong et al., APSCOM 2003, DOI 10.1049/cp:20030663; Samaras et al., IEEE PCIC 2005, DOI 10.1109/PCICON.2005.1524552; Bak et al., EPSR, 2018, DOI 10.1016/j.epsr.2017.11.010 (todos referenciados no Documento A).

Referências ainda sem fonte primária acessada: IEEE Std 522-1992 (Fig. 1, p. 8) [INSERIR CITAÇÃO — acessar texto]; Gupta et al. (1987), Parts 1–2 (números citados via CM Baker, p. 4) [INSERIR CITAÇÃO — acessar texto]; IEC 60038:2009, Tabela 3, série 60 Hz (presença de 4,16 kV / U_m 4,4 kV) [INSERIR CITAÇÃO]; ANSI/IEEE C37.20.2 (BIL 60 kV para painéis 4,76 kV) [INSERIR CITAÇÃO]; IEC 62271-100:2021, definição de RRRV/parâmetros de TRV (somente sumário da amostra lido) [INSERIR CITAÇÃO]; IEC 60034-15, 1.ª edição (data) [INSERIR CITAÇÃO]; IEC 60034-15:2025, Tabela 1, p. 13 [INSERIR CITAÇÃO — acessar texto]; IEC 60034-18-41:2014, Tabela 4, p. 21 [INSERIR CITAÇÃO]; Wang, P.; Cavallini, A.; Montanari, G. C.; Wu, G., IEEE TDEI 20(1), 245–254, 2013 (citado pela CIGRE; DOI não verificado) [INSERIR CITAÇÃO].
