# Métodos atuais de monitoramento da degradação do isolamento de estator em motores de indução MT, com foco no dano espira-a-espira por frentes rápidas

Pesquisa dirigida — Etapa 1 (aprofundamento do monitoramento de degradação de isolamento). Data da pesquisa: 2026-09-02.

Convenções de rotulagem: [FATO: doc X, p. N] (Documentos A/B do projeto); [NORMA: id, cláusula] (texto normativo efetivamente lido, incluindo amostras oficiais de pré-visualização); [LITERATURA: ref, URL] (fonte verificada, acessada nesta pesquisa); [INFERÊNCIA FÍSICA: derivação explícita]; [HIPÓTESE] (premissa não verificada); [CÁLCULO PRÓPRIO]. Grau de confiança: Alta (texto primário lido), Média (resumo/abstract ou fonte secundária técnica), Baixa (fonte de fabricante/blog ou trecho indireto).

Regra observada: nenhum percentual, equação ou limite foi atribuído a documento não lido. Onde a fonte primária não pôde ser acessada, consta [INSERIR CITAÇÃO].

---

## 1. Síntese

1. O dano espira-a-espira por frentes rápidas (SFI, *steep front impulse*) é o mecanismo que o Documento A associa às reignições do VCB: "Each reignition imposes a steep front impulse on the machine terminals ... a large fraction of this voltage appears across the first few turns" [FATO: doc A, p. 2]. A norma que enquadra esse estresse é a IEC 60034-15, cujo nível de suportabilidade a impulso de frente íngreme é U′P = 0,65·(4·UN + 5) kV com tempo de frente 0,2 ± 0,1 µs [NORMA: IEC 60034-15:2009, Tabela 1, Notas 2–4, e A.2]; a edição 2025 harmoniza os níveis com a IEEE 522 e exclui máquinas alimentadas por conversor [NORMA: IEC 60034-15:2025, resumo IEC].
2. Entre os métodos **offline**, apenas o ensaio de surto/comparação de surto (IEEE 522; métrica EAR) interroga diretamente o isolamento entre espiras; IR/PI (IEEE 43, IEC 60034-27-4), tan δ/tip-up (IEC 60034-27-3, IEEE 286), DP offline (IEC 60034-27-1, IEEE 1434) e hipot CC/CA (IEEE 95, IEEE 56) avaliam predominantemente a isolação de fase-terra (*groundwall*) ou o estado global (umidade, contaminação, delaminação). A própria IEC 60034-27-4 afirma que IR/PI "give no indication of local weak points ... and the trend evaluations cannot be used to predict the time to failure" [NORMA: IEC 60034-27-4:2018, Introdução].
3. Entre os métodos **online**, a DP online (IEC TS 60034-27-2:2012 → IEC 60034-27-2:2023; acopladores de 80 pF; Qm/NQN; tabelas estatísticas Iris/Qualitrol) é o mais maduro industrialmente para motores ≥ 3 kV não alimentados por conversor, mas a própria especificação técnica declara: "there is no evidence that the time to failure of the stator winding insulation can be estimated using any PD quantity, even in combination with other electrical tests" [NORMA: IEC TS 60034-27-2:2012, Introdução — Limitations]. Corrente de fuga com EKF (Jensen, Strangas e Foster, 2017/2018), impedância de modo comum e MCSA/sequência negativa são métodos de pesquisa ou de detecção de falta já instalada; MCSA/sequência negativa detectam curto entre espiras existente, não a fadiga dielétrica que o precede.
4. O registro oscilográfico de transitórios de manobra na faixa de MHz como assinatura diagnóstica é a proposta central da camada digital do Documento A (pico, dv/dt, energia absorvida, espectro) [FATO: doc A, p. 2]. A alegação de que filtros RC fixos mascaram o espectro de MHz não tem suporte físico de primeira ordem para supressores R-C reais (R ≥ 30 Ω em série com C = 0,2–0,3 µF, F31): o divisor Z_c–(R + 1/jωC) tende a R/(Z_c + R) ≈ −6 dB, quase plano, acima de ~20–50 kHz (Seção 5, C4); a atenuação de dezenas de dB só ocorre para capacitor puro. A alegação permanece [HIPÓTESE], dependente de R, C, indutâncias parasitas e layout. A prática de DP online usa acopladores de 80 pF exatamente para operar acima de ~40 MHz [LITERATURA: Sedding/Iris 2017]; não foi localizada medição publicada quantificando a atenuação espectral imposta por supressores R-C de terminal de motor — [INSERIR CITAÇÃO].
5. Em **prognóstico**, ISO 13381-1:2015 define RUL como "remaining time before system health falls below a defined failure threshold" e exige nível de confiança explícito [NORMA: ISO 13381-1:2015, 3.9 e 3.3]; ISO 13374-1 estrutura a cadeia DA→DM→SD→HA→PA→AG [NORMA: ISO 13374-1:2003, 2.2.1]. Modelos físicos (Arrhenius–Dakin, Montsinger com HIC de 8–15 °C, lei de potência inversa para envelhecimento elétrico), estimadores de estado (EKF, filtro de partículas) e redes (LSTM/BiLSTM/CNN-atenção) existem, mas nenhuma fonte acessada apresenta modelo validado de RUL para isolamento espira-a-espira de motor MT sob surtos de VCB; a literatura industrial (Stone et al., Iris) conclui que "at best a probabilistic approach would be achievable".
6. Sobre o estado da prática em O&G: os percentuais de falha por componente frequentemente atribuídos a Thorsen e Dalva (mancais 51 %, estator 16 %, externos 16 %, rotor 5 %) foram encontrados apenas em fonte secundária de baixa confiança; o texto primário (IEEE TIA 1995 e 1999) não pôde ser lido nesta pesquisa. Os metadados verificados (483 motores, 6 135 unidade-anos, 100–1 300 kW, 47 % em 100–500 kW) constam do resumo do artigo de 1999. A afirmação de que, em motores acima de 2 000 kW, cerca de 60 % das falhas são de enrolamento de estator provém de fonte secundária técnica (PCIC 2022) que cita Thorsen e Dalva (1999). Status: **percentuais NÃO confirmados no primário** — ver Seção 6.
7. A premissa do usuário de "5 a 7 reignições por ciclo" não aparece no Documento A (que fala em "successive reignitions" e "burst of steep front voltage escalations", sem contagem) [FATO: doc A, p. 1–2]; a literatura acessada indica que a sequência "may be repeated several times (up to 10) with increasing amplitude" [LITERATURA: Vollet e de Metz-Noblat, IPST 2007]. A premissa é, portanto, plausível e dentro do envelope publicado, mas permanece [HIPÓTESE].

---

## 2. Tabela comparativa de métodos

Legenda de sensibilidade ao dano espira-a-espira por surto: **Direta** (o ensaio solicita a isolação entre espiras); **Indireta** (detecta consequências: DP em espira, curto já formado, aquecimento); **Nula/baixa** (método sensível ao groundwall ou ao estado global). Custo/intrusividade: B (baixo), M (médio), A (alto). Maturidade: Ind. (prática industrial consolidada), Emerg. (produtos recentes/nicho), Pesq. (pesquisa).

| Método | Norma(s) | O que detecta | Sensibilidade ao dano espira-a-espira por surto | On/Off | Custo / intrusividade | Maturidade | Fornecedores típicos (páginas acessadas em negrito) |
|---|---|---|---|---|---|---|---|
| Resistência de isolamento (IR) e índice de polarização (PI) | IEEE 43-2013; IEC 60034-27-4:2018 | Umidade, contaminação superficial, absorção; estado global do groundwall. PI = Ri10/Ri1 [NORMA: IEC 60034-27-4, 5.x eq. (1)] | Nula/baixa: "may not indicate internal voids caused by improper impregnation or thermal deterioration"; "give no indication of local weak points" [NORMA: IEC 60034-27-4, Introdução] | Off | B; requer parada e desconexão | Ind. | **Megger/Baker DX** (IEEE 43 declarado no datasheet) |
| Fator de dissipação / capacitância e tip-up (Δtan δ) | IEC 60034-27-3:2015; IEEE 286 [INSERIR CITAÇÃO — texto não acessado] | Perdas dielétricas globais; tip-up ≈ conteúdo de vazios no groundwall; delaminação; envelhecimento térmico [LITERATURA: Iris/Sedding 2016] | Nula/baixa (integra todo o enrolamento; não resolve espira) | Off | M; parada + fonte AT | Ind. | Doble M4100 (não acessado); OMICRON (nota de acoplamento acessada) |
| Descargas parciais offline | IEC 60034-27-1:2017 (substitui TS 60034-27:2006); IEEE 1434-2014 | Vazios, delaminação, DP de ranhura/cabeça de bobina; localização por PRPD | Indireta: DP em espira pode existir após dano, mas a norma alerta que "not all insulation-related problems ... can be detected" [NORMA: IEC TS 60034-27-2:2012, Limitations — mesma família] | Off | M/A; fonte AT, ambiente de ruído controlado | Ind. | **OMICRON** (acopladores 12–100 kV), **Iris/Qualitrol** |
| Ensaio de surto / comparação de surto (EAR) | IEEE 522-2023 (200 kW–100 MW); IEC 60034-15 (amostras de bobina); EASA AR100 (não acessado) | Fraqueza da isolação entre espiras por deslocamento da forma de onda oscilatória; EAR = (A3/A2)·100 [LITERATURA: Vivid Metrawatt 2026] | **Direta** — único método normalizado que solicita a isolação entre espiras. Ressalva: "Test voltage levels described herein do not evaluate the ability of the turn insulation to withstand abnormal voltage surges" [NORMA: IEEE 522-2023, escopo]; a IEC 60034-15 desaconselha ensaio de impulso entre espiras em enrolamentos completos "due to the difficulty of detecting an interturn failure" [NORMA: IEC 60034-15:2009, 5.2] | Off | M; potencialmente destrutivo se nível excessivo | Ind. (LV/MV) | **Megger/Baker DX + PP** ("4 to 40kV max test voltages") |
| Hipot CC | IEEE 95-2002 (≥ 2 300 V; groundwall; status *Inactive-Reserved* 2023) | Prova de suportabilidade do groundwall; corrente de fuga vs tensão | Nula (groundwall) | Off | M; risco de falha no ensaio | Ind. | Megger/Baker (DC hipot) |
| Hipot CA / manutenção de isolação | IEEE 56-2016 (≥ 35 kVA); IEC 60034-1 (não acessado) | Prova de suportabilidade; distribuição de tensão igual à de serviço [LITERATURA: Stein, Stone e Gupta 2008] | Nula (groundwall) | Off | M/A; fonte CA de potência | Ind. | — |
| DP online (acopladores 80 pF, SSC; Qm/NQN) | IEC TS 60034-27-2:2012 → IEC 60034-27-2:2023 (≥ 3 kV, não alimentados por conversor); IEEE 1434-2014 | DP de ranhura, cabeça de bobina, delaminação, contaminação; tendência; comparação estatística com base de dados | Indireta: quantifica groundwall; percentis Qm não são calibrados para espira-a-espira; "no evidence that the time to failure ... can be estimated using any PD quantity" [NORMA: IEC TS 60034-27-2, Limitations] | On | M (sensores instalados em parada; monitor contínuo) | Ind. | **Iris Power/Qualitrol** (PDTracII, PDA-IV, TGA-B; EMC 80 pF; SSC) |
| Temperatura de enrolamento (RTD embutido; fibra óptica) | IEC TS 60034-27-2, 3.17 (definição de RTD); IEC 60034-1/IEC 60085 [INSERIR CITAÇÃO — não acessados] | Ponto quente, sobrecarga, refrigeração; insumo para Arrhenius | Nula para surto; necessária para correção térmica da vida | On | B (RTD) / M (fibra) | Ind. (RTD) / Emerg. (fibra) | Fabricantes de RTD (não acessados); **FJINNO** (fibra; página de fabricante, confiança baixa) |
| Corrente de fuga + EKF (prognóstico online) | Sem norma; Jensen, Strangas e Foster (SDEMPED 2017; IEEE TIA 2018 = artigo 02) | Tendência do *overshoot* transitório da corrente de fuga com envelhecimento térmico acelerado; RUL por EKF [FATO: artigo 02, p. 1–3] | Indireta/baixa: método validado com envelhecimento térmico ("thermal stress can be applied in a repeatable manner"), não com surtos; estatores BT de 5 kW, classe F, excitados por pulsos de 160 V (contexto de inversor) [FATO: artigo 02, p. 2–4] | On | B/M (circuito analógico simples) | Pesq. | — |
| Impedância de modo comum / espectro AF | Sem norma; Zheng e Zhang (ECCE 2020) | Degradação do groundwall por harmônicos de chaveamento; localização de degradação | Indireta/baixa (groundwall) | On | M | Pesq. | — |
| MCSA / sequência negativa (corrente e impedância) | Sem norma; Kohler, Sottile e Trutt (2002); Tallam et al. (2007); Ruzimov et al. (2025) | Curto entre espiras **já existente**; assimetria; Kohler: "turn-to-turn insulation deterioration detection ... effective negative-sequence impedance detector" | Indireta: detecta a **consequência** (curto), não a fadiga pré-falha; limitações por desequilíbrio de alimentação, assimetria construtiva, harmônicos de VFD; sensibilidade reportada até 1 % de espiras em curto (inversor, laboratório) | On | B (TCs existentes) | Emerg. | Relés/monitores de proteção (não acessados) |
| Registro oscilográfico de transitórios de manobra (MHz) | Sem norma específica; IEC 60034-15 (níveis SFI como referência); Documento A (camada digital) | Pico, dv/dt, tempo de frente, número de reignições, energia, espectro por evento; comparação com envelope IEC 60034-15 (Vollet 2007) | Direta para o **estresse** (não para o estado): mede a solicitação imposta às primeiras espiras; o estado exige fusão com métodos offline | On (por evento) | M/A (aquisição ≥ 50–100 MS/s e banda ≥ 3,5 MHz para frentes de 0,1–0,2 µs, ver 8.1; divisores de tensão MT) | Pesq./Emerg. | Proposta do Documento A (patente citada) |

---

## 3. Tabela de fatos verificados

| # | Fato | Fonte (URL efetivamente acessada) | Ano | Confiança |
|---|---|---|---|---|
| F1 | IEC 60034-15:2009 — Tabela 1: UP = 4·UN + 5 kV (impulso 1,2/50 µs); U′P = 0,65·UP com tempo de frente 0,2 ± 0,1 µs até 35 kV; Nota 5: níveis "deemed appropriate for stresses related to circuit breaker operation ... may not be adequate for special operating conditions (e.g. interrupted start ...)" | https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf | 2009 | Alta |
| F2 | IEC 60034-15:2009 — A.1: surtos "may have rise times down to 0,1 μs"; a tensão longitudinal solicita a isolação entre espiras e concentra-se na primeira/última bobina; 4.2: ao menos cinco operações de chaveamento no ensaio; 5.2: ensaio de impulso entre espiras em enrolamento completo não recomendado | idem F1 | 2009 | Alta |
| F3 | IEC 60034-15:2025 (ed. 4, 2025-06-06): harmoniza níveis com IEEE 522; introduz níveis "enhanced"; opção de ensaio até ruptura; exclui máquinas alimentadas por conversor | https://webstore.iec.ch/en/publication/69045 | 2025 | Alta |
| F4 | IEEE 522-2023 (Active, publicada 2023-10-30): "Typical ratings of machines employing such coils normally lie within the range of 200 kW to 100 MW"; "Test voltage levels described herein do not evaluate the ability of the turn insulation to withstand abnormal voltage surges, as contrasted to surges associated with normal operation"; "The repetitive voltage surges (spikes) associated with Variable Frequency Drives (VFDs) are not addressed here". Nota: a página https://standards.ieee.org/ieee/522/3239/ é a da IEEE 522-2004 (Inactive-Reserved desde 2021-03-25, "Superseded by 522-2023"), cuja redação é "The test levels described do not evaluate the ability of the turn insulation to withstand abnormal voltage surges, only surges associated with normal operation" | https://standards.ieee.org/ieee/522/6940/ (página da 522-2023; citações verificadas verbatim) | 2023 | Alta |
| F5 | IEEE 43-2013 — resumo: "The dc voltage tests procedures for the measurement of the insulation resistance and polarization index of insulated stator, and rotor windings and how to interpret the results are described" | https://www.elecenghub.com/NewSamples/IEEE/179915675/IEEE-43-2013-1.pdf | 2013 | Alta (resumo) |
| F6 | IEEE 43-2013 — mínimos: 100 MΩ (form-wound pós-1970); 5 MΩ (random-wound < 1 kV); kV + 1 MΩ (pré-1970); PI mínimo 2,0 (classes B/F) e 1,5 (classe A); PI não aplicável acima de 5 000 MΩ; correção a 40 °C por tipo de isolação | https://reliamag.com/articles/insulation-testing-ieee-standards-43-and-p97/ | 2013 (artigo s/d) | Média |
| F7 | IEC 60034-27-4:2018 — PI = Ri10/Ri1; sem correção térmica se Ri1 > 5 GΩ; IR/PI "give no indication of local weak points ... trend evaluations cannot be used to predict the time to failure"; PI "may not indicate internal voids caused by improper impregnation or thermal deterioration" | https://cdn.standards.iteh.ai/samples/21978/2d3f0846afc7499190a2d8bcfa239328/IEC-60034-27-4-2018.pdf | 2018 | Alta |
| F8 | IEC 60034-27-3:2015 — critérios: tan δ inicial a 0,2·UN ≤ 20×10⁻³; Δtan δ por 0,2·UN ≤ 5×10⁻³; tip-up (0,6–0,2)·UN ≤ 5×10⁻³; ~20 % e ~15 % das barras/bobinas de dois processos excederam o tip-up; critérios "viewed by some as too restrictive and by others as overly lenient" | https://irispower.com/learning-centre/dissipation-factor-acceptance-criteria-for-stator-winding-insulation-2/ | 2015/2016 | Média |
| F9 | Tip-up mede "void content within the ground wall insulation"; prática norte-americana usa 25 % da tensão fase-terra como nível baixo; europeia 20 % da tensão fase-fase | https://irispower.com/learning-centre/dissipation-factor-testing-standards-iec-60034-27-3/ | 2016 | Média |
| F10 | IEC 60034-27-1:2017 (2017-12-13): escopo de DP offline; cancela e substitui IEC TS 60034-27 (2006) | https://webstore.iec.ch/en/publication/29254 | 2017 | Alta |
| F11 | IEC TS 60034-27-2:2012 — escopo ≥ 3 kV, não alimentados por conversor; "On-line PD tests ... produce comparative, rather than absolute measurements"; "no evidence that the time to failure of the stator winding insulation can be estimated using any PD quantity, even in combination with other electrical tests"; DP não detecta "continuous leakage currents ... or pulse-less discharge phenomena"; 3.18 Qm = maior magnitude repetitiva (≥ 10 pulsos/s recomendado); 3.17 RTD | https://cdn.standards.iteh.ai/samples/18198/b3958af916c448cbb0b5a1119d6eee48/IEC-TS-60034-27-2-2012.pdf | 2012 | Alta |
| F12 | IEC 60034-27-2:2023 (2023-12-07, ed. 1) substitui a TS 2012 (retirada em 2023-12-07); mesmo escopo; "same measuring devices ... can also be used to detect electrical sparking and arcing" | https://webstore.iec.ch/en/publication/64620 ; https://webstore.iec.ch/en/publication/131 | 2023 | Alta |
| F13 | Sensores de 80 pF terminados em 50 Ω formam passa-altas de ~40 MHz; instrumentos VHF 50 kHz–350 MHz; sistema 40–350 MHz; pulsos de DP têm conteúdo até ~300 MHz; faixas definidas pela IEC TS 62478:2016 ("complementary document to IEC 60270"; Sedding 2017 grafa "IEC 62478", ref. [28], p. 3; a IEC 60034-27-2:2023 lista a IEC TS 62478 entre as referências normativas, cláusula 2): LF < 3 MHz, HF 3–30 MHz, VHF 30–300 MHz, UHF 300–3 000 MHz | https://irispower.com/wp-content/uploads/2017/06/14-Sedding-Comparison-Test-IRMC-2017.pdf | 2017 | Alta |
| F14 | Qm "defined to be the magnitude corresponding to a PD repetition rate of 10 pulses per second"; NQN "proportional to the total amount of deterioration and is similar to the power factor tip-up"; Tabela 1 (ar, 80 pF nos terminais), 2–5 kV: 25 % = 9 mV, 50 % = 21, 75 % = 63, 90 % = 214, 95 % = 363 mV; 13–15 kV: 54/120/261/520/770 mV; > 200 casos com inspeção visual confirmando deterioração acima do percentil 90; motores = 32 % dos ensaios FLH | idem F13 | 2017 | Alta |
| F15 | Base Iris até 2017: > 640 000 registros; > 22 000 resultados FLH independentes de > 7 000 ativos; Tabela 1 (2019): 2–5 kV 9/22/62/216/360 mV; 6–9 kV 28/71/159/318/494; 10–12 kV 45/100/214/436/679; 13–15 kV 55/120/258/507/764; alarme de monitor contínuo: percentil 75 para ≤ 4 kV e 90 para > 4 kV | https://irispower.com/wp-content/uploads/2019/07/Partial-Discharge-Testing-A-Progress-Report-PD-_-Industrial-Versus-Utility-Applications-Warren-IRMC-2019.pdf | 2019 | Alta |
| F16 | Sedding, Stone e Warren (CIGRE 2016): ~18 000 resultados de > 5 000 máquinas; percentis 25/50/75/90; aborda só groundwall (não discute isolação entre espiras) | https://irispower.com/learning-centre/progress-interpreting-line-partial-discharge-test-results-motor-generator-stator-windings/ | 2016 | Média |
| F17 | Base Iris > 750 000 resultados até dez/2021; tabelas de severidade dependem de tensão e pressão | https://irispower.com/online-partial-discharge-severity-tables/ | 2021 | Média |
| F18 | PDTracII 4208: monitor contínuo de DP para motores, pequenos geradores, barramentos e cubículos; um EMC de 80 pF por fase | https://irispower.com/products/pdtracii/ | s/d | Média (fabricante) |
| F19 | IEEE 1434-2014 (2014-12-04): trata DP on/off-line, bobinas/barras e "the significance and limitations of the measured values"; página SIS indica status *withdrawn/inactive-reserved* (verificar no IEEE SA) | https://www.sis.se/en/produkter/electrical-engineering/rotating-machinery/general/ieee14342014/ | 2014 | Média |
| F20 | IEEE 95-2002: "high direct voltage for proof tests and for periodic diagnostic tests on the ground wall insulation"; ≥ 2 300 V; *Inactive-Reserved* desde 2023-03-30 | https://standards.ieee.org/standard/95-2002.html | 2002 | Alta |
| F21 | IEEE 56-2016: guia de manutenção de isolação para máquinas ≥ 35 kVA; ativo | https://standards.ieee.org/standard/56-2016.html | 2016 | Alta |
| F22 | Stein, Stone e Gupta (2008): manutenção CC em 60–80 % de 1,7·(2E + 1) kV; CA ~1,5·E; 1 min; CA mais eficaz em ranhura, CC em cabeça de bobina; "a winding with poor coils near the neutral end may operate in service for many years but may fail a hipot test" | https://www.renewableenergyworld.com/world-regions/high-potential-hipot-testing-a-tool-to-assess-stator-winding-condition/ | 2008 | Média |
| F23 | EAR = (A3/A2)·100 (A3 = área da diferença, A2 = área de referência); P-P EAR e L-L EAR; faixas: 0–2 % idêntico; 2–4 % atenção; 4–8 % investigar; 8–15 % problema provável; > 15 % falha confirmada | https://vividmetrawattglobal.com/blogs/what-is-error-area-ratio/ | 2026 | Baixa (fabricante) |
| F24 | Baker DX: "4 to 40kV max test voltages"; "Compliant with IEEE 43, 96, 118, 522; also with IEC 34, 60034, 61934"; DP durante surto por IEC 61934; afirmação de fabricante: "Nearly half of all industrial motor failures result from internal electrical shorts caused by degraded insulation" | https://www.transcat.com/media/pdf/Megger-Baker-DX-Series-Datasheet.pdf | s/d | Média (fabricante) |
| F25 | Jensen, Strangas e Foster (IEEE TIA 2018 = artigo 02 do acervo local): RUL online da isolação por EKF e "simple analog circuit" que permite "lower sampling rates" (p. 1, resumo); contribuição sobre a versão SDEMPED: o circuito "decreases the sampling rate requirement" (p. 2); máquinas de "low-voltage rating" (p. 2); degradação por "exposing the stator to an elevated temperature" e "thermal stress can be applied in a repeatable manner" (p. 3); overshoot da corrente de fuga diminui com a redução de C e R do isolamento (p. 2–3); EKF eqs. (1)–(8) (p. 5–6); detector de pico a 10 MSa/s vs 1 GSa/s (p. 8) | [FATO: artigo 02, p. 1–3, 5–6, 8] — texto integral em papers/txt/A_Method_for_Online_Stator_Insulation_Prognosis_for_Inverter-Driven_Machines.txt (fichamento 02); metadados também via https://api.semanticscholar.org/graph/v1/paper/DOI:10.1109/TIA.2018.2854408?fields=title,abstract,year,venue,authors,externalIds,citationCount | 2018 | Alta (texto primário) |
| F26 | Jensen, Strangas e Foster (SDEMPED 2017): "the magnitude of overshoot in the transient response of current exponentially decreases" com a falha da isolação; EKF para RUL. A versão estendida (artigo 02) confirma: o overshoot pico a pico sobe até um máximo e depois segue "an exponential decay returning the value near to the initial value", modelado como I_leak = α·e^(β·t), eq. (7) [FATO: artigo 02, p. 6] | https://api.openalex.org/works?search=online%20estimation%20of%20remaining%20useful%20life%20of%20stator%20insulation&per-page=4 (resumo SDEMPED); texto integral da versão TIA = artigo 02 | 2017 | Alta (resumo do SDEMPED; texto primário da versão TIA) |
| F27 | Tallam et al. (IEEE TIA 43(4):920–933, 2007): levantamento de métodos para faltas de estator (turn faults, núcleo, temperatura, ensaios de isolação); foco em métodos online sem sensor | https://api.openalex.org/works/doi:10.1109/TIA.2007.900448 | 2007 | Alta (resumo) |
| F28 | Kohler, Sottile e Trutt (IEEE TIA 2002): detector de impedância efetiva de sequência negativa para "turn-to-turn insulation deterioration", "believed to represent the beginning stage of most motor winding failures" | https://api.openalex.org/works?search=condition%20monitoring%20of%20stator%20windings%20in%20induction%20motors%20effective%20negative-sequence%20impedance%20detector&per-page=3 | 2002 | Alta (resumo) |
| F29 | Ruzimov et al. (Sensors 2025): FFT/PVA "limited robustness" com VFD; NSC obscurecida por harmônicos de chaveamento; métodos por modelo exigem parâmetros precisos; detecção de curto com 1 % das espiras (μ = 0,01) em laboratório | https://pmc.ncbi.nlm.nih.gov/articles/PMC12349302/ | 2025 | Alta |
| F30 | Zheng e Zhang (ECCE 2020): monitoramento online por espectro de impedância de modo comum via harmônicos de chaveamento; localização de degradação | https://api.openalex.org/works?search=online%20stator%20insulation%20monitoring%20common-mode%20impedance%20spectrum%20ageing%20position&per-page=3 | 2020 | Média (resumo) |
| F31 | Vollet e de Metz-Noblat (IPST 2007): reignições múltiplas — sequência "may be repeated several times (up to 10) with increasing amplitude"; corrente AF típica 100–200 kHz; corte típico 2–10 A; modelo ATP: recuperação 20 ou 40 kV/ms, corte 5 ou 8 A, 3 cruzamentos AF; conclusão: para-raios MOA não limitam reignições; supressores C-R eliminam reignições; "the time rise was shorter than the wave defined in the IEC 60 034-15" | https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf | 2007 | Alta |
| F32 | Eichenberg, Hennenfent e Liljestrand (IEEE PPIC 1998): re-strikes múltiplos em VCB 15 kV na partida de motores síncronos de refinadores; danos a enrolamentos; medição em campo | https://api.openalex.org/works?search=Multiple%20re-strikes%20phenomenon%20when%20using%20vacuum%20circuit%20breakers%20to%20start%20refiner%20motors&per-page=3 | 1998 | Média (resumo) |
| F33 | Glinkowski, Gutierrez e Braun (IEEE TPWRD 1997): probabilidade de reignições múltiplas proporcional ao ângulo de arco; capacitor de proteção reduz TRV mas aumenta corrente de reignição | https://www.osti.gov/biblio/477204 | 1997 | Média (resumo) |
| F34 | ISO 13381-1:2015 — 3.1 prognosis "estimation of time to failure and risk for one or more incipient failure modes"; 3.3 confidence level; 3.9 RUL "remaining time before system health falls below a defined failure threshold"; 3.10 predictive horizon; 5.1: "Monitoring data on its own is insufficient to produce a prognosis"; passos a)–f) | https://cdn.standards.iteh.ai/samples/51436/8246d96c8ff54347ae65f3aba73f2e88/ISO-13381-1-2015.pdf | 2015 | Alta |
| F35 | ISO 13374-1:2003 — seis blocos: DA, DM, SD, HA, PA ("determines future health states and failure modes ... as well as remaining useful life predictions"), AG | https://cdn.standards.iteh.ai/samples/21832/4f282cf6f5594b73be0bbca7590719f1/ISO-13374-1-2003.pdf | 2003 | Alta |
| F36 | Theofanous et al. (Energies 18:6087, 2025): eq. (1) k = A′·exp(−Ea/(kB·θ)); (3) L(θ) = A·exp(B/θ); (5) L = L0·exp[−B(1/θ0 − 1/θ)]; (9) B = θ0·θ·ln2/HIC; (10) L = L0·2^((θ0−θ)/HIC); HIC típico 8–15 °C; índice térmico = 20 000 h; recomendação de Weibull para dispersão | https://aisberg.unibg.it/retrieve/43c96487-a8ad-4947-a8c8-3b350e9892a2/J65.pdf | 2025 | Alta |
| F37 | Tommasini (CERN, arXiv 1104.0802): regra de Montsinger (10 °C halve a vida; observação original: dobra a cada 8 °C); envelhecimento elétrico L = C·(E − E0)^(−m) com E0 limiar ("electrical fatigue"); classe térmica = 20 000 h (IEC 60216-1) | https://arxiv.org/pdf/1104.0802 | 2011 | Alta |
| F38 | Guo et al. (Sensors 2021): "about 40% of motor failures are caused by stator insulation" (citando sua ref. 2); HI por frequência de ressonância; modelo HI(k) = HI(k−1) + α·k² + β·k + γ; filtro de partículas; erro de 3 ciclos | https://pmc.ncbi.nlm.nih.gov/articles/PMC7827384/ | 2021 | Alta |
| F39 | Stone et al. (Iris): "> 20 different winding insulation failure processes"; dispersão de vida 10:1 em ensaios acelerados; "no correlation between K and AC breakdown voltage" (EPRI 1988); método LEAP assume vida de projeto 200 000/400 000 h consumida linearmente, sem verificação independente; "at best a probabilistic approach would be achievable" | https://irispower.com/learning-centre/prediction-stator-winding-remaining-life-diagnostic-measurements/ | s/d | Média |
| F40 | Pinto, Strickler e Anand (IEEE PCIC 2022): "in motors rated over 2000 kW over 60% of all failures are attributed to stator windings" (citando Thorsen e Dalva 1999); "bearings and stator windings account for 75%-80% of all high voltage motor failures"; modelo combinado de Simoni; estimativas com 80 % de confiança; degradação de 60 %; ~90 000 h restantes; "does not account for transients that could result in premature failure" | https://ieeepcic.com/2022conference/wp-content/uploads/sites/7/2022/09/2022-PCIC-0567.pdf | 2022 | Alta (secundária p/ T&D) |
| F41 | Thorsen e Dalva (IEEE TIA 35(4):810–818, 1999): 483 motores, 6 135 unidade-anos; 100–1 300 kW; 47 % em 100–500 kW; comparação com IEEE 1985 | https://api.openalex.org/works/doi:10.1109/28.777188 | 1999 | Alta (resumo) |
| F42 | Thorsen e Dalva (IEEE TIA 31(5):1186–1196, 1995; PCIC 1994 pp. 1–9): levantamento de motores de gaiola offshore/petroquímica/terminais de gás/refinarias (Mar do Norte); comparação com IEEE Motor Reliability WG | https://api.openalex.org/works/doi:10.1109/28.464536 ; https://api.openalex.org/works/doi:10.1109/PCICON.1994.347637 | 1995/1994 | Alta (resumo) |
| F43 | Percentuais "51 % mancais, 16 % estator/enrolamento, 16 % externos, 5 % rotor, 2 % eixo/acoplamento, 10 % indeterminado" atribuídos a Bonnett e Yung (2004) e Thorsen e Dalva (1994) — fonte secundária de blog | https://www.motorsatwork.com/from-the-blog/top-five-reasons-motor-failure/ | 2017 | Baixa |
| F44 | EPRI (1983): mancais 41 %, estator 37 %, rotor 9 %, outros 13 %; 4 797 motores, 1 227 falhas; 3,4 %/motor/ano. IEEE 1985: mancais ~45 %, enrolamento ~26 %, rotor ~8 %, outros ~21 %; indução 2 300–4 160 V: 0,0714 falhas/unidade-ano | https://reliamag.com/articles/large-motor-reliability-studies/ | 1983/1985 | Média |
| F45 | Bonaldi et al. (IntechOpen 2012): estator 37 % e rotor 10 % (Bonnett e Soukup 1992); mancais 40 % (Schoen et al. 1995) | https://www.intechopen.com/chapters/40906 | 2012 | Média |
| F46 | CIGRE TB 552 (WG A1.17, 2013): guia de métodos para condição da isolação de estator de grandes motores (MT); seleção entre técnicas não destrutivas e destrutivas em programa preditivo | https://www.e-cigre.org/publications/detail/552-guide-of-methods-for-determining-the-condition-of-stator-winding-insulation-and-their-effectiveness-in-large-motors.html | 2013 | Média |
| F47 | IEC 60034-18-41:2014 (Tipo I, livre de DP, PWM): qualificação por ensaios IEC 60034-18-21/-31 mais ensaio de alta frequência e DP | https://webstore.iec.ch/en/publication/118 | 2014 | Alta |
| F48 | OMICRON: acopladores 12–100 kV; medição IEC 60270 em "kHz – some MHz"; UHF 300 MHz–3 GHz | https://www.omicronenergy.com/download/document/1EA5598C-5756-4952-8893-B1877ACC5CA8/ | 2017 | Média |
| F49 | Fibra óptica vs RTD (fabricante): fibra ±0,1–0,3 °C, imune a EMI; RTD embutido pode estar a 5–10 mm do condutor; erro aparente ±5–15 °C por indução em laços de cabo | https://www.fjinno.net/how-can-generator-stator-winding-temperature-be-reliably-monitored-online/ | s/d | Baixa (fabricante) |
| F50 | Documento A: TRV no VCB sem/com snubber (fase B) 41,44 kV / 15,05 kV·µs⁻¹ → 13,65 kV / 13,11 kV·µs⁻¹; fase C 19,00 kV·µs⁻¹; camada digital extrai "peak voltage, dv/dt, absorbed energy, spectral content" e atualiza "incremental insulation degradation model to estimate the remaining useful life"; registro "acquired only during SCR conduction" | [FATO: doc A, p. 1, 2, 3] | 2026 | Alta |

---

## 4. Equações e valores numéricos com fonte

**E1 — Suportabilidade a impulso (IEC 60034-15:2009, Tabela 1 e A.2)** [NORMA]
- UP = 4·UN + 5 kV (impulso atmosférico 1,2/50 µs, pico ±3 %).
- U′P = 0,65·UP = 0,65·(4·UN + 5) kV, frente 0,2 ± 0,1 µs (até 35 kV).
- Ensaio de frente íngreme: descarga oscilatória amortecida de capacitor; ≥ 5 operações; nível de ensaio de rotina tipicamente 40 % a 80 % do valor da Tabela 1, Coluna 3 (U′P), em bobinas "after insertion in the stator core but before processing and making the connections" [NORMA: IEC 60034-15:2009, 5.1]; a redução antes da impregnação e cura é reiterada em B.2 ("before resin impregnation and cure, the test voltage should be reduced as described in 5.1") [NORMA: IEC 60034-15:2009, B.2].
- Ensaio à frequência industrial alternativo: (2·UN + 1) kV por 1 min; CC ≥ 1,7× o valor CA (IEC 60034-1, Tabela 16).

**E2 — Polarização (IEC 60034-27-4:2018, eq. (1))** [NORMA]: PI = Ri10/Ri1 (1 min e 10 min). Sem correção térmica se Ri1 > 5 GΩ. Mínimos IEEE 43-2013 (F6): 100 MΩ (form-wound pós-1970); PI ≥ 2,0 (B/F), ≥ 1,5 (A).

**E3 — Tan δ (IEC 60034-27-3:2015, via F8)** [LITERATURA]: tan δ(0,2·UN) ≤ 20×10⁻³; Δtan δ/0,2·UN ≤ 5×10⁻³; tip-up(0,6·UN; 0,2·UN) ≤ 5×10⁻³.

**E4 — DP online (F13–F15)** [LITERATURA]: Qm = magnitude a 10 pulsos/s; percentis de Qm por classe de tensão (Tabelas Iris 2017/2019); alarme contínuo = P75 (≤ 4 kV) ou P90 (> 4 kV). Passa-altas do acoplador: f_c = 1/(2π·R·C) com C = 80 pF, R = 50 Ω.

**E5 — EAR (F23)** [LITERATURA, baixa]: EAR = 100·A3/A2, com A3 = ∫|v_ref − v_test| dt e A2 = ∫|v_ref| dt (formulação inferida do texto "difference area / reference area").

**E6 — Arrhenius–Dakin–Montsinger (F36, F37)** [LITERATURA]:
- k = A′·exp(−Ea/(kB·θ))
- L(θ) = A·exp(B/θ), B = Ea/kB
- L(θ) = L0·exp[−B·(1/θ0 − 1/θ)]
- Montsinger: L(θ) = L0·2^((θ0 − θ)/HIC), HIC ≈ 8–15 °C (regra dos 10 °C quando HIC = 10 °C).
- Índice térmico: temperatura para L = 20 000 h (IEC 60216-1).

**E7 — Envelhecimento elétrico (F37)** [LITERATURA]: L = C·(E − E0)^(−m); com E0 → 0 reduz-se à lei de potência inversa L = k·E^(−n). Valores de n para mica-epóxi sob impulsos repetitivos: [INSERIR CITAÇÃO].

**E8 — Acúmulo de dano (regra de Miner)** [LITERATURA: não verificada nesta pesquisa; formulação clássica]: D = Σ_i n_i/N_i, falha em D = 1, com N_i = número de ciclos suportáveis no nível de estresse i (por E7). Fonte primária específica para isolação de máquina: [INSERIR CITAÇÃO].

**E9 — Prognóstico (F34, F35, F38)** [NORMA/LITERATURA]: RUL = t(HI ≤ limiar) − t_atual, com nível de confiança (ISO 13381-1, 3.3); cadeia DA→DM→SD→HA→PA→AG (ISO 13374-1); exemplo de modelo de estado HI(k) = HI(k−1) + α·k² + β·k + γ com filtro de partículas (F38); EKF sobre tendência exponencial do *overshoot* de corrente de fuga (F26).

**E10 — Documento A (Tabelas I–III)** [FATO: doc A, p. 3]: motor 1 250 kW, 4,16 kV, 60 Hz, Ip/In = 6,5; Ich = 1–2 A; RRDS V_wth(t) = A·t + B·t², A = 0,801 kV/ms, B = 1,226 kV/ms²; di/dt crítico 5–15 A/µs; Rs = 30 Ω; Δt = 1 µs; janela 45 ms.

---

## 5. Cálculos próprios (todos [CÁLCULO PRÓPRIO], com premissas explícitas)

**C1 — Base por unidade para 4,16 kV.** 1 pu = UN·√2/√3 = 4,16·0,8165 = **3,397 kV** (pico fase-terra). Picos do Documento A (Tabela III) em pu: 41,44 kV → **12,2 pu**; −38,30 kV → 11,3 pu; −30,24 kV → 8,9 pu; com snubber: 13,65 kV → **4,02 pu**; −9,98 kV → 2,9 pu; 6,35 kV → 1,9 pu. Premissa: os valores do Documento A são TRV "at the VCB" (tensão através do polo), não tensão nos terminais do motor [FATO: doc A, p. 3, título da Tabela III]; a conversão a pu é apenas referencial.

**C2 — Níveis IEC 60034-15 para UN = 4,16 kV (E1).** UP = 4·4,16 + 5 = **21,64 kV**; U′P = 0,65·21,64 = **14,07 kV**. Razões: 41,44/14,07 = **2,95** (sem snubber, fase B); 13,65/14,07 = **0,97** (com snubber). Interpretação [INFERÊNCIA FÍSICA]: se a tensão terminal se aproximar da TRV no VCB (cabo curto, pouca atenuação), o caso sem mitigação excede ~3× o nível SFI de projeto e o caso mitigado fica na vizinhança do nível — coerente com a Nota 5 da IEC 60034-15, que considera a partida interrompida uma "special operating condition" para a qual U′P "may not be adequate" [NORMA: IEC 60034-15:2009, Tabela 1, Nota 5]. Limite de evidência: a comparação exige a tensão nos terminais do motor, não reportada no Documento A.

**C3 — Tempo de frente indicativo.** t_f ≈ V_pico/RRRV: sem snubber 41,44/15,05 = **2,75 µs**; com snubber 13,65/13,11 = **1,04 µs**; fase C sem snubber 38,30/19,00 = 2,0 µs. Premissa: RRRV como taxa média até o pico (o Documento A não define RRRV). Comentário [CÁLCULO PRÓPRIO; INFERÊNCIA]: sem snubber, os tempos de frente indicativos (2,0–2,75 µs) excedem tanto os 0,2 µs do ensaio SFI quanto os 1,2 µs (± 30 %) do impulso atmosférico [NORMA: IEC 60034-15:2009, Tabela 1, Notas 1 e 3] — 2,75/1,2 = 2,3× e 2,0/1,2 = 1,7×; com snubber (1,04 µs) o valor é da ordem do 1,2 µs. Ressalvas: (i) t_f ≈ V_pico/RRRV é uma inclinação média até o pico e não equivale ao tempo de frente normativo T1 = 1,67·(t90 − t30) [NORMA: IEC 60034-15:2009, 2.4]; (ii) o Documento A integra com passo fixo Δt = 1 µs [FATO: doc A, p. 3, Tabela II], de modo que frentes de ~1–3 µs correspondem a 1–3 amostras e os RRRV de 13–19 kV/µs reportados são limitados pela resolução temporal da simulação — devem ser lidos como limites inferiores do dv/dt real, e frentes < 1–2 µs não são resolvidas; (iii) a norma registra surtos de serviço com "rise times down to 0,1 μs" [NORMA: IEC 60034-15:2009, A.1], fora do alcance desse passo. Isso reforça a recomendação de Vollet e de Metz-Noblat (F31) de comparar magnitude **e** tempo de subida com o envelope IEC. O snubber reduz o pico em 67 % [FATO: doc A, p. 1], mas o RRRV cai apenas 13 % (15,05 → 13,11 kV/µs), i.e., o dv/dt inicial é pouco alterado — relevante porque o Documento A afirma que a distribuição não linear de tensão concentra o estresse nas espiras da linha de entrada e que, por efeito de onda viajante, "a large fraction of this voltage appears across the first few turns" [FATO: doc A, p. 1–2]; a dependência da tensão longitudinal (entre espiras) em relação ao tempo de subida não é enunciada no Documento A, mas consta da norma, que lista "rise time ts of the voltage impulse" entre os fatores dessa tensão, sem lei simples de cálculo [NORMA: IEC 60034-15:2009, A.3] — [INFERÊNCIA FÍSICA: menor tempo de frente → maior fração da tensão terminal sobre as primeiras espiras].

**C4 — Transparência espectral de acopladores e supressores.**
- Acoplador de 80 pF: |Z| = 1/(2π·f·C). A 60 Hz: **33,2 MΩ** (transparente à rede); a 40 MHz: **49,7 Ω**; f_c com 50 Ω: 1/(2π·50·80×10⁻¹²) = **39,8 MHz** — reproduz o "~40 MHz high-pass" de F13. O acoplador de DP é, portanto, compatível com a camada digital do Documento A sem alterar a impedância em regime.
- Supressor R-C de terminal: Vollet e de Metz-Noblat especificam "a resistor connected in series with a surge capacitor", com C = 0,2 ou 0,3 µF e R "at least equal to 30 Ω" [LITERATURA: F31, IPST 2007, §III.F]. Tomando C = 0,25 µF e R = 30 Ω [HIPÓTESE: valores centrais/mínimo de F31] e impedância de surto de cabo Z_c ≈ 30 Ω (valor que o Documento A adota para Rs "sized close to the surge impedance" [FATO: doc A, p. 2]; Z_c em si é [HIPÓTESE]), o divisor formado por Z_c e Z_RC = R + 1/(jωC) tem função de transferência H = Z_RC/(Z_c + Z_RC) = (1 + jωRC)/(1 + jω(Z_c + R)C): polo em 1/(2π·(Z_c + R)·C) = 1/(2π·60·0,25×10⁻⁶) = **10,6 kHz**, zero em 1/(2π·R·C) = **21,2 kHz** e, acima de ~20–50 kHz, |H| → R/(Z_c + R) = 0,5 (**−6,0 dB**, quase plano). Verificação pontual: a 60 Hz, X_C = 10,6 kΩ → |H| ≈ 1,0 (0 dB); a 1 MHz, X_C = 0,64 Ω, |Z_RC| = |30 − j0,64| ≈ 30,0 Ω, |Z_c + Z_RC| ≈ 60,0 Ω → |H| = 0,500 (−6,0 dB); a 40 MHz, X_C = 0,016 Ω → |H| = 0,500 (−6,0 dB). Somente para capacitor puro (surge capacitor sem R) o par Z_c–C seria passa-baixas de primeira ordem com f_c = 1/(2π·30·0,25×10⁻⁶) = 21 kHz e atenuação ≈ 20·log10(f/f_c): ≈ 33 dB a 1 MHz e ≈ 65 dB a 40 MHz. Conclusão [INFERÊNCIA FÍSICA; CÁLCULO PRÓPRIO]: em primeira ordem, o supressor R-C limita pico e dv/dt (o resistor amortece e casa a impedância do cabo), mas **não** suprime o espectro de MHz — atenua-o em ≈ 6 dB, de forma aproximadamente plana, para R = Z_c; a atenuação de 33/65 dB aplica-se apenas a capacitor puro. A alegação do Documento A de que "fixed RC or RLC surge suppressors ... mask the MHz range spectrum" [FATO: doc A, p. 1] permanece, portanto, [HIPÓTESE] dependente de R, C, indutâncias parasitas (que elevam |Z_RC| em dezenas de MHz e reduzem ainda mais a atenuação), impedância de surto do motor e layout; não há medição publicada localizada — [INSERIR CITAÇÃO]; ensaio de bancada necessário (ver 8.1).

**C5 — Contagem de reignições como variável de dano.** Com a premissa do usuário de 5–7 reignições por manobra [HIPÓTESE] e o envelope "up to 10" (F31), um índice de dano por manobra pode ser D_evento = Σ_j (E_j/E_0)^m·(1/N_0) [E7–E8], em que E_j é o campo (ou tensão entre espiras) do j-ésimo impulso, E_0 o campo de referência e N_0 o número de impulsos suportáveis em E_0. Valores de m e N_0 para mica-epóxi: [INSERIR CITAÇÃO]. Observação: a IEC 60034-15 exige apenas cinco impulsos no ensaio de amostra (F2); o número de impulsos em serviço ao longo da vida (manobras × reignições) é ordens de grandeza maior — [INFERÊNCIA].

**C6 — Regra de Montsinger para correção térmica.** Para HIC = 10 °C: +10 °C → L/2; +20 °C → L/4; −10 °C → 2·L [E6]. Uso no módulo RUL: ponderar a taxa de acúmulo elétrico pela temperatura de enrolamento (RTD, F49) via fator 2^((θ0−θ)/HIC) [HIPÓTESE de acoplamento multiplicativo; ver modelo de Simoni em F40 como alternativa].

---

## 6. Estado da prática em O&G — estatísticas de falha (Thorsen e Dalva)

**Metadados verificados** [LITERATURA: F41, F42]: (i) Thorsen, O. V.; Dalva, M. "A survey of faults on induction motors in offshore oil industry, petrochemical industry, gas terminals and oil refineries", IEEE PCIC 1994, pp. 1–9, DOI 10.1109/PCICON.1994.347637; versão em IEEE Trans. Ind. Appl., v. 31, n. 5, p. 1186–1196, 1995, DOI 10.1109/28.464536. (ii) Thorsen, O. V.; Dalva, M. "Failure identification and analysis for high-voltage induction motors in the petrochemical industry", IEEE Trans. Ind. Appl., v. 35, n. 4, p. 810–818, 1999, DOI 10.1109/28.777188 — 483 motores, 6 135 unidade-anos, 100–1 300 kW, 47 % entre 100 e 500 kW. O Documento A cita exatamente esses dois trabalhos ([12], [13]) como suporte de que "insulation related faults are a leading cause of MV motor outages in the oil and gas industry" [FATO: doc A, p. 1 e p. 5].

**Percentuais — resultado da verificação:**
- **Não confirmados no texto primário.** As páginas IEEE Xplore dos três artigos não retornaram conteúdo (renderização dinâmica); os resumos (OpenAlex) não contêm percentuais por componente.
- Fonte secundária de baixa confiança (F43, blog Motors@Work, 2017): mancais 51 %, estator/enrolamento 16 %, externos 16 %, rotor 5 %, eixo/acoplamento 2 %, indeterminado 10 %, atribuídos conjuntamente a Bonnett e Yung (2004) e Thorsen e Dalva (1994). Um trecho de busca (não uma página lida) também associou "bearings ~51 %, stator windings and external devices ~15 % each" ao levantamento de 1994/1995. Tratar como [LITERATURA: secundária, confiança baixa].
- Fonte secundária técnica (F40, IEEE PCIC 2022, ABB): citando Thorsen e Dalva (1999), "for motors rated above 2000 kW stator windings accounted for around 60% of total failures"; e "bearings and stator windings account for 75%-80% of all high voltage motor failures" (sem atribuição única). [LITERATURA: confiança média].
- Comparadores verificados (F44, F45): EPRI 1983 — estator 37 %, mancais 41 %; IEEE-IAS 1985 — enrolamento ~26 %, mancais ~45 %; Bonnett e Soukup 1992 — estator 37 %.

**Leitura consolidada** [INFERÊNCIA]: os levantamentos convergem em que mancais e enrolamento de estator dominam (≥ 75 % em conjunto, F40), com a parcela do estator crescendo com a potência/tensão (≈ 26–37 % em bases gerais; ≈ 60 % acima de 2 000 kW segundo F40 citando T&D 1999). Para o MVP de RUL em motores MT de 2,3–13,8 kV, a evidência secundária sustenta priorizar o isolamento de estator, mas os percentuais exatos de Thorsen e Dalva devem ser transcritos do PDF IEEE antes de qualquer uso em texto acadêmico — [INSERIR CITAÇÃO: verificar Tabelas de Thorsen e Dalva (1995, 1999)].

**Prática de monitoramento em O&G (fontes acessadas):** DP online contínua em motores MT (F18); tabelas estatísticas por classe de tensão com alarme em P75/P90 (F15); campanhas offline de IR/PI, tan δ, DP offline e surto (F24; CIGRE TB 552, F46); avaliação de vida por modelo combinado de Simoni com 80 % de confiança em caso PCIC 2022, explicitamente "based on steady state conditions" e sem transitórios (F40). Não foi localizada prática industrial normalizada de oscilografia de manobra como insumo de RUL — lacuna que o Documento A pretende ocupar.

---

## 7. Contradições e limites de evidência

1. **Nenhuma norma admite RUL a partir de DP.** IEC TS 60034-27-2 e IEC 60034-27-4 negam explicitamente a previsão de tempo até a falha por DP e por IR/PI (F7, F11); a literatura industrial (F39) chega à mesma conclusão. Isso contradiz qualquer módulo que derive RUL de um único indicador; exige fusão multivariada e formulação probabilística (ISO 13381-1, F34).
2. **IEEE 522 e IEC 60034-15 não cobrem surtos anormais.** A IEEE 522-2023 afirma não avaliar "abnormal voltage surges" (F4) e a IEC 60034-15 declara que U′P "may not be adequate" para partida interrompida (F1) — exatamente o pior caso do Documento A (Ip/In = 6,5, interrupção intempestiva) [FATO: doc A, p. 3]. Portanto, o envelope normativo é referência de projeto, não critério de dano para o cenário estudado.
3. **Contagem de reignições.** O Documento A não quantifica reignições por manobra; F31 indica "up to 10"; F33 indica probabilidade "very small" para reignições múltiplas em disjuntores de gerador (contexto diferente). A premissa "5 a 7" é [HIPÓTESE] sem fonte primária localizada — [INSERIR CITAÇÃO].
4. **Localização da medição.** O Documento A reporta TRV no VCB; a IEC 60034-15 e F31 exigem tensão e tempo de subida nos terminais do motor. A comparação C2/C3 é indicativa.
5. **Registro "only during SCR conduction"** [FATO: doc A, p. 2]: o registro começa após o disparo do DIAC, i.e., após o início da frente; a parte inicial do dv/dt (a mais relevante para a isolação entre espiras) pode ficar fora do registro sem *pre-trigger* — [INFERÊNCIA].
6. **Espectro do evento mitigado ≠ espectro do evento bruto.** Com Rs = 30 Ω em condução, o snubber altera a impedância terminal durante o transitório; a assinatura registrada é a do evento amortecido. O Documento A apresenta isso como vantagem (mitigar e registrar o mesmo evento, p. 4), mas para "event traceability" a inferência do estresse não mitigado exige modelo inverso — [INFERÊNCIA].
7. **Divergência de percentuais de falha** (Seção 6): 16 % vs 26–37 % vs ~60 % para estator, conforme base, porte e fonte; nenhum confirmado no primário de Thorsen e Dalva.
8. **Métodos online de espira-a-espira (MCSA/sequência negativa) detectam a falha, não o envelhecimento.** F28/F29 tratam de curto entre espiras já formado; a sensibilidade de 1 % (F29) foi obtida com inversor em laboratório, não em motor MT alimentado por VCB.
9. **Corrente de fuga + EKF (F25/F26)** validado com envelhecimento térmico acelerado em estatores BT de 5 kW (n = 3, sem repetições por condição), excitados por pulsos de 160 V que "were not designed to contribute to the degradation of the insulation" [FATO: artigo 02, p. 3–4]; transferência para fadiga por impulso em motores MT é [HIPÓTESE].
10. **Status normativo:** IEEE 95-2002 *Inactive-Reserved* (F20); IEEE 1434-2014 aparece como retirado em página SIS (F19) — verificar no IEEE SA antes de citar como vigente; IEEE 286 não acessado — [INSERIR CITAÇÃO].
11. **Modelos de envelhecimento elétrico**: valores de expoente n (lei de potência inversa) e limiar E0 para mica-epóxi sob impulsos de 0,1–1 µs não foram localizados — [INSERIR CITAÇÃO]; sem eles, o acúmulo tipo Miner (E8) é apenas estrutural.

---

## 8. Implicações diretas

### 8.1 Para o Documento A
- **Ancoragem normativa do estresse:** reportar, além da TRV no VCB, a tensão fase-terra e a tensão entre espiras estimada nos terminais do motor, com tempo de frente definido como na IEC 60034-15 (T1 = 1,67·(t90 − t30)), e comparar com U′P = 14,07 kV (C2) e com a frente de 0,2 µs — método usado por Vollet e de Metz-Noblat no IPST 2007 (F31, §IV: comparação com o envelope IEC 60034-15 "not only with magnitude criteria but also with time rise"), trabalho companheiro da ref. [14] do Documento A (C. Vollet e B. de Metz Noblat, "Protecting high-voltage motors against switching overvoltages", 4th European Conf. Electrical and Instrumentation Applications in the Petroleum & Chemical Industry — PCIC Europe, 2007, doi 10.1109/PCICEUROPE.2007.4354001 [FATO: doc A, p. 5]); são publicações distintas e a ref. [14] não foi acessada nesta pesquisa — [INSERIR CITAÇÃO].
- **Métricas da camada digital** (pico, dv/dt, energia, espectro) [FATO: doc A, p. 2] devem incluir explicitamente: número de reignições por manobra (contagem de cruzamentos AF, como no modelo de F31), tempo de frente por impulso, e energia dissipada em Rs (∫v²/Rs dt) — todas derivadas do registro já previsto.
- **Aquisição:** adotar *pre-trigger* para capturar a frente completa antes do disparo do DIAC (item 7.5) e taxa de amostragem compatível com a banda VHF de DP (40–350 MHz, F13) se o mesmo canal servir a DP e a oscilografia; do contrário, ≥ 50–100 MS/s com banda analógica ≥ 3,5 MHz para frentes de 0,1–0,2 µs (banda ≈ 0,35/t_r = 3,5 MHz para 0,1 µs e 1,75 MHz para 0,2 µs; Nyquist mínimo 7 MS/s, mas a reconstrução de T1 = 1,67·(t90 − t30) exige ≥ 5–10 amostras na frente: 0,1 µs/20 ns = 50 MS/s a 0,1 µs/10 ns = 100 MS/s; para 0,2 µs, 25–50 MS/s) — [CÁLCULO PRÓPRIO].
- **Alegação sobre filtros RC:** não sustentada em primeira ordem por C4 (supressor R-C com R ≈ Z_c atenua ≈ 6 dB, quase plano, acima de ~20–50 kHz; só o capacitor puro atenua 33/65 dB a 1/40 MHz); a alegação deve ser reformulada ou demonstrada por ensaio de bancada (ref. [24] do Documento A) medindo a função de transferência do supressor R-C comercial (R, C e indutância parasita reais) na faixa 100 kHz–100 MHz — único caminho para transformá-la em [FATO].
- **Compatibilidade com DP online:** o acoplador de 80 pF (33 MΩ a 60 Hz) não conflita com a transparência em regime exigida pelo snubber (C4); pode compartilhar a caixa de terminais e fornecer a segunda variável de estado (Qm/NQN).

### 8.2 Para o módulo RUL do Olivas Power System Studio
- **Arquitetura:** seguir ISO 13374-1 (DA: oscilografia + DP + RTD + ensaios offline; DM: extração de pico/dv/dt/frente/reignições/energia/bandas espectrais; SD: linha de base por motor; HA: fusão com EAR, PI, tip-up e percentis Qm; PA: RUL com intervalo de confiança; AG: recomendações de manobra/manutenção) [NORMA: ISO 13374-1, 2.2.1]. Definir *predictive horizon* e *failure threshold* como exige a ISO 13381-1 (3.9, 3.10, 5.1).
- **Variável de estado:** índice de dano D acumulado por evento (E7–E8, C5), corrigido termicamente (C6), com parâmetros (m, N_0, HIC) tratados como incertos e estimados por EKF/filtro de partículas (F26, F38) à medida que chegam observações offline (EAR, tip-up, Qm). O limiar de falha pode ser ancorado em D = 1 ou em EAR ≥ 8–15 % (F23, confiança baixa) — a escolha deve ser declarada como [HIPÓTESE] até calibração em bancada.
- **Saída:** distribuição de RUL (não valor único), com nível de confiança (ISO 13381-1, 3.3) e sensibilidade a m e HIC; apresentar em termos de "manobras restantes" e "horas restantes" — coerente com a conclusão de F39 ("at best a probabilistic approach").
- **Detecção de fim de vida:** integrar MCSA/sequência negativa (F28, F29) como detector de curto entre espiras já estabelecido (evento terminal), não como estimador de RUL.
- **Escopo de aplicabilidade:** motores ≥ 3 kV, partida direta por VCB, sem conversor (escopo de IEC 60034-27-2 e IEC 60034-15:2025); para motores com VFD, os métodos de DP mudam (IEC TS 61934, IEC 60034-18-41/-42).
- **Dados de referência industriais:** usar as tabelas de percentis Qm (F14, F15) como priors por classe de tensão (2–5 kV cobre 4,16 kV; 13–15 kV cobre 13,8 kV) e os níveis IEC 60034-15 como normalização do pico por classe (UN = 2,3; 4,16; 6,6; 13,8 kV → U′P = 9,2; 14,1; 20,4; 39,1 kV) [CÁLCULO PRÓPRIO a partir de E1].

---

## 9. Referências (ABNT NBR 6023, adaptada; URLs somente as efetivamente acessadas)

BONALDI, E. L. et al. Predictive maintenance by electrical signature analysis to induction motors. In: *Induction Motors – Modelling and Control*. IntechOpen, 2012. Disponível em: https://www.intechopen.com/chapters/40906. Acesso em: 2 set. 2026.

CIGRE. *Technical Brochure 552: Guide of methods for determining the condition of stator winding insulation and their effectiveness in large motors*. WG A1.17. Paris: CIGRE, 2013. Disponível em: https://www.e-cigre.org/publications/detail/552-guide-of-methods-for-determining-the-condition-of-stator-winding-insulation-and-their-effectiveness-in-large-motors.html. Acesso em: 2 set. 2026.

EICHENBERG, J. P.; HENNENFENT, H.; LILJESTRAND, L. Multiple re-strikes phenomenon when using vacuum circuit breakers to start refiner motors. In: *IEEE Pulp and Paper Industry Technical Conference*, 1998. DOI 10.1109/papcon.1998.685530. Metadados via OpenAlex. Acesso em: 2 set. 2026.

GLINKOWSKI, M. T.; GUTIERREZ, M. R.; BRAUN, D. Voltage escalation and reignition behavior of vacuum generator circuit breakers during load shedding. *IEEE Transactions on Power Delivery*, 1997. Disponível em: https://www.osti.gov/biblio/477204. Acesso em: 2 set. 2026.

GUO, H. et al. Particle filtering based remaining useful life prediction for electromagnetic coil insulation. *Sensors*, v. 21, 2021. Disponível em: https://pmc.ncbi.nlm.nih.gov/articles/PMC7827384/. Acesso em: 2 set. 2026.

IEC. *IEC 60034-15:2009 — Rotating electrical machines – Part 15: Impulse voltage withstand levels of form-wound stator coils for rotating a.c. machines*. Amostra oficial: https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf. Acesso em: 2 set. 2026.

IEC. *IEC 60034-15:2025*, ed. 4. Disponível em: https://webstore.iec.ch/en/publication/69045. Acesso em: 2 set. 2026.

IEC. *IEC 60034-18-41:2014*. Disponível em: https://webstore.iec.ch/en/publication/118. Acesso em: 2 set. 2026.

IEC. *IEC 60034-18-42:2017*. [INSERIR CITAÇÃO — página não acessada].

IEC. *IEC 60034-27-1:2017 — Off-line partial discharge measurements on the winding insulation*. Disponível em: https://webstore.iec.ch/en/publication/29254. Acesso em: 2 set. 2026.

IEC. *IEC TS 60034-27-2:2012 — On-line partial discharge measurements on the stator winding insulation*. Amostra oficial: https://cdn.standards.iteh.ai/samples/18198/b3958af916c448cbb0b5a1119d6eee48/IEC-TS-60034-27-2-2012.pdf; ficha: https://webstore.iec.ch/en/publication/131. Acesso em: 2 set. 2026.

IEC. *IEC 60034-27-2:2023*. Disponível em: https://webstore.iec.ch/en/publication/64620. Acesso em: 2 set. 2026.

IEC. *IEC 60034-27-3:2015 — Dielectric dissipation factor measurement on stator winding insulation*. Valores via IRIS POWER (2016) — ver abaixo. Texto normativo: [INSERIR CITAÇÃO].

IEC. *IEC 60034-27-4:2018 — Measurement of insulation resistance and polarization index*. Amostra oficial: https://cdn.standards.iteh.ai/samples/21978/2d3f0846afc7499190a2d8bcfa239328/IEC-60034-27-4-2018.pdf. Acesso em: 2 set. 2026.

IEC. *IEC TS 62478:2016 — High voltage test techniques – Measurement of partial discharges by electromagnetic and acoustic methods*. Faixas LF/HF/VHF/UHF citadas por Sedding, Stone e Warren (IRMC 2017, ref. [28], p. 3) e listada nas referências normativas da IEC 60034-27-2:2023 (cláusula 2). Texto não acessado — [INSERIR CITAÇÃO].

IEEE. *IEEE Std 43-2013 — Recommended Practice for Testing Insulation Resistance of Electric Machinery*. Amostra: https://www.elecenghub.com/NewSamples/IEEE/179915675/IEEE-43-2013-1.pdf; síntese de valores: https://reliamag.com/articles/insulation-testing-ieee-standards-43-and-p97/. Acesso em: 2 set. 2026.

IEEE. *IEEE Std 56-2016 — Guide for Insulation Maintenance of Electric Machines*. Disponível em: https://standards.ieee.org/standard/56-2016.html. Acesso em: 2 set. 2026.

IEEE. *IEEE Std 95-2002 — Recommended Practice for Insulation Testing of AC Electric Machinery (2300 V and Above) With High Direct Voltage*. Disponível em: https://standards.ieee.org/standard/95-2002.html. Acesso em: 2 set. 2026.

IEEE. *IEEE Std 286 — Recommended Practice for Measurement of Power Factor Tip-Up of Electric Machinery Stator Coil Insulation*. [INSERIR CITAÇÃO — texto não acessado].

IEEE. *IEEE Std 522-2023 — Guide for Testing Turn Insulation of Form-Wound Stator Coils for Alternating-Current Electric Machines*. Disponível em: https://standards.ieee.org/ieee/522/6940/. Acesso em: 2 set. 2026. (A página https://standards.ieee.org/ieee/522/3239/ corresponde à IEEE Std 522-2004, Inactive-Reserved, substituída pela 522-2023.)

IEEE. *IEEE Std 1434-2014 — Guide for the Measurement of Partial Discharges in AC Electric Machinery*. Ficha SIS: https://www.sis.se/en/produkter/electrical-engineering/rotating-machinery/general/ieee14342014/. Acesso em: 2 set. 2026.

IRIS POWER. *Dissipation factor acceptance criteria for stator winding insulation*. Disponível em: https://irispower.com/learning-centre/dissipation-factor-acceptance-criteria-for-stator-winding-insulation-2/. Acesso em: 2 set. 2026.

IRIS POWER; SEDDING, H. *Dissipation factor testing – Standards update: IEC 60034-27-3*. 2016. Disponível em: https://irispower.com/learning-centre/dissipation-factor-testing-standards-iec-60034-27-3/. Acesso em: 2 set. 2026.

IRIS POWER. *Online partial discharge severity tables*. Disponível em: https://irispower.com/online-partial-discharge-severity-tables/. Acesso em: 2 set. 2026.

IRIS POWER. *PDTracII 4208 – Partial discharge monitoring (motors & switchgear)*. Disponível em: https://irispower.com/products/pdtracii/. Acesso em: 2 set. 2026.

ISO. *ISO 13374-1:2003 — Condition monitoring and diagnostics of machines — Data processing, communication and presentation — Part 1: General guidelines*. Amostra oficial: https://cdn.standards.iteh.ai/samples/21832/4f282cf6f5594b73be0bbca7590719f1/ISO-13374-1-2003.pdf. Acesso em: 2 set. 2026.

ISO. *ISO 13381-1:2015 — Condition monitoring and diagnostics of machines — Prognostics — Part 1: General guidelines*. Amostra oficial: https://cdn.standards.iteh.ai/samples/51436/8246d96c8ff54347ae65f3aba73f2e88/ISO-13381-1-2015.pdf. Acesso em: 2 set. 2026.

JENSEN, W. R.; STRANGAS, E. G.; FOSTER, S. N. Online estimation of remaining useful life of stator insulation. In: *IEEE SDEMPED*, 2017. DOI 10.1109/demped.2017.8062421. Metadados via OpenAlex. Acesso em: 2 set. 2026.

JENSEN, W. R.; STRANGAS, E. G.; FOSTER, S. N. A method for online stator insulation prognosis for inverter-driven machines. *IEEE Transactions on Industry Applications*, v. 54, n. 6, p. 5897–5906, 2018. DOI 10.1109/TIA.2018.2854408. Texto integral lido (artigo 02 do acervo local: papers/txt/A_Method_for_Online_Stator_Insulation_Prognosis_for_Inverter-Driven_Machines.txt; fichamento 02); metadados também via Semantic Scholar API. Acesso em: 2 set. 2026.

KOHLER, J. L.; SOTTILE, J.; TRUTT, F. C. Condition monitoring of stator windings in induction motors. I. Experimental investigation of the effective negative-sequence impedance detector. *IEEE Transactions on Industry Applications*, 2002. DOI 10.1109/tia.2002.802935. Metadados via OpenAlex. Acesso em: 2 set. 2026.

MEGGER. *Baker DX Series Static Motor Analyzers — datasheet*. Disponível em: https://www.transcat.com/media/pdf/Megger-Baker-DX-Series-Datasheet.pdf. Acesso em: 2 set. 2026.

MOTORS@WORK. *Top five reasons for motor failure*. 2017. Disponível em: https://www.motorsatwork.com/from-the-blog/top-five-reasons-motor-failure/. Acesso em: 2 set. 2026. (Fonte secundária, confiança baixa.)

OMICRON. *Partial discharge measurement coupling methods*. 2017. Disponível em: https://www.omicronenergy.com/download/document/1EA5598C-5756-4952-8893-B1877ACC5CA8/. Acesso em: 2 set. 2026.

PINTO, C.; STRICKLER, R. N.; ANAND, V. A case study on lifetime assessment of stator windings in large machines... In: *IEEE PCIC 2022*, paper 0567. Disponível em: https://ieeepcic.com/2022conference/wp-content/uploads/sites/7/2022/09/2022-PCIC-0567.pdf. Acesso em: 2 set. 2026.

RELIAMAG. *What the large motor reliability studies actually found and why it matters*. Disponível em: https://reliamag.com/articles/large-motor-reliability-studies/. Acesso em: 2 set. 2026.

RUZIMOV, S. et al. Detection of inter-turn short-circuit faults for inverter-fed induction motors based on negative-sequence current analysis. *Sensors*, 2025. Disponível em: https://pmc.ncbi.nlm.nih.gov/articles/PMC12349302/. Acesso em: 2 set. 2026.

SEDDING, H.; STONE, G.; WARREN, V. Partial discharge testing: a progress report — PD: a comparison test. *Iris Rotating Machine Conference (IRMC)*, 2017. Disponível em: https://irispower.com/wp-content/uploads/2017/06/14-Sedding-Comparison-Test-IRMC-2017.pdf. Acesso em: 2 set. 2026.

SEDDING, H.; STONE, G.; WARREN, V. Progress in interpreting on-line partial discharge test results from motor and generator stator windings. CIGRE 2016 (reprodução Iris Power). Disponível em: https://irispower.com/learning-centre/progress-interpreting-line-partial-discharge-test-results-motor-generator-stator-windings/. Acesso em: 2 set. 2026.

STEIN, J.; STONE, G.; GUPTA, B. High-potential (hipot) testing: a tool to assess stator winding condition. *Hydro Review*, 2008 (reproduzido em Renewable Energy World). Disponível em: https://www.renewableenergyworld.com/world-regions/high-potential-hipot-testing-a-tool-to-assess-stator-winding-condition/. Acesso em: 2 set. 2026.

STONE, G. C. et al. Prediction of stator winding remaining life from diagnostic measurements. Iris Power (reprodução). Disponível em: https://irispower.com/learning-centre/prediction-stator-winding-remaining-life-diagnostic-measurements/. Acesso em: 2 set. 2026.

TALLAM, R. M. et al. A survey of methods for detection of stator-related faults in induction machines. *IEEE Transactions on Industry Applications*, v. 43, n. 4, p. 920–933, 2007. DOI 10.1109/TIA.2007.900448. Metadados via OpenAlex. Acesso em: 2 set. 2026.

THEOFANOUS, A. et al. Modelling of insulation thermal ageing: historical evolution from fundamental chemistry towards becoming an electrical machine design tool. *Energies*, v. 18, 6087, 2025. Disponível em: https://aisberg.unibg.it/retrieve/43c96487-a8ad-4947-a8c8-3b350e9892a2/J65.pdf. Acesso em: 2 set. 2026.

THORSEN, O. V.; DALVA, M. A survey of faults on induction motors in offshore oil industry, petrochemical industry, gas terminals and oil refineries. In: *IEEE PCIC*, 1994, p. 1–9. DOI 10.1109/PCICON.1994.347637; *IEEE Transactions on Industry Applications*, v. 31, n. 5, p. 1186–1196, 1995. DOI 10.1109/28.464536. Metadados via OpenAlex. Acesso em: 2 set. 2026. Percentuais por componente: [INSERIR CITAÇÃO — transcrever do PDF IEEE].

THORSEN, O. V.; DALVA, M. Failure identification and analysis for high-voltage induction motors in the petrochemical industry. *IEEE Transactions on Industry Applications*, v. 35, n. 4, p. 810–818, 1999. DOI 10.1109/28.777188. Metadados via OpenAlex. Acesso em: 2 set. 2026.

TOMMASINI, D. *Dielectric insulation and high-voltage issues*. CERN, 2011. Disponível em: https://arxiv.org/pdf/1104.0802. Acesso em: 2 set. 2026.

VIVID METRAWATT. *What is Error Area Ratio (EAR) in surge testing?* 2026. Disponível em: https://vividmetrawattglobal.com/blogs/what-is-error-area-ratio/. Acesso em: 2 set. 2026. (Fonte de fabricante.)

VOLLET, C.; DE METZ-NOBLAT, B. Vacuum circuit breaker model: application case to motors switching. In: *IPST 2007*, paper 106. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf. Acesso em: 2 set. 2026.

VOLLET, C.; DE METZ NOBLAT, B. Protecting high-voltage motors against switching overvoltages. In: *4th European Conference on Electrical and Instrumentation Applications in the Petroleum & Chemical Industry (PCIC Europe)*, 2007, p. 1–7. DOI 10.1109/PCICEUROPE.2007.4354001. Ref. [14] do Documento A [FATO: doc A, p. 5]; publicação distinta do trabalho IPST 2007; não acessada — [INSERIR CITAÇÃO].

ZHENG, D.; ZHANG, P. A novel method of monitoring and locating stator winding insulation ageing for inverter-fed machine based on switching harmonics. In: *IEEE ECCE 2020*. DOI 10.1109/ecce44975.2020.9235834. Metadados via OpenAlex. Acesso em: 2 set. 2026.

ZHOU, X. et al. Insulation for rotating low-voltage electrical machines: degradation, lifetime modeling, and accelerated aging tests. *Energies*, v. 17, 1987, 2024. DOI 10.3390/en17091987. Resumo via Semantic Scholar API. Acesso em: 2 set. 2026.

Documento A: "Selective Mitigation of Vacuum Circuit Breaker Switching Overvoltages in Medium Voltage Induction Motors Using an Active Thyristor Snubber", submissão SEPOC 2026 (arquivo local A_sepoc_snubber.txt).

---

## Anexo — Fontes tentadas e não acessíveis (registradas para transparência; não usadas como evidência)

IEEE Xplore (páginas de 43-2013, 522-2023, 464536, 777188, 347637: conteúdo não renderizado); MDPI (textos completos de Energies 18/3758, 17/1987, Machines 12/220, 14/751: HTTP 403); EASA (artigo EAR: acesso restrito a membros); IEEE 522-1992 PDF (dois espelhos: HTTP 503); patente US 5991137 (HTTP 403); ANSI webstore (403); Springer (redirecionamento de autenticação); Semantic Scholar (limite de taxa em consultas adicionais). O documento IEC 60034-27-3 não foi lido em texto normativo; os valores constam de reprodução técnica da Iris Power.
