# Normas e guias de monitoramento de isolamento de máquinas girantes MT e de PHM: escopo, indicadores, limiares e edições

Pesquisa web multi-fonte (Etapa 1, tópico "normas_monitoramento_isolamento"). Rótulos: [NORMA: id, cláusula/tabela] = texto ou metadado da própria norma acessado em fonte primária (IEEE SA, IEC Webstore, amostras oficiais iTeh/elstandard, PDFs NEMA/CIGRE/ABNT); [LITERATURA: ref + URL] = fonte secundária acessada; [FATO: doc A/B, p. N]; [CÁLCULO PRÓPRIO]; [INFERÊNCIA FÍSICA]; [HIPÓTESE]. Cada fato recebe a marca **confirmado por fonte** (texto lido) ou **não verificado** (apenas resultado de busca, fonte secundária ou página bloqueada). Somente URLs efetivamente acessadas constam da tabela e das referências. Páginas do IEEE Xplore retornaram conteúdo vazio e iso.org / ANSI preview / target.com.br retornaram HTTP 403 nesta sessão; os metadados IEEE foram lidos no IEEE SA (standards.ieee.org) e os ISO em amostras oficiais (cdn.standards.iteh.ai), EVS e BSI Knowledge. Arquivos-fonte extraídos: `scratchpad/out/web/pdf/txt/*.txt`.

## 1. Síntese executiva

1. Nenhuma das normas de ensaio de isolamento de máquinas girantes (IEEE 43, IEC 60034-27-1/-2/-3/-4, IEEE 1434, IEEE 95, IEEE 522, IEC 60034-15) fornece vida útil restante; elas fornecem **limiares de aceitação/alarme e procedimentos de tendência**. A IEC 60034-27-3 afirma literalmente que avaliações de tendência de tan δ "cannot be used to predict the time to failure of a stator winding insulation" [NORMA: IEC 60034-27-3:2015, Introdução, amostra p. 8], e a IEC 60034-27-2 declara que medições on-line de DP "produce comparative, rather than absolute measurements", de modo que "acceptance criteria with simple limits ... cannot be established" [NORMA: IEC 60034-27-2:2023, Introdução, amostra p. 9].
2. Os únicos limiares numéricos públicos e estáveis são: IR mínimo (kV+1 MΩ; 100 MΩ para pré-formadas pós-1970; 5 MΩ para randômicas/<1 kV, a 40 °C) e PI mínimo (1,5 classe A; 2,0 classes B/F/H; PI não significativo se IR₁ > 5 000 MΩ) — reproduzidos na ABNT NBR 17094-3:2018 [NORMA: ABNT NBR 17094-3:2018, 6.8.2–6.8.3, Tabela 2, p. 17–18]; limites de tan δ e tip-up para bobinas novas até 21 kV [NORMA: IEC 60034-27-3:2015, Tabela 1 (título)]; níveis de impulso U_P = 4·U_N + 5 kV (1,2/50 µs) e U′_P = 0,65·U_P (frente 0,2 ± 0,1 µs) [NORMA: IEC 60034-15:2009, Tabela 1, Notas 1–4]; nível de surge test 3,5 pu = 2,86·V_L, 75 % em máquinas usadas [LITERATURA: Electrom, citando IEEE 522-2023].
3. A IEC 60034-15:2025 (4.ª ed., 2025-06-06) harmonizou os níveis com a IEEE 522, criou "enhanced" levels, permite ensaio até a ruptura e **exclui máquinas alimentadas por conversores** [NORMA: IEC 60034-15:2025, prefácio/escopo via IEC Webstore]; a IEEE 522-2023 (2023-10-30) declara que não avalia surtos anormais nem os repetitivos de VFD [NORMA: IEEE 522-2023, escopo, IEEE SA].
4. Para descargas parciais, a interpretação normativa é por **tendência e comparação com máquinas similares** [NORMA: IEC 60034-27-2:2023, Introdução]; os únicos "limiares" numéricos públicos são percentis estatísticos de fabricante (Qm a 10 pps, sensores 80 pF, banda VHF): para 13–<16 kV, 25 %/50 %/75 %/90 % = 45/111/239/488 mV; alarme sugerido no percentil 75 % (≤ 4 kV) e 90 % (> 4 kV); "doubling ... approximately every 12 months" como regra prática de deterioração rápida [LITERATURA: Warren, IRMC 2022, p. 2–3].
5. O arcabouço PHM é dado por ISO 13374-1:2003 (blocos DA→DM→SD→HA→PA→AG, com "remaining useful life predictions" no bloco PA) [NORMA: ISO 13374-1:2003, 2.2.1] e ISO 13381-1 (prognóstico = "estimation of time to failure and risk for one or more incipient failure modes") [NORMA: ISO 13381-1:2015, 3.1, citando ISO 13372:2012]; a ISO 13381-1:2025 (3.ª ed., 2025-09-02) substitui a de 2015 e passa a conter **requisitos** ("guidelines and requirements") [NORMA: ISO 13381-1:2025, metadados EVS]. ISO 55000/55001:2024 (2.ª ed.) fornecem a moldura de valor/risco para o discurso executivo [NORMA: ISO 55001:2024, cl. 1; ISO 55000:2024, prefácio].
6. No lado da manobra, a IEC 62271-110:2023 (5.ª ed.) cobre chaveamento de motores MT (ensaios em 1–17,5 kV; motor travado 100 A e 300 A), define "virtual current chopping" e "re-ignition-free arcing time window", e afirma que "No limits to the overvoltages are given" e que interromper motor em partida/travado "is usually the more severe operation" [NORMA: IEC 62271-110:2023, cl. 1, 3, 7.101/8.101, amostra p. 8–15]. Isso é a base normativa do pior caso do Documento A (interrupção intempestiva de partida, Ip/In = 6,5) [FATO: doc A, p. 3].
7. Sobre CIGRE: a TB 568 é "Transformer energization in power systems: a study guide" (2014) e **não** trata de VCB/motores (não verificado além do título); as referências pertinentes são TB 050 (WG 13.02, 1995, base da IEC 1233 → IEC 62271-110), TB 589 (WG A3.27, 2014, vácuo em transmissão) e os grupos em andamento WG C4.76 (TOR 2023-07-31; TB prevista Q4 2026) e JWG A3/A2/B3/B4/C4.53 (TOR 2025-10-13; TB prevista Q2 2029), ambos explicitamente sobre reignições múltiplas de VCB e supressores RC/para-raios [NORMA/CIGRE: TOR C4.76; TOR JWG A3.53].
8. A premissa "5 a 7 reignições por ciclo" não consta do Documento A [FATO: doc A, Tabela III, p. 3 — apenas pico e RRRV]; a literatura reporta escalonamento "repeated several times (up to 10)" em motores 11 kV [LITERATURA: Vollet & de Metz-Noblat, IPST 2007, p. 2]; o número deve ser tratado como variável aleatória de entrada, não como constante normativa.
9. Partidas: IEC 60034-12:2016 (escopo ≤ 1 000 V) e ABNT NBR 17094-1:2018 exigem capacidade de "duas partidas consecutivas a frio ... e uma partida a quente" [NORMA: IEC 60034-12:2016, cl. 6; ABNT NBR 17094-1:2018]; a NEMA MG 1 (12.54.1) usa a mesma redação, sem "por hora" [NORMA: NEMA MG 1 FAQ 1.41]. Para motores > 1 kV a fonte própria é a NEMA MG 1 Parte 20 (não acessada).
10. Estado das edições: IEEE 43-2013 está "Inactive-Reserved" desde 2024-03-21 com P43 ativo; a existência de uma "IEEE 43-2024" publicada **não foi verificada** em fonte primária (apenas página comercial Schleich). IEEE 1434-2014 está Inactive-Reserved desde 2025-03-27 (P1434 ativo). IEEE 522-2004 foi substituída pela 522-2023; IEEE 95-2002 e 1310-2012 estão Inactive-Reserved (2023-03-30); IEEE 56-2016, C37.011-2019, 3002.7-2018, 620-2022 e C37.2-2022 estão ativas; IEEE 399-1997 inativa desde 2021-03-25 [NORMA: páginas IEEE SA].
11. Implicação central para o Olivas: o módulo RUL deve ser arquitetado como bloco PA da ISO 13374-1, alimentado por (i) portas go/no-go normativas (IR/PI, tan δ, surge test), (ii) tendências de DP com percentis, (iii) contagem de eventos de manobra com pico/dv/dt (saída da camada digital do Documento A) confrontada com envelopes de suportabilidade (IEC 60034-15/IEEE 522), e (iv) contagem de partidas/térmica (IEEE 620, IEC 60034-1 S4). O produto normativo é "tempo até falha + risco + confiança", jamais um número determinístico.

## 2. Tabela de fatos verificados

Confiança: **Alta** = texto da norma/fonte primária lido; **Média-alta** = metadado primário + valor de fonte secundária; **Média** = fonte secundária apenas; **Baixa** = somente resultado de busca (não verificado).

### 2.1 Ensaios de isolamento do estator (IR/PI, tan δ, DP, surge, impulso)

| # | Fato | Fonte (URL acessada) | Ano | Confiança / status |
|---|------|----------------------|-----|--------------------|
| F1 | IEEE 43-2013: "IEEE Recommended Practice for Testing Insulation Resistance of Electric Machinery"; aprovada 2013-12-11, publicada 2014-03-06; **Inactive-Reserved desde 2024-03-21**; projeto P43 ativo; escopo: "dc voltage tests procedures for the measurement of the insulation resistance and polarization index of insulated stator, and rotor windings and how to interpret the results"; máquinas ≥ 750 W (síncronas, indução, CC, condensadores síncronos); supersede 43-2000. | https://standards.ieee.org/ieee/43/4791/ | 2013/2024 | Alta — confirmado por fonte |
| F2 | Valores IEEE 43-2013 (fonte secundária): Tabela 4 IR₁ mínimo a 40 °C: "kV + 1 MΩ" (pré-1970 e campo), "100 MΩ" (pré-formadas pós-1970), "5 MΩ" (randômicas/pequenas); Tabela 3 PI mínimo: classe 105(A) 1,5; classe 130 e acima 2,0; PI não confiável se IR₁ > 5 000 MΩ; Tabela 1 tensões CC: < 1 000 V → 500 V; 1 000–2 500 V → 500–1 000 V; 2 501–5 000 V → 1 000–2 500 V; 5 001–12 000 V → 2 500–5 000 V; > 12 000 V → 5 000–10 000 V; IR₁ a 60 s; PI = IR₁₀/IR₁. | https://insulationtesting.com/insulation-resistance-testing-motors-ieee-43/ | s.d. | Média (secundária) — valores corroborados por F4 |
| F3 | "IEEE 43-2024": página de fabricante afirma existência com escopo ≥ 750 W; IEEE SA lista apenas 43-2013 (inativa) e P43; buscas em ieeexplore/standards.ieee.org/ANSI não retornaram edição 2024; artigo Reliamag descreve P97 (DC ramp, PDC, IRP) "expected to go for a vote in 2025". | https://www.schleich.com/en/test-standard/ieee-43-2024/ ; https://reliamag.com/articles/insulation-testing-ieee-standards-43-and-p97/ ; https://standards.ieee.org/ieee/43/4791/ | 2024–2025 | **Não verificado** (edição 2024 sem fonte primária) |
| F4 | ABNT NBR 17094-3:2018 (3.ª ed.; cancela ABNT NBR 5383-1:2002): 6.8.2 Tabela 2 — Rm = kV + 1 MΩ (motores bobinados até 1970, bobinas de campo), Rm = 100 MΩ (armadura CC e CA pós-1970, pré-formada), Rm = 5 MΩ (randômicos e pré-formadas < 1 kV), a 40 °C, 1 min; 6.8.3 PI mínimo: classe A 1,5; classes B, F e H 2,0; NOTA: IR 1 min > 5 000 MΩ → PI "pode não ser significativo"; 6.8.4 motores ≤ 10 000 kW: IR **ou** PI ≥ mínimo; 6.8.5 > 10 000 kW: **ambos**; 6.8.2.5 isolação boa: 10–100 × Rm; 6.8.2.6 em aplicação vital, "iniciar o recondicionamento" quando IR cair para próximo de Rm; Tabela 1 (tensão de ensaio) existe (p. 12). | https://www2.uesb.br/biblioteca/wp-content/uploads/2022/03/NBR-17094-M%C3%81QUINAS-EL%C3%89TRICAS-GIRANTES-PARTE-3-MOTORES-DE-INDU%C3%87%C3%83O-TRIF%C3%81SICOS-METODOS-DE-ENSAIO.pdf (p. 8–18) | 2018 | Alta — confirmado por fonte |
| F5 | IEC 60034-27-4:2018 (ed. 1.0, 2018-01-24): "recommended test procedures for the measurement of insulation resistance and polarization index of stator and rotor winding insulation"; valores mínimos "valid for fully processed low and high voltage AC and DC rotating electrical machines with a rated power of 750 W or higher"; Tabela 1 (fator X de correção térmica), Tabela 2 (tensões CC), Tabela 3 (IR mínimo a 40 °C), Tabela 4 (PI mínimo para isolação AT); correção a 40 °C dispensada se R_i(1 min) > 5 GΩ ou sistema resina sintética medido < 40 °C. | https://webstore.iec.ch/en/publication/31645 ; https://cdn.standards.iteh.ai/samples/21978/2d3f0846afc7499190a2d8bcfa239328/IEC-60034-27-4-2018.pdf (cl. 1; 5.x; sumário) | 2018 | Alta (valores das Tabelas 3–4 não acessados) |
| F6 | IEC 60034-27-3:2015 (ed. 1.0, 2015-12-16; cancela IEC TR 60894:1987): guias de ensaio e interpretação de tan δ; válida para máquinas "with conductive slot coatings operating at a rated voltage of 6 kV and higher"; bobinas/barras isoladas, instaladas e enrolamentos completos, novos ou envelhecidos; VPI ou resin-rich; mudanças: medição digital, **"limits for dissipation factor values given"**, extensão a enrolamentos completos; Tabela 1 "Maximum values of dielectric dissipation factor of single bars and coils in new condition with guard ring electrodes up to a rated voltage of UN = 21 kV"; 3.3/3.4: Δtan δ por degrau de 0,2 U_N; tip-up = tan δ(0,6 U_N) − tan δ(0,2 U_N); Introdução: tendência "cannot be used to predict the time to failure". | https://webstore.iec.ch/en/publication/23948 ; https://cdn.standards.iteh.ai/samples/19866/c3993cedb23c47f9831620d7be90fef3/IEC-60034-27-3-2015.pdf (cl. 1, 3.3–3.4, prefácio, Introdução) | 2015 | Alta — confirmado por fonte |
| F7 | Limites da Tabela 1 da IEC 60034-27-3 (segundo Iris Power): tan δ inicial a 0,2 U_N ≤ 20×10⁻³; Δtan δ por degrau de 0,2 U_N ≤ 5×10⁻³; tip-up 0,6–0,2 U_N ≤ 5×10⁻³; a norma cobre "bridge and power factor methods" e o "modern digital method"; definições europeia (degraus 0,2 U_N) e norte-americana de tip-up. | https://irispower.com/learning-centre/dissipation-factor-acceptance-criteria-for-stator-winding-insulation-2/ ; https://irispower.com/learning-centre/dissipation-factor-testing-standards-iec-60034-27-3/ | 2015–2020 | Média-alta (título da tabela confirmado em F6; valores de fonte secundária) |
| F8 | IEC 60034-27-1:2017 (ed. 1.0, 2017-12-13; cancela IEC TS 60034-27:2006): DP off-line — técnicas/instrumentos, circuitos, normalização, ruído, documentação e interpretação; (busca) aplicável a 0,1–400 Hz, pré-formadas e randômicas. | https://webstore.iec.ch/en/publication/29254 | 2017 | Alta (escopo); faixa 0,1–400 Hz não verificada (busca) |
| F9 | IEC 60034-27-2:2023 (ed. 1.0, 2023-12-07, 140 p.): DP on-line em "non-converter driven rotating electrical machines with rated voltage of 3 kV and up"; detecta também "electrical sparking and arcing"; Introdução: "PD trend evaluation and comparisons with machines of similar design ... using the same measuring equipment, are recommended"; "Limitations: PD on-line tests ... produce comparative, rather than absolute measurements ... acceptance criteria with simple limits for new or rewound stator windings cannot be established"; exclui máquinas com conversor; sumário: "Visualization of trending parameters", "Evaluation of basic trend parameters", "PD pattern interpretation", Tabela 1 "Operating condition stability to obtain valid trends in PD", Figura 7 (tendência de 18 anos). | https://webstore.iec.ch/en/publication/64620 ; https://cdn.standards.iteh.ai/samples/103004/5eca519428624e729a23cd1282b66962/IEC-60034-27-2-2023.pdf (cl. 1; Introdução; sumário) | 2023 | Alta — confirmado por fonte |
| F10 | IEC TS 60034-27-5:2021 (ed. 1.0, 2021-04-07): medição off-line de PDIV/PDEV sob impulsos repetitivos — máquinas alimentadas por conversor. | https://webstore.iec.ch/en/publication/31870 | 2021 | Alta |
| F11 | IEEE 1434-2014: "Guide for the Measurement of Partial Discharges in AC Electric Machinery"; aprovada 2014-11-03, publicada 2014-12-04; **Inactive-Reserved desde 2025-03-27**; P1434 ativo; cobre natureza da DP, medição on-line/off-line, bobinas individuais, "significance and limitations of the measured values"; nenhuma página menciona limites de aceitação. | https://standards.ieee.org/standard/1434-2014.html ; https://standards.ieee.org/ieee/1434/5032 | 2014/2025 | Alta (metadados); texto integral não acessado |
| F12 | IEEE 95-2002 (alta tensão CC, máquinas ≥ 2 300 V; proof tests e diagnóstico da isolação de massa): aprovada 2002-03-21, reafirmada 2012-08-30, **Inactive-Reserved 2023-03-30**; P95 ativo. | https://standards.ieee.org/standard/95-2002.html | 2002/2023 | Alta |
| F13 | IEEE 56-2016 "Guide for Insulation Maintenance of Electric Machines": ativa; aprovada 2016-09-22; aplicável a máquinas ≥ 35 kVA. | https://standards.ieee.org/standard/56-2016.html | 2016 | Alta |
| F14 | IEEE 522-2004: Inactive-Reserved (2021-03-25), **superseded by IEEE 522-2023**; IEEE 522-2023: ativa, aprovada 2023-09-21, publicada 2023-10-30; máquinas 200 kW–100 MW; aplica-se a bobinas novas, estatores completos, rebobinagens e "windings of machines in service"; "Test voltage levels described herein do not evaluate the ability of the turn insulation to withstand abnormal voltage surges"; "The repetitive voltage surges (spikes) associated with Variable Frequency Drives (VFDs) are not addressed here." | https://standards.ieee.org/standard/522-2004.html ; https://standards.ieee.org/ieee/522/6940/ ; https://standards.ieee.org/ieee/522/770 | 2004/2023 | Alta — confirmado por fonte |
| F15 | Níveis de surge test (fonte secundária, citando IEEE 522-2023): V₂ = 3,5·V₁ com V₁ = (√2/√3)·V_L → V₂ = 2,86·V_L; frente 0,1–0,2 µs; "Voltage reduced to 75% for used machines"; 40–80 % para bobinas não curadas; EASA AR100-2020: 2E + 1 000 V; IEC 60034-15:2025: U_P = 4·U_N + 5 kV, U′_P = 0,65·(4·U_N + 5) kV, T₁ = 0,2 ± 0,1 µs até 35 kV, 40–80 % para bobinas instaladas não conectadas. | https://electrominst.com/test-technology/surge-test-methods/surge-test-voltages-and-standards/ | 2025 | Média (secundária; coerente com F16–F17) |
| F16 | IEC 60034-15:2009 (ed. 3.0): Tabela 1 níveis para bobinas-amostra; Nota 1: impulso 1,2 µs; Nota 2: U_P = 4·U_N + 5 kV; Nota 3: frente 0,2 ± 0,1 µs até 35 kV (acima: 0,2 µs +0,3/−0,1 µs); Nota 4: U′_P = 0,65·U_P; ensaio entre espiras ≥ 5 operações. | https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf (cl. 4, Tabela 1, p. 6–7) | 2009 | Alta — confirmado por fonte |
| F17 | IEC 60034-15:2025 (ed. 4.0, 2025-06-06): bobinas pré-formadas "intended to be connected to a standard grid supply"; ensaios em bobinas-amostra e de rotina em bobinas no núcleo; mudanças: "harmonize the standard test levels with IEEE Std 522", "introduce an enhanced surge impulse voltage withstand level", "introduce the option to test up to the point of electrical breakdown", "improve the evaluation of the recorded impulses in case of oscillations and overshoot", "indicate that converter fed machines are excluded from the scope", "provide guidance on the execution of impulse tests". | https://webstore.iec.ch/en/publication/69045 ; https://www.en-standard.eu/iec-60034-15-2025-rotating-electrical-machines-part-15-impulse-voltage-withstand-levels-of-form-wound-stator-coils-for-rotating-a-c-machines/ ; https://knowledge.bsigroup.com/products/rotating-electrical-machines-part-15-impulse-voltage-withstand-levels-of-form-wound-stator-coils-for-rotating-a-c-machines | 2025 | Alta (Tabela 1 da ed. 2025 não acessada; ver etapa1/iec60034_15_bil_suportabilidade.md F10–F11) |

### 2.2 Qualificação e envelhecimento de sistemas isolantes

| # | Fato | Fonte (URL acessada) | Ano | Confiança / status |
|---|------|----------------------|-----|--------------------|
| F18 | IEC 60505:2011 (ed. 4.0, 2011-07-11): "establishes the basis for estimating the ageing of electrical insulation systems (EIS) under conditions of either electrical, thermal, mechanical, environmental stresses or combinations of these"; procedimentos para "estimated service life". | https://www.en-standard.eu/iec-60505-2011-evaluation-and-qualification-of-electrical-insulation-systems/ | 2011 | Alta (metadado/resumo IEC) |
| F19 | IEC 60034-18-1:2022 (ed. 3.0, 2022-12-22): guias gerais de avaliação funcional de EIS no escopo da IEC 60034-1; "where – for thermal ageing – the Arrhenius equations do not necessarily fit"; referencia 18-21, 18-31, 18-32, TS 18-33, 18-34 (e 18-41/-42). | https://webstore.iec.ch/en/publication/64618 ; https://elstandard.se/documents/preview/2961601 (cl. 1–2) | 2022 | Alta |
| F20 | IEC 60034-18-31:2012 (ed. 2.0, 2012-06-25): endurance térmica de EIS de enrolamentos pré-formados (isolação principal e, se aplicável, entre espiras); curvas de vida com intervalos de confiança; comparação candidato × referência. | https://webstore.iec.ch/en/publication/114 ; https://cdn.standards.iteh.ai/samples/17058/a93ea64c71bd413c85289ceb150b2700/IEC-60034-18-31-2012.pdf | 2012 | Alta |
| F21 | IEC 60034-18-32:2010 (ed. 1.0) → **IEC 60034-18-32:2022 (ed. 2.0, 2022-01-25)** "Functional evaluation of insulation systems (Type II) – Electrical endurance qualification procedures for form-wound windings": tensão senoidal de frequência industrial; inclui barras/bobinas completas, cláusula de critérios de falha, Anexo B (stress control). | https://webstore.iec.ch/en/publication/115 ; https://webstore.iec.ch/en/publication/62641 | 2010/2022 | Alta |
| F22 | IEC TS 60034-18-33:2010 (2010-07-22): multifator térmico + elétrico simultâneos em pré-formadas; (busca) até 50 MVA e 15 kV. | https://webstore.iec.ch/en/publication/116 | 2010 | Alta (limite 50 MVA/15 kV não verificado) |
| F23 | IEC 60034-18-34:2012 (ed. 1.0, 2012-06-14): endurance termomecânica de pré-formadas, candidato × referência com experiência de serviço. | https://webstore.iec.ch/en/publication/117 | 2012 | Alta |
| F24 | IEC 60034-18-41:2014 (+AMD1:2019): Tipo I "partial discharge free"; escopo: EIS de estator/rotor sob PWM; qualificação e ensaios de tipo/rotina; exclui máquinas apenas partidas por conversor, U_N ≤ 300 V ef. e rotores ≤ 200 V pico; Tabela 4 "Stress categories for Type I ... 2-level converter"; Anexo B (fatores de enhancement), Anexo C (IVIC); Tabela 1 "Common ranges of characteristics of the terminal voltages of converter fed machines". | https://cdn.standards.iteh.ai/samples/18905/b95c2f0bc77e4b658894b3e6629e3aa2/IEC-60034-18-41-2014.pdf (cl. 1; sumário) ; https://cdn.standards.iteh.ai/samples/23527/a1d9bbea464c4242a53f644c696783a0/IEC-60034-18-41-2014-AMD1-2019.pdf | 2014/2019 | Alta (valores da Tabela 4 não acessados; ver etapa1 F21) |
| F25 | IEC 60034-18-42:2017 (ed. 1.0, 2017-02-07; AMD1:2020): Tipo II "partial discharge resistant" (pré-formadas MT); "electrical qualification tests on representative specimens to verify fitness for operation with voltage-source converters"; sistema de classificação de limites de desempenho. | https://webstore.iec.ch/en/publication/28040 | 2017/2020 | Alta |
| F26 | Nota de aplicação (Stone/Iris): Tipo I "should experience no PD during their service lifetime" (envelhecimento termomecânico); Tipo II "expected to experience PD during normal service ... principal aging mechanism is considered to be electrical"; pré-formadas > 3 kV com semicondutor de ranhura e gradação; RPDIV medido com surge tester. | https://irispower.com/wp-content/uploads/2018/06/IEC-Standards-for-Variable-Speed-Drives-and-Motor-Winding-Insulation.pdf (p. 2–3) | 2018 | Média (secundária) |
| F27 | IEEE 1776-2008 (térmica de EIS pré-formadas ≤ 15 000 V; combina IEEE 275-1992 e 429-1994): publicada 2009-02-13; **Inactive-Reserved 2021-03-25**. | https://standards.ieee.org/standard/1776-2008.html | 2008/2021 | Alta |
| F28 | IEEE 117-2015 (térmica de EIS **randômicos ≤ 600 V**): Inactive-Reserved 2026-03-26 — fora do escopo de motores MT. | https://standards.ieee.org/ieee/117/5805/ | 2015/2026 | Alta |
| F29 | IEEE 1310-2012 (ciclagem térmica de barras/bobinas ≥ 10 kV com transições frequentes de carga; delaminação de massa): Inactive-Reserved 2023-03-30. | https://standards.ieee.org/standard/1310-2012.html | 2012/2023 | Alta |

### 2.3 Arcabouço PHM e gestão de ativos (ISO)

| # | Fato | Fonte (URL acessada) | Ano | Confiança / status |
|---|------|----------------------|-----|--------------------|
| F30 | ISO 13374-1:2003 (1.ª ed.; BSI: publicada 2003-06-25, "Current"): "general guidelines for software specifications related to data processing, communication, and presentation of machine condition monitoring and diagnostic information"; blocos: DA (digitaliza transdutor), DM (análise de sinal/descritores), SD (perfis de base normal), HA (diagnostica falhas e classifica saúde), **PA ("determines future health states and failure modes ... as well as remaining useful life predictions")**, AG (ações de manutenção/operação); partes 2–4: requisitos de processamento, comunicação e apresentação. | https://cdn.standards.iteh.ai/samples/21832/4f282cf6f5594b73be0bbca7590719f1/ISO-13374-1-2003.pdf (cl. 1, 2.2.1) ; https://knowledge.bsigroup.com/products/condition-monitoring-and-diagnostics-of-machines-data-processing-communication-and-presentation-general-guidelines | 2003 | Alta — confirmado por fonte |
| F31 | ISO 13381-1:2015 (2.ª ed.): "guidance for the development and application of prognosis processes"; 3.1 prognosis = "estimation of time to failure and risk for one or more incipient failure modes" [ISO 13372:2012, 10.2]; partes previstas: 13381-2 (trending), 13381-3 (cyclic-driven life usage), 13381-4 (useful-life-remaining models); sumário: "Prognosis confidence levels", "Failure and deterioration models", "Existing/Future failure mode prognosis process". | https://cdn.standards.iteh.ai/samples/51436/8246d96c8ff54347ae65f3aba73f2e88/ISO-13381-1-2015.pdf (cl. 1–3; sumário) | 2015 | Alta — confirmado por fonte |
| F32 | ISO 13381-1:2025 "Condition monitoring and diagnostics of machine systems — Prognostics — Part 1: General guidelines **and requirements**": 3.ª ed., publicada 2025-09-02 (EVS: "Valid"), substitui ISO 13381-1:2015. | https://www.evs.ee/en/iso-13381-1-2025 | 2025 | Alta (metadados; texto não acessado) |
| F33 | ISO 17359:2018: "guidelines for the general procedures to be considered when setting up a condition monitoring programme for machines"; aplicável a todas as máquinas; procedimento genérico cl. 5–11 e Figura 1; "directed towards identifying and avoiding root cause failure modes". | https://cdn.standards.iteh.ai/samples/71194/c551f4c170654bb19be2ee017d144969/ISO-17359-2018.pdf (cl. 1, 4) | 2018 | Alta |
| F34 | ISO 55001:2024: "specifies requirements for an asset management system"; resultados pretendidos: "realized value from assets throughout their life", objetivos/requisitos, melhoria contínua; "does not specify financial, accounting nor technical requirements for managing specific asset types". | https://cdn.standards.iteh.ai/samples/83054/377bcfc492d34363a3338dbc4bfb2704/ISO-55001-2024.pdf (cl. 1) | 2024 | Alta |
| F35 | ISO 55000:2024 (2.ª ed.; "cancels and replaces ... ISO 55000:2014"): asset management = "coordinated activity of an organization to realize value from assets" com "balancing of costs, risks, opportunities and performance"; define life cycle e life cycle management. | https://cdn.standards.iteh.ai/samples/83053/c7a77e84adba4194bb69c940a17ac16c/ISO-55000-2024.pdf (prefácio, 3.1–3.2) | 2024 | Alta |

### 2.4 Manobra, TRV e reignições (IEC/IEEE/CIGRE)

| # | Fato | Fonte (URL acessada) | Ano | Confiança / status |
|---|------|----------------------|-----|--------------------|
| F36 | IEC 62271-100:2021 (ed. 3.0, 2021-07-07): disjuntores CA trifásicos > 1 000 V, 50/60 Hz; cancela ed. 2008 + A1:2012 + A2:2017; atualizada à IEC 62271-1:2017; (busca) Anexos A, D, E sobre TRV. | https://webstore.iec.ch/en/publication/62785 ; https://cdn.standards.iteh.ai/samples/101972/4e7e06bd66d2443da668b8e0c6c60512/IEC-62271-100-2021.pdf | 2021 | Alta (anexos TRV não lidos) |
| F37 | IEC 62271-110:2023 (ed. 5.0, 2023-03-16; cancela ed. 2017): dispositivos de manobra > 1 000 V para correntes indutivas — "high-voltage motor currents and shunt reactor currents" e contatores (IEC 62271-106); exclui transformador em vazio; define "virtual current chopping" (corte em uma fase por transitórios após (múltiplas) reignições em fase vizinha) e "re-ignition-free arcing time window"; ensaios de motor para 1 kV–17,5 kV; motor travado 100 A e 300 A cobrem 100–300 A; "No limits to the overvoltages are given as the overvoltages are only relevant to the specific application"; "the switching of the current of a starting or stalled motor is usually the more severe operation"; ensaios podem ser de campo ou laboratório. | https://webstore.iec.ch/en/publication/74947 ; https://cdn.standards.iteh.ai/samples/110032/6134d1d703624b01af650b4c93dc550f/IEC-62271-110-2023.pdf (cl. 1, 3, 7–8; amostra p. 8–15) ; https://webstore.iec.ch/en/publication/62617 | 2023 | Alta — confirmado por fonte |
| F38 | IEC TR 62271-306:2012 (+AMD1:2018): guia da IEC 62271-100/-1 para engenheiros que especificam disjuntores; (busca) contém seções sobre sobretensões de chopping, reignição em chaveamento de motores/reatores, múltiplas reignições e tabelas de limitação de sobretensão de reignição; amostra do AMD1 traz classes C1/C2, kpp (Tabela 39), pole-to-clear (Tabelas 40–41), classes S1/S2. | https://webstore.iec.ch/en/publication/6737 ; https://cdn.standards.iteh.ai/samples/22724/8b43cacfab5c40b5a9374f495c4dbd51/IEC-TR-62271-306-2012-AMD1-2018.pdf | 2012/2018 | Alta (metadados); **tabelas de motor não verificadas** |
| F39 | IEEE C37.011-2019 "Guide for the Application of Transient Recovery Voltage for AC High-Voltage Circuit Breakers with Rated Maximum Voltage above 1000 V": ativa; aprovada 2019-02-08; publicada 2019-05-30; ANSI 2024-07-16; "procedures and calculations necessary to apply the standard TRV ratings". | https://standards.ieee.org/ieee/C37.011/7104/ | 2019 | Alta |
| F40 | CIGRE TB 050 "Interruption of small inductive currents" (WG 13.02, 1995): artigos Electra, "theoretical background to IEC 1233" (precursora da IEC 62271-110). | https://www.e-cigre.org/publications/detail/050-interruption-of-small-inductive-currents.html | 1995 | Alta (resumo) |
| F41 | CIGRE TB 589 "The Impact of the Application of Vacuum Switchgear at Transmission Voltages" (WG A3.27, 2014): vácuo > 52 kV; "Up to and including 145 kV ... viable alternative to SF6"; desafios "especially in the field of reactive load switching". | https://www.e-cigre.org/publications/detail/589-the-impact-of-the-application-of-vacuum-switchgear-at-transmission-voltages.html | 2014 | Alta (resumo) |
| F42 | CIGRE TB 568 = "Transformer energization in power systems: A study guide" (2014) — inrush/energização de transformadores; **não** é a brochura sobre VCB e motores. | (somente busca: e-cigre listagem) | 2014 | Baixa — não verificado além do título |
| F43 | CIGRE WG C4.76 "Overvoltage Protection in Switching Inductive Devices with Vacuum Circuit Breaker" (TOR aprovado 2023-07-31; convenor Qing Yang): VCB chaveando "transformers, motors, shunt reactors"; "high-frequency restrikes/prestrikes cause overvoltage"; "if a high-amplitude and high-steep overvoltage occurs during switching, the insulation level of these suppression devices may gradually deteriorate due to cumulative effects"; para-raios "have limited impact on the restrike/prestrike effect"; snubbers RC suprimem restrike/prestrike mas "their withstand voltage levels are relatively low"; formas de onda complexas "are not all included in the insulation coordination standard for winding equipment (motor or transformer)"; escopo: base de dados de formas de onda medidas (amplitude, steepness, frequência), parâmetros de modelo de VCB (chopping, curva de ruptura, capacidade HF), guia de uso combinado de para-raios + RC + POW; TB final Q4 2026. | https://www.cigre.org/userfiles/files/News/2023/TOR-WG%20C4_76_Overvoltage%20protection%20in%20switching%20inductive%20devices%20with%20vacuum%20circuit%20breaker-rev1.pdf (p. 1–4) | 2023 | Alta — confirmado por fonte |
| F44 | CIGRE JWG A3/A2/B3/B4/C4.53 "Inductive load switching in transmission and distribution systems" (TOR aprovado 2025-10-13; convenor Heinrich Christian): mesma física em MT/industrial "when switching reactors or motors"; "virtual current chopping ... after a (multiple) re-ignition in a neighbouring phase"; revisar IEC 62271-110; documentos-base: IEC 62271-110, IEC TR 62271-306, IEEE C37.015-2017, TB 262 (A3.07, 2004), TB 757 (2019), TB 947 (2024); TB prevista Q2 2029. | https://www.cigre.org/userfiles/files/News/2025/TOR%20JWG%20A3_A2_B3_B4_C4_53_Inductive%20load%20switching%20in%20transmission%20and%20distribution%20systems.pdf | 2025 | Alta — confirmado por fonte |
| F45 | Vollet & de Metz-Noblat (IPST 2007), 32 motores 11 kV: chopping de VCB "typically 2 to 10 A"; sobretensão por chopping "never exceeds the IEEE motor impulse voltage withstand recommendation"; escalonamento por reignição com corrente HF 100–200 kHz "may be repeated several times (up to 10) with increasing amplitude"; modelo: RRDS 20 ou 40 kV/ms, chopping 5 ou 8 A, 3 passagens por zero HF; comparação com IEC 60034-15 "not only with magnitude ... but also with time rise"; supressores C-R eliminam reignições múltiplas. | https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf (p. 1–4) | 2007 | Alta — confirmado por fonte |
| F46 | IPST 2025 (paper 081, Guadalajara): falhas sistêmicas de transformadores a seco 34,5 kV em energização por VCB (pré-strikes); classifica chopping, múltiplas reignições ("amplitudes tend to increase with each reignition"), virtual current chopping ("can generate severe sequential overvoltages, especially in the case of motors") e pré-ignições; proteção por SA, SC e snubbers RC (exemplo R = 60 Ω). | https://www.ipstconf.org/papers/Proc_IPST2025/25IPST081.pdf (p. 1–3, 7) | 2025 | Alta |

### 2.5 Motor, partida, proteção e numeração de dispositivos

| # | Fato | Fonte (URL acessada) | Ano | Confiança / status |
|---|------|----------------------|-----|--------------------|
| F47 | IEEE 3002.7-2018 (estudos de partida de motores): ativa; aprovada 2018-12-05; publicada 2019-04-26; cobre "motor-starting current and voltage drop", software CAE, dados e resultados esperados; critério "80 % nos terminais/85 % no barramento" aparece apenas em fontes secundárias. | https://standards.ieee.org/ieee/3002.7/4435/ | 2018 | Alta (escopo); **critério 80 % não verificado na norma** |
| F48 | IEEE 399-1997 (Brown Book): Inactive-Reserved 2021-03-25; IEEE SA lista série 3002.x ativa (load-flow, curto, partida, harmônicos etc.) no lugar do capítulo único. | https://standards.ieee.org/ieee/399/613/ | 1997/2021 | Alta |
| F49 | IEEE 620-2022 (curvas de limite térmico de motores de indução gaiola): ativa; aprovada 2022-02-09; publicada 2022-06-03; aplica-se a máquinas trifásicas "250 hp (200 kW) and above"; "guidance for the interpretation and use of these curves for machine thermal protection". | https://standards.ieee.org/standard/620-2022.html ; https://www.en-standard.eu/ieee-620-2022-ieee-guide-for-the-presentation-of-thermal-limit-curves-for-squirrel-cage-induction-machines/ | 2022 | Alta |
| F50 | IEEE C37.2-2008: Inactive-Reserved 2021-03-25, superseded por **IEEE C37.2-2022** (publicada 2022-12-14): "95 numbers and 22 acronyms"; prefixos/sufixos; significado individual de 49/50/51/27/52 não conferido nesta pesquisa. | https://standards.ieee.org/standard/C37_2-2008.html ; https://www.en-standard.eu/ieee-c37-2-2022-ieee-standard-for-electrical-power-system-device-function-numbers-acronyms-and-contact-designations/ | 2008/2022 | Alta (metadados); números individuais **não verificados** |
| F51 | ANSI/NEMA MG 1-2016 (Rev. 2018), Parte 30, 30.2.2.8 "Voltage Stress": "The exact quantitative effects of peak voltage and rise time on motor insulation are not fully understood"; V_rated ≤ 600 V: V_peak ≤ 1 kV, rise time ≥ 2 µs; **V_rated > 600 V: V_peak ≤ 2,04·V_rated, rise time ≥ 1 µs** (V_peak = pico linha-linha); 30.2.2.9: capacitores de surto no lado do conversor "not recommended"; Parte 30 aplica-se a motores das Partes 12 e 20 "rated 5000 horsepower or less at 7200 volts or less". | https://www.nema.org/docs/default-source/standards-document-library/mg-1-part-30-watermark.pdf?sfvrsn=793de734_1 (p. 1, 12–13) | 2016/2018 | Alta — confirmado por fonte |
| F52 | NEMA MG 1 Parte 31 (motores de uso definido para inversor), 31.4.4.2: V_rated ≤ 600 V: V_peak ≤ 3,1·V_rated, rise time ≥ 0,1 µs; V_rated > 600 V: V_peak ≤ 2,04·V_rated, rise time ≥ 1 µs; 31.4.1.2 "relative thermal life expectancy" com k = 10 °C (regra de meia-vida por 10 °C) para ciclos carga/velocidade. | https://www.nema.org/docs/default-source/standards-document-library/mg-1-part-31-watermark.pdf?sfvrsn=649fb42f_1 (p. 7, 17–18) ; https://www.nema.org/membership/products/mg-1-faq (Q1.90) | 2016/2018 | Alta |
| F53 | NEMA MG 1 FAQ Q1.41: MG 1-2006 12.54.1 "Two starts in succession (coasting to rest between starts)" sem menção a "per hour"; Parte 12 (2016) 12.3: alta tensão 1 000 V + 2·V_nominal; ensaio de surto repetitivo descrito como comparativo. Edição vigente ANSI/NEMA MG 00001-2024 (publicada 2025-02-07, 648 p.) — apenas busca. | https://www.nema.org/membership/products/mg-1-faq ; https://www.nema.org/docs/default-source/standards-document-library/mg-1-part-12-watermark.pdf ; https://www.nema.org/docs/default-source/standards-document-library/mg-1-part-1-watermark.pdf | 2016–2025 | Alta (FAQ/Partes 1, 12); edição 2024 **não verificada**; Parte 20 (máquinas grandes) **não acessada** |
| F54 | IEC 60034-1:2022 (ed. 14.0): regimes S1–S10 (S4 = intermitente periódico com partidas); nova subcláusula "voltage deviation during starting"; referencia IEC 60034-12:2016; **IEC 60034-1:2026 (ed. 15.0, 2026-03-13) cancela a ed. 2022** (Tabela 11 classe 200, converter duty 3.36, 9.2 tensão de ensaio para rebobinadas). | https://webstore.iec.ch/en/iec_catalog/product/preview/?id=L3B1Yi9wZGYvcHJldmlldy9pbmZvX2llYzYwMDM0LTF7ZWQxNC4wfWIucGRm ; https://webstore.iec.ch/en/publication/89961 | 2022/2026 | Alta |
| F55 | IEC 60034-12:2016 (ed. 3.0, 2016-11-23; escopo: motores de gaiola trifásicos **≤ 1 000 V**, partida direta ou Y-Δ, regime S1): "Motors shall be capable of withstanding two starts in succession (coasting to rest between starts) from cold conditions and one start from hot after running at rated conditions"; edição 2024 existe (2016 retirada em 2024-05-22). | https://webstore.iec.ch/en/publication/31304 ; https://cdn.standards.iteh.ai/samples/21911/93193ad8426f461494f8d7e52f1c0980/IEC-60034-12-2016.pdf (cl. 1, 6) | 2016/2024 | Alta — confirmado por fonte |
| F56 | ABNT NBR 17094-1:2018 (3.ª ed.; cancela 17094-1:2013; Errata 1 de 28.05.2018): requisitos de motores de indução trifásicos (exclui tração); "Os motores devem ser capazes de suportar duas partidas consecutivas a frio (com retorno ao repouso entre partidas) e uma partida a quente, após terem funcionado nas condições nominais"; "Recomenda-se que o número de partidas seja reduzido ao mínimo, visto que afeta a vida útil do motor"; cita IEC 60034-15 e ABNT NBR IEC 60034-5/-7/-9/-14. | https://www2.uesb.br/biblioteca/wp-content/uploads/2022/03/NBR-17094-M%C3%81QUINAS-EL%C3%89TRICAS-GIRANTES-PARTE-1-MOTORES-DE-INDU%C3%87%C3%83O-TRIF%C3%81SICOS-REQUESITOS.pdf | 2018 | Alta — confirmado por fonte |

### 2.6 Estatística de DP em serviço (fonte de fabricante, base de dados)

| # | Fato | Fonte (URL acessada) | Ano | Confiança / status |
|---|------|----------------------|-----|--------------------|
| F57 | Warren (IRMC 2022): base > 750 000 registros (portáteis) → 27 000 resultados independentes FLH de ≈ 8 500 máquinas (32 % motores); Qm = magnitude a 10 pps; NQN ∝ atividade total; "Calibration of on-line PD test results is theoretically not possible"; só VHF 30–300 MHz; Tabela 1 (ar, 80 pF nos terminais), percentis 25/50/75/90 %: 2–<6 kV: 7/24/71/208 mV; ≥6–<10 kV: 21/55/141/308; ≥10–<13 kV: 32/78/175/368; ≥13–<16 kV: 45/111/239/488; ≥16–<19 kV: 42/85/186/346; ≥19 kV: 45/90/191/507; "> 90 % of similar machines" → em > 200 casos inspecionados houve deterioração significativa; alarme de monitor contínuo: 75 % (≤ 4 kV) e 90 % (> 4 kV); "doubling of PD pulse magnitudes approximately every 12 months ... rule of thumb"; 96 % das categorias com tendência estável em 25 anos. | https://irispower.com/wp-content/uploads/2023/07/Trend-of-Qm-Percentile-Rankings-1997-2021-Warren-IRMC-2022-paper.pdf (p. 1–4) | 2022 | Alta (fonte de fabricante; válida só para o método/instrumento) |
| F58 | Base 2015 (Iris, > 400 000 testes → 18 000 resultados, > 5 000 máquinas), ar, 80 pF: 2,3–4,1 kV: 10/28/69/181 mV; 6–8 kV: 18/55/142/345; 10–12 kV: 35/102/243/569; 13–15 kV: 55/124/265/529; "The trend in PD over time is still the most reliable way to identify which machines need maintenance"; cita IEEE 1434 e IEC 60034-27-2. | https://irispower.com/learning-centre/progress-interpreting-line-partial-discharge-test-results-motor-generator-stator-windings/ | 2015–2016 | Alta (fabricante) |
| F59 | Warren (IRMC 2019), industrial × utility: 13–15 kV: 25/50/75/90 % = 55/120/258/507 mV; menciona uso tradicional de capacitores de surto em aplicações industriais. | https://irispower.com/wp-content/uploads/2019/07/Partial-Discharge-Testing-A-Progress-Report-PD-_-Industrial-Versus-Utility-Applications-Warren-IRMC-2019.pdf (p. 1–4) | 2019 | Alta (fabricante) |

## 3. Números-chave

Todos os cálculos abaixo usam 1 pu = √2·U_N/√3 (pico fase-terra) e U_N = 4,16 kV do motor do Documento A [FATO: doc A, p. 2–3]; 1 pu = 3,397 kV [CÁLCULO PRÓPRIO].

| Grandeza | Valor | Origem |
|---|---|---|
| IR mínimo (pré-formadas pós-1970), 40 °C, 1 min | 100 MΩ; boa isolação típica 10–100× | [NORMA: ABNT NBR 17094-3:2018, Tab. 2, 6.8.2.5]; [LITERATURA: IEEE 43-2013 Tab. 4 via insulationtesting.com] |
| IR mínimo (bobinado ≤ 1970 / campo) | kV + 1 MΩ → 5,16 MΩ para 4,16 kV | idem; [CÁLCULO PRÓPRIO] |
| PI mínimo | 1,5 (classe A); 2,0 (B, F, H); não significativo se IR₁ > 5 000 MΩ | [NORMA: ABNT NBR 17094-3:2018, 6.8.3] |
| Critério de aptidão | ≤ 10 000 kW: IR **ou** PI; > 10 000 kW: ambos | [NORMA: ABNT NBR 17094-3:2018, 6.8.4–6.8.5] |
| Tensão CC de ensaio, 2 501–5 000 V | 1 000–2 500 V CC | [LITERATURA: IEEE 43-2013 Tab. 1 via insulationtesting.com] |
| Dispensa de correção térmica | R_i(1 min) > 5 GΩ, ou resina sintética < 40 °C | [NORMA: IEC 60034-27-4:2018, 5.x] |
| tan δ máximo (bobinas novas, 0,2 U_N) | 20×10⁻³ | [LITERATURA: Iris Power, cit. IEC 60034-27-3 Tab. 1] |
| Δtan δ por degrau 0,2 U_N; tip-up 0,6–0,2 U_N | 5×10⁻³; 5×10⁻³ | idem |
| Aplicabilidade tan δ normativa | ≥ 6 kV com revestimento condutor de ranhura | [NORMA: IEC 60034-27-3:2015, cl. 1] |
| DP on-line normativa | ≥ 3 kV, sem conversor; sem limites absolutos | [NORMA: IEC 60034-27-2:2023, cl. 1; Introdução] |
| Qm percentis 2–<6 kV (ar, 80 pF, 10 pps) | 25 %: 7 mV; 50 %: 24; 75 %: 71; 90 %: 208 | [LITERATURA: Warren 2022, Tab. 1] |
| Qm percentis ≥13–<16 kV | 45 / 111 / 239 / 488 mV | idem |
| Alarme sugerido | P75 (≤ 4 kV); P90 (> 4 kV); duplicação em ≈ 12 meses = deterioração rápida | idem, p. 2–3 |
| Surge test (IEEE 522-2023) bobinas novas | 3,5 pu = 2,86·V_L → 11,9 kV para 4,16 kV; máquinas usadas 75 % → 8,9 kV | [LITERATURA: Electrom]; [CÁLCULO PRÓPRIO] |
| Frente do surge test | 0,1–0,2 µs | idem |
| IEC 60034-15:2009, isolação principal (1,2/50 µs) | U_P = 4·U_N + 5 = 21,64 kV (Tabela 1 lista 21 kV para 4 kV) | [NORMA: IEC 60034-15:2009, Tab. 1 Nota 2]; [CÁLCULO PRÓPRIO] |
| IEC 60034-15:2009, entre espiras (0,2 ± 0,1 µs) | U′_P = 0,65·U_P = 14,07 kV | [NORMA: idem, Notas 3–4]; [CÁLCULO PRÓPRIO] |
| IEC 60034-15:2025 (harmonizada com IEEE 522) | ≈ 5 pu (16,98 kV) principal; ≈ 3,5 pu (11,89 kV) entre espiras | [NORMA: IEC 60034-15:2025, prefácio]; valores do CDV em etapa1 F11; [CÁLCULO PRÓPRIO] |
| NEMA MG 1 Parte 30/31, V_rated > 600 V (inversor) | V_peak ≤ 2,04·V_rated = 8,49 kV pico L-L; rise ≥ 1 µs | [NORMA: NEMA MG 1-2016 (R2018), 30.2.2.8; 31.4.4.2]; [CÁLCULO PRÓPRIO] |
| Doc A, TRV sem snubber (fase B) | 41,44 kV; 15,05 kV/µs → 12,2 pu; frente equivalente ≈ 2,75 µs se linear | [FATO: doc A, Tab. III, p. 3]; [CÁLCULO PRÓPRIO; HIPÓTESE frente linear] |
| Doc A, TRV com snubber (fase B) | 13,65 kV; 13,11 kV/µs → 4,0 pu; ≈ 1,04 µs | idem |
| Razão TRV/nível normativo (sem snubber, B) | 1,9× U_P(2009); 2,4× 5 pu; 2,9× U′_P(2009); 3,5× 3,5 pu | [CÁLCULO PRÓPRIO] — grandeza no disjuntor, não no terminal do motor |
| Chopping VCB | 1–2 A (doc A); "typically 2 to 10 A" (Vollet) ; modelo 5 ou 8 A | [FATO: doc A, p. 2]; [LITERATURA: IPST 2007, p. 2, 4] |
| Reignições por abertura | não quantificado no doc A; "up to 10" (Vollet, 11 kV); premissa do usuário 5–7 = [HIPÓTESE] | [FATO: doc A]; [LITERATURA: IPST 2007, p. 2] |
| Ensaio de chaveamento de motor IEC 62271-110 | 1–17,5 kV; motor travado 100 A e 300 A; sem limite normativo de sobretensão | [NORMA: IEC 62271-110:2023, 7–8] |
| Partidas (capacidade mínima) | 2 a frio consecutivas + 1 a quente (≤ 1 000 V na IEC 60034-12; NBR 17094-1; NEMA 12.54.1) | [NORMA: IEC 60034-12:2016, cl. 6; ABNT NBR 17094-1:2018; NEMA MG 1 FAQ 1.41] |
| Curvas térmicas normativas | IEEE 620-2022, motores ≥ 200 kW (250 hp) | [NORMA: IEEE 620-2022, escopo] |
| Meia-vida térmica (regra NEMA 31) | k = 10 °C | [NORMA: NEMA MG 1 Parte 31, 31.4.1.2] |
| Prognóstico (definição) | "estimation of time to failure and risk for one or more incipient failure modes" | [NORMA: ISO 13381-1:2015, 3.1] |
| Cronograma CIGRE | C4.76: TB Q4 2026; JWG A3.53: TB Q2 2029 | [CIGRE: TOR C4.76; TOR A3.53] |

## 4. Controvérsias e limites de evidência

1. **Nenhuma norma entrega RUL.** IEC 60034-27-3 nega explicitamente a predição do tempo até falha por tendência de tan δ; IEC 60034-27-2 nega limites absolutos de DP; IEEE 1434 (inativa-reservada) trata de "significance and limitations of the measured values". O módulo Olivas preenche uma lacuna reconhecida, mas qualquer limiar que use deve ser rotulado como estatístico/empírico e não como normativo [NORMA: F6, F9, F11].
2. **Percentis de DP são específicos de método.** Os valores de Qm de F57–F59 valem apenas para instrumentos VHF 30–300 MHz com sensores 80 pF e a mesma separação de ruído; "calibration ... is theoretically not possible" [LITERATURA: Warren 2022, p. 1]. Transferi-los a outra instrumentação (ex.: HFCT em banda menor) é [HIPÓTESE].
3. **IR/PI são portas de aptidão, não indicadores de envelhecimento.** A própria NBR 17094-3 admite operação abaixo do mínimo "em alguns casos" e recomenda recondicionamento quando IR "cair para próximo" do mínimo [NORMA: F4]; a sensibilidade à umidade/contaminação e a dependência térmica (correção a 40 °C) tornam IR ruidoso como variável de estado para RUL [INFERÊNCIA FÍSICA].
4. **Edições em transição.** IEEE 43-2013 e 1434-2014 estão inativas-reservadas com projetos P43/P1434/P97 abertos; "IEEE 43-2024" não foi confirmada; IEC 60034-1:2026 substituiu a 2022; ISO 13381-1:2025 substituiu a 2015 e introduz "requirements" cujo conteúdo não foi lido; NEMA MG 00001-2024 substituiu MG 1-2016/2021 (só busca). Citar sempre edição e data [NORMA: F1, F3, F11, F32, F53, F54].
5. **Envelopes de impulso não são critérios de vida.** IEC 60034-15 é ensaio de qualificação de bobinas-amostra sob transitórios "originating from the grid"; a ed. 2025 exclui conversores e a IEEE 522-2023 exclui VFD e "abnormal voltage surges". A aplicação de U_P/U′_P como "resistência" em um modelo estresse-resistência para surtos repetitivos de VCB é [INFERÊNCIA FÍSICA], e a edição 2009 já admitia que os níveis "podem não ser adequados" para partida interrompida (ver etapa1 F5/F8). Além disso, os valores do Documento A são TRV **no disjuntor** [FATO: doc A, Tab. III], não tensão nos terminais do motor nem tensão entre espiras da bobina de entrada; a conversão exige propagação em cabo e modelo de enrolamento [INFERÊNCIA FÍSICA].
6. **Número de reignições.** O Documento A não reporta contagem de reignições; a literatura reporta "up to 10" para 11 kV [LITERATURA: F45]; a IEC 62271-110 define janela livre de reignição mas não limita sobretensões; a CIGRE C4.76 está justamente construindo a base de formas de onda [F43]. A premissa "5–7" deve ser parametrizada como distribuição (ex.: discreta 0–10) [HIPÓTESE do usuário].
7. **Efeito cumulativo em supressores.** O TOR C4.76 afirma que para-raios e snubbers RC "may gradually deteriorate due to cumulative effects" e que RC "withstand voltage levels are relatively low" — pertinente ao snubber a tiristor do Documento A (Rs = 30 Ω): o RUL do próprio supressor é lacuna [FATO: doc A, p. 3–4; CIGRE F43].
8. **Partidas.** "2 a frio + 1 a quente" é capacidade mínima de projeto, não limite por hora, e a IEC 60034-12 se restringe a ≤ 1 000 V; para motores MT vale a folha de dados do fabricante e a NEMA MG 1 Parte 20 (não acessada) [NORMA: F53, F55]. O critério de 80 % de tensão terminal em partida atribuído à IEEE 3002.7 não foi verificado no texto [F47].
9. **NEMA Parte 30/31.** Os limites 2,04·V_rated / ≥ 1 µs referem-se a inversores; a própria norma diz que os efeitos quantitativos de pico e rise time "are not fully understood" [NORMA: F51]. Usá-los como referência para surtos de VCB é extrapolação [HIPÓTESE].
10. **Fontes bloqueadas.** IEEE Xplore (texto e resumos), iso.org, previews ANSI/Accuris e NEMA Parte 20 não foram acessíveis; tabelas numéricas da IEC 60034-27-4 (Tab. 3–4), IEC 60034-27-2 (Tab. 1), IEC 60034-18-41 (Tab. 4), IEC TR 62271-306 (tabelas de motor) e IEC 60034-15:2025 (Tab. 1) permanecem **não verificadas** neste tópico.

## 5. Implicações para o módulo RUL de isolamento de motores MT no Olivas e para o discurso C-Level

### 5.1 Arquitetura e vocabulário normativos
- Estruturar o módulo segundo os seis blocos da ISO 13374-1 (DA → DM → SD → HA → PA → AG); a camada digital do Documento A (pico, dv/dt, energia, espectro) corresponde a DA/DM; a comparação com envelopes normativos e percentis é SD/HA; o "modelo incremental de degradação" mencionado mas não apresentado no Documento A [FATO: doc A, p. 4] é o bloco PA; recomendações (inspeção, ensaio off-line, troca de snubber, restrição de partidas) são AG [NORMA: F30].
- Saída do PA conforme ISO 13381-1: tempo até falha **e** risco por modo de falha incipiente, com níveis de confiança; evitar RUL determinístico [NORMA: F31]; declarar aderência à edição 2025 apenas após leitura dos requisitos [F32].
- Programa de monitoramento conforme ISO 17359 (seleção de parâmetros por modo de falha, critérios de alarme, revisão) [F33]; enquadramento executivo por ISO 55000/55001 (valor = custos × riscos × oportunidades × desempenho ao longo do ciclo de vida) [F34–F35].

### 5.2 Indicadores e limiares a implementar (com rótulo de origem)
1. **Portas go/no-go off-line**: IR₁ a 40 °C ≥ 100 MΩ (pré-formada) e PI ≥ 2,0 (B/F/H); ≤ 10 MW basta um dos dois; > 10 MW ambos; ignorar PI se IR₁ > 5 GΩ [NORMA: ABNT NBR 17094-3:2018; IEC 60034-27-4:2018]. Tensão CC 1 000–2 500 V para 4,16 kV [LITERATURA: IEEE 43 Tab. 1].
2. **tan δ/tip-up**: para ≥ 6 kV (13,8 kV da faixa-alvo) usar limites 20/5/5 ×10⁻³ apenas como referência de bobina nova; para 4,16 kV a IEC 60034-27-3 não é formalmente aplicável [NORMA: F6–F7].
3. **DP on-line** (≥ 3 kV): armazenar Qm/NQN por fase, condição FLH, tabela de estabilidade operacional (IEC 60034-27-2 Tab. 1 — não lida) e percentis por classe de tensão (2–<6 kV: alarme em P75 = 71 mV; 13–<16 kV: P90 = 488 mV) como *priors* estatísticos, marcados como "fabricante/VHF" [LITERATURA: F57–F58]. Regra de tendência: duplicação em ≈ 12 meses.
4. **Surge/impulso como resistência**: envelope de referência para a bobina de entrada: 3,5 pu @ 0,1–0,2 µs (IEEE 522-2023; IEC 60034-15:2025) e 5 pu @ ≥ 1,2 µs (IEC 60034-15:2025) ou 4·U_N + 5 kV (2009); em serviço, 75 % [LITERATURA: F15; NORMA: F16–F17]. Contar eventos de VCB com (pico, dv/dt, frente) da camada digital [FATO: doc A] e acumular dano por evento sobre uma superfície S-N/Weibull de referência — modelo a construir; a razão TRV/envelope (2–3,5× sem snubber; ≈ 1,0–1,2× com snubber) [CÁLCULO PRÓPRIO] motiva a mitigação, mas é grandeza no disjuntor.
5. **Térmica/partidas**: registrar regime IEC 60034-1 (S1/S4), contagem de partidas a frio/quente contra a capacidade "2 + 1", curvas IEEE 620 (≥ 200 kW) para I²t e temperatura, regra de 10 °C (meia-vida) [NORMA: F49, F52, F54–F56]; o Documento B fornece a tensão de partida (0,755 pu sem shedding; g1 ≥ 0,85 pu) [FATO: doc B] — variável de entrada para tempo de aceleração e aquecimento, não modelada normativamente em B.
6. **Nomenclatura de sinais**: usar numeração IEEE C37.2-2022 para tags (função de proteção térmica 49, sobrecorrente 50/51, subtensão 27, disjuntor 52 — significado a conferir no texto) [F50].
7. **Supressor**: incluir contador de solicitações do snubber e seu próprio índice de saúde, dado que supressores "may gradually deteriorate due to cumulative effects" [CIGRE F43].

### 5.3 Discurso C-Level (proposições verificáveis)
- "As normas internacionais definem quando um motor **pode** operar (IR/PI, tan δ, surge test) e como **tendenciar** DP, mas declaram explicitamente que **não predizem** o tempo até falha [NORMA: F6, F9]; o módulo RUL do Olivas converte esses limiares e as medições de manobra em um prognóstico probabilístico conforme ISO 13381-1 e ISO 13374-1 [F30–F31]."
- "Interromper um motor em partida é a manobra mais severa reconhecida pela IEC 62271-110 [F37]; sem mitigação, o TRV simulado no Documento A atinge 12 pu, 2–3,5 vezes acima dos envelopes de qualificação de bobinas [CÁLCULO PRÓPRIO sobre FATO doc A]; com snubber cai a ≈ 4 pu."
- "Grupos de trabalho CIGRE (C4.76, TB prevista 2026; JWG A3.53, 2029) estão padronizando exatamente a base de dados de sobretensões de VCB e o uso combinado de para-raios/RC/POW [F43–F44] — o Olivas se posiciona à frente do consenso, com a ressalva de que os limiares finais ainda serão publicados."
- "Alarmes de DP baseados em percentis (P75/P90) têm lastro empírico em > 200 inspeções visuais [F57], mas são válidos para o método de medição adotado; a governança do dado (ISO 17359/13374) é parte da entrega."
- Evitar no discurso: "certificado por norma", "RUL exato", "5–7 reignições por ciclo" (sem fonte), "IEEE 43-2024" (não verificada).

## 6. Referências (ABNT NBR 6023, adaptada; somente fontes acessadas)

ABNT. **ABNT NBR 17094-1:2018** – Máquinas elétricas girantes – Parte 1: Motores de indução trifásicos – Requisitos. 3. ed. Rio de Janeiro: ABNT, 2018. Disponível em: https://www2.uesb.br/biblioteca/wp-content/uploads/2022/03/NBR-17094-M%C3%81QUINAS-EL%C3%89TRICAS-GIRANTES-PARTE-1-MOTORES-DE-INDU%C3%87%C3%83O-TRIF%C3%81SICOS-REQUESITOS.pdf. Acesso em: 2 set. 2026.

ABNT. **ABNT NBR 17094-3:2018** – Máquinas elétricas girantes – Parte 3: Motores de indução trifásicos – Métodos de ensaio. Rio de Janeiro: ABNT, 2018. Disponível em: https://www2.uesb.br/biblioteca/wp-content/uploads/2022/03/NBR-17094-M%C3%81QUINAS-EL%C3%89TRICAS-GIRANTES-PARTE-3-MOTORES-DE-INDU%C3%87%C3%83O-TRIF%C3%81SICOS-METODOS-DE-ENSAIO.pdf. Acesso em: 2 set. 2026.

BSI. **BS ISO 13374-1:2003** – Condition monitoring and diagnostics of machines – Data processing, communication and presentation – General guidelines (ficha). Disponível em: https://knowledge.bsigroup.com/products/condition-monitoring-and-diagnostics-of-machines-data-processing-communication-and-presentation-general-guidelines. Acesso em: 2 set. 2026.

BSI. **IEC 60034-15:2025** (ficha). Disponível em: https://knowledge.bsigroup.com/products/rotating-electrical-machines-part-15-impulse-voltage-withstand-levels-of-form-wound-stator-coils-for-rotating-a-c-machines. Acesso em: 2 set. 2026.

CIGRE. **TB 050 – Interruption of small inductive currents.** WG 13.02, 1995. Disponível em: https://www.e-cigre.org/publications/detail/050-interruption-of-small-inductive-currents.html. Acesso em: 2 set. 2026.

CIGRE. **TB 589 – The impact of the application of vacuum switchgear at transmission voltages.** WG A3.27, 2014. Disponível em: https://www.e-cigre.org/publications/detail/589-the-impact-of-the-application-of-vacuum-switchgear-at-transmission-voltages.html. Acesso em: 2 set. 2026.

CIGRE. **Terms of Reference WG C4.76 – Overvoltage protection in switching inductive devices with vacuum circuit breaker.** 31 jul. 2023. Disponível em: https://www.cigre.org/userfiles/files/News/2023/TOR-WG%20C4_76_Overvoltage%20protection%20in%20switching%20inductive%20devices%20with%20vacuum%20circuit%20breaker-rev1.pdf. Acesso em: 2 set. 2026.

CIGRE. **Terms of Reference JWG A3/A2/B3/B4/C4.53 – Inductive load switching in transmission and distribution systems.** 13 out. 2025. Disponível em: https://www.cigre.org/userfiles/files/News/2025/TOR%20JWG%20A3_A2_B3_B4_C4_53_Inductive%20load%20switching%20in%20transmission%20and%20distribution%20systems.pdf. Acesso em: 2 set. 2026.

CIGRE. **TB 568 – Transformer energization in power systems: a study guide.** 2014. [INSERIR CITAÇÃO — apenas título confirmado por busca; não acessada.]

ELECTROM INSTRUMENTS. **Surge test voltages and standards.** Disponível em: https://electrominst.com/test-technology/surge-test-methods/surge-test-voltages-and-standards/. Acesso em: 2 set. 2026.

ELSTANDARD. **IEC 60034-18-1:2022** (amostra). Disponível em: https://elstandard.se/documents/preview/2961601. Acesso em: 2 set. 2026.

EVS. **ISO 13381-1:2025** (ficha). Disponível em: https://www.evs.ee/en/iso-13381-1-2025. Acesso em: 2 set. 2026.

IEC. **IEC 60034-1:2022** (pré-visualização, ed. 14.0). Disponível em: https://webstore.iec.ch/en/iec_catalog/product/preview/?id=L3B1Yi9wZGYvcHJldmlldy9pbmZvX2llYzYwMDM0LTF7ZWQxNC4wfWIucGRm. **IEC 60034-1:2026** (ed. 15.0): https://webstore.iec.ch/en/publication/89961. Acesso em: 2 set. 2026.

IEC. **IEC 60034-12:2016** (ed. 3.0). https://webstore.iec.ch/en/publication/31304 ; amostra: https://cdn.standards.iteh.ai/samples/21911/93193ad8426f461494f8d7e52f1c0980/IEC-60034-12-2016.pdf. Acesso em: 2 set. 2026.

IEC. **IEC 60034-15:2009** (ed. 3.0, amostra). https://cdn.standards.iteh.ai/samples/15848/1b914cc7cb9b4c4582e502f946666007/IEC-60034-15-2009.pdf. **IEC 60034-15:2025** (ed. 4.0): https://webstore.iec.ch/en/publication/69045 ; https://www.en-standard.eu/iec-60034-15-2025-rotating-electrical-machines-part-15-impulse-voltage-withstand-levels-of-form-wound-stator-coils-for-rotating-a-c-machines/. Acesso em: 2 set. 2026.

IEC. **IEC 60034-18-1:2022**: https://webstore.iec.ch/en/publication/64618. **IEC 60034-18-31:2012**: https://webstore.iec.ch/en/publication/114 ; amostra https://cdn.standards.iteh.ai/samples/17058/a93ea64c71bd413c85289ceb150b2700/IEC-60034-18-31-2012.pdf. **IEC 60034-18-32:2010**: https://webstore.iec.ch/en/publication/115. **IEC 60034-18-32:2022**: https://webstore.iec.ch/en/publication/62641. **IEC TS 60034-18-33:2010**: https://webstore.iec.ch/en/publication/116. **IEC 60034-18-34:2012**: https://webstore.iec.ch/en/publication/117. Acesso em: 2 set. 2026.

IEC. **IEC 60034-18-41:2014** (amostra): https://cdn.standards.iteh.ai/samples/18905/b95c2f0bc77e4b658894b3e6629e3aa2/IEC-60034-18-41-2014.pdf ; **AMD1:2019** (amostra): https://cdn.standards.iteh.ai/samples/23527/a1d9bbea464c4242a53f644c696783a0/IEC-60034-18-41-2014-AMD1-2019.pdf. **IEC 60034-18-42:2017**: https://webstore.iec.ch/en/publication/28040. Acesso em: 2 set. 2026.

IEC. **IEC 60034-27-1:2017**: https://webstore.iec.ch/en/publication/29254. **IEC 60034-27-2:2023**: https://webstore.iec.ch/en/publication/64620 ; amostra https://cdn.standards.iteh.ai/samples/103004/5eca519428624e729a23cd1282b66962/IEC-60034-27-2-2023.pdf. **IEC 60034-27-3:2015**: https://webstore.iec.ch/en/publication/23948 ; amostra https://cdn.standards.iteh.ai/samples/19866/c3993cedb23c47f9831620d7be90fef3/IEC-60034-27-3-2015.pdf. **IEC 60034-27-4:2018**: https://webstore.iec.ch/en/publication/31645 ; amostra https://cdn.standards.iteh.ai/samples/21978/2d3f0846afc7499190a2d8bcfa239328/IEC-60034-27-4-2018.pdf. **IEC TS 60034-27-5:2021**: https://webstore.iec.ch/en/publication/31870. Acesso em: 2 set. 2026.

IEC. **IEC 60505:2011** (ficha). https://www.en-standard.eu/iec-60505-2011-evaluation-and-qualification-of-electrical-insulation-systems/. Acesso em: 2 set. 2026.

IEC. **IEC 62271-100:2021** (ed. 3.0): https://webstore.iec.ch/en/publication/62785 ; amostra https://cdn.standards.iteh.ai/samples/101972/4e7e06bd66d2443da668b8e0c6c60512/IEC-62271-100-2021.pdf. **IEC 62271-110:2023** (ed. 5.0): https://webstore.iec.ch/en/publication/74947 ; amostra https://cdn.standards.iteh.ai/samples/110032/6134d1d703624b01af650b4c93dc550f/IEC-62271-110-2023.pdf ; COR2:2018 https://webstore.iec.ch/en/publication/62617. **IEC TR 62271-306:2012**: https://webstore.iec.ch/en/publication/6737 ; AMD1:2018 (amostra) https://cdn.standards.iteh.ai/samples/22724/8b43cacfab5c40b5a9374f495c4dbd51/IEC-TR-62271-306-2012-AMD1-2018.pdf. Acesso em: 2 set. 2026.

IEEE SA. **IEEE Std 43-2013** (ficha): https://standards.ieee.org/ieee/43/4791/. **IEEE Std 56-2016**: https://standards.ieee.org/standard/56-2016.html. **IEEE Std 95-2002**: https://standards.ieee.org/standard/95-2002.html. **IEEE Std 117-2015**: https://standards.ieee.org/ieee/117/5805/. **IEEE Std 399-1997**: https://standards.ieee.org/ieee/399/613/. **IEEE Std 522-1992**: https://standards.ieee.org/ieee/522/770. **IEEE Std 522-2004**: https://standards.ieee.org/standard/522-2004.html. **IEEE Std 522-2023**: https://standards.ieee.org/ieee/522/6940/. **IEEE Std 620-2022**: https://standards.ieee.org/standard/620-2022.html ; https://www.en-standard.eu/ieee-620-2022-ieee-guide-for-the-presentation-of-thermal-limit-curves-for-squirrel-cage-induction-machines/. **IEEE Std 1310-2012**: https://standards.ieee.org/standard/1310-2012.html. **IEEE Std 1434-2014**: https://standards.ieee.org/standard/1434-2014.html ; https://standards.ieee.org/ieee/1434/5032. **IEEE Std 1776-2008**: https://standards.ieee.org/standard/1776-2008.html. **IEEE Std 3002.7-2018**: https://standards.ieee.org/ieee/3002.7/4435/. **IEEE Std C37.011-2019**: https://standards.ieee.org/ieee/C37.011/7104/. **IEEE Std C37.2-2008**: https://standards.ieee.org/standard/C37_2-2008.html ; **C37.2-2022**: https://www.en-standard.eu/ieee-c37-2-2022-ieee-standard-for-electrical-power-system-device-function-numbers-acronyms-and-contact-designations/. Acesso em: 2 set. 2026.

IEEE. **IEEE Std 43-2024** — [INSERIR CITAÇÃO — existência não verificada em fonte primária; página comercial: https://www.schleich.com/en/test-standard/ieee-43-2024/; contexto P97: https://reliamag.com/articles/insulation-testing-ieee-standards-43-and-p97/ ; EASA (resumo restrito): https://easa.com/resources/resource-library/whats-new-in-the-ieee-43-insulation-resistance-testing-standard-1.]

INSULATIONTESTING.COM. **Insulation resistance testing of motors: a complete guide to IEEE 43.** Disponível em: https://insulationtesting.com/insulation-resistance-testing-motors-ieee-43/. Acesso em: 2 set. 2026.

IRIS POWER. **Dissipation factor acceptance criteria for stator winding insulation.** https://irispower.com/learning-centre/dissipation-factor-acceptance-criteria-for-stator-winding-insulation-2/ ; **Dissipation factor testing – standards update: IEC 60034-27-3.** https://irispower.com/learning-centre/dissipation-factor-testing-standards-iec-60034-27-3/ ; **Progress in interpreting on-line PD test results from motor and generator stator windings.** https://irispower.com/learning-centre/progress-interpreting-line-partial-discharge-test-results-motor-generator-stator-windings/ ; **IEC standards for variable speed drives and motor winding insulation.** https://irispower.com/wp-content/uploads/2018/06/IEC-Standards-for-Variable-Speed-Drives-and-Motor-Winding-Insulation.pdf. Acesso em: 2 set. 2026.

ISO. **ISO 13374-1:2003** (amostra): https://cdn.standards.iteh.ai/samples/21832/4f282cf6f5594b73be0bbca7590719f1/ISO-13374-1-2003.pdf. **ISO 13381-1:2015** (amostra): https://cdn.standards.iteh.ai/samples/51436/8246d96c8ff54347ae65f3aba73f2e88/ISO-13381-1-2015.pdf. **ISO 17359:2018** (amostra): https://cdn.standards.iteh.ai/samples/71194/c551f4c170654bb19be2ee017d144969/ISO-17359-2018.pdf. **ISO 55000:2024** (amostra): https://cdn.standards.iteh.ai/samples/83053/c7a77e84adba4194bb69c940a17ac16c/ISO-55000-2024.pdf. **ISO 55001:2024** (amostra): https://cdn.standards.iteh.ai/samples/83054/377bcfc492d34363a3338dbc4bfb2704/ISO-55001-2024.pdf. Acesso em: 2 set. 2026.

NEMA. **ANSI/NEMA MG 1-2016 (Revised 2018)** – Section I (Part 1): https://www.nema.org/docs/default-source/standards-document-library/mg-1-part-1-watermark.pdf ; Section II Part 12: https://www.nema.org/docs/default-source/standards-document-library/mg-1-part-12-watermark.pdf ; Section IV Part 30: https://www.nema.org/docs/default-source/standards-document-library/mg-1-part-30-watermark.pdf?sfvrsn=793de734_1 ; Section IV Part 31: https://www.nema.org/docs/default-source/standards-document-library/mg-1-part-31-watermark.pdf?sfvrsn=649fb42f_1 ; **MG 1 FAQ**: https://www.nema.org/membership/products/mg-1-faq. Acesso em: 2 set. 2026. **ANSI/NEMA MG 00001-2024** — [INSERIR CITAÇÃO — não acessada]. **MG 1 Part 20 (large machines)** — [INSERIR CITAÇÃO — não acessada].

VOLLET, C.; DE METZ-NOBLAT, B. **Vacuum circuit breaker model: application case to motors switching.** In: IPST 2007, Lyon. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2007/07IPST106.pdf. Acesso em: 2 set. 2026.

[AUTORES NÃO EXTRAÍDOS]. **Transformer failures during vacuum circuit breaker switching and surge protector applications.** In: IPST 2025, Guadalajara, paper 081. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2025/25IPST081.pdf. Acesso em: 2 set. 2026. [INSERIR CITAÇÃO — autores a completar.]

WARREN, V. **Partial discharge testing: a progress report – PD trend of Qm percentile rankings 1997-2021.** IRMC 2022. https://irispower.com/wp-content/uploads/2023/07/Trend-of-Qm-Percentile-Rankings-1997-2021-Warren-IRMC-2022-paper.pdf ; **PD – industrial versus utility applications.** IRMC 2019. https://irispower.com/wp-content/uploads/2019/07/Partial-Discharge-Testing-A-Progress-Report-PD-_-Industrial-Versus-Utility-Applications-Warren-IRMC-2019.pdf. Acesso em: 2 set. 2026.

Documentos internos: Documento A (SEPOC, snubber a tiristor) e Documento B (SEPOC, load shedding N-1) — fichamentos em `scratchpad/out/fichamentos_AB/`; pesquisa correlata em `scratchpad/out/etapa1/iec60034_15_bil_suportabilidade.md` (fatos F5, F8, F10–F11, F21) e `scratchpad/out/etapa1/metodos_monitoramento_estator_atual.md`.
