# Estresse térmico de partidas e afundamentos sob N-1, envelhecimento térmico do isolamento e otimização com prognóstico — pesquisa web multi-fonte

Pesquisa web multi-fonte (Etapa 1, tópico `termico_partidas_n1_otimizacao`). Data de acesso de todas as URLs: 2 set. 2026. Rótulos: [NORMA: id, cláusula/tabela] = texto ou metadado de norma lido em fonte primária ou em reprodução literal identificada; [LITERATURA: ref + URL] = fonte lida nesta sessão (PDF ou página); [FATO: doc A/B, p. N] = Documentos A/B via fichamentos verificados; [REPO: caminho:linha] = código do repositório lido nesta sessão; [CÁLCULO PRÓPRIO: fórmula] = aritmética explícita; [INFERÊNCIA FÍSICA: derivação] = dedução declarada; [HIPÓTESE] = conjectura. Páginas de PDF citadas como "p. N (PDF)" quando a paginação impressa difere. Orçamento de WebSearch da sessão esgotado após 200 consultas; todas as fontes listadas na Seção 6 foram efetivamente acessadas (PDF baixado e convertido, ou página lida); URLs tentadas e bloqueadas constam no Anexo A e **não** são usadas como evidência.

---

## 1. Síntese executiva

1. As normas de máquinas limitam a temperatura do ponto mais quente indiretamente: ambiente máximo 40 °C + elevação por classe (método da resistência) + margem de ponto quente. Os valores coincidentes em três fontes independentes (Leroy-Somer citando IEC 60034-1 Tabela 7; WEG Tabela 7.1; NEMA MG 1 reproduzida pelo PSRC/IEEE C37.96) são: classe B 80 K, F 105 K, H 125 K; margem de ponto quente 10 K (B, F) e 15 K (H); totais 130/155/180 °C [NORMA: IEC 60034-1, Tabela 7 (via Leroy-Somer); NEMA MG 1 (via PSRC)] [LITERATURA: WEG, Tabela 7.1]. A resposta automática de busca que "corrigiu" 105 K para 115 K (155 − 40) está errada: ignora a margem de ponto quente.
2. A capacidade de partidas de norma é um mínimo de projeto, não uma taxa horária: NEMA MG 1 12.54.1 — "two starts in succession … initially at the ambient temperature or one start … not exceeding its rated load operating temperature", sem "per hour" [NORMA: NEMA MG 1-2006 R1, 12.54.1, via FAQ 1.41]; IEC 60034-1/ABNT NBR 17094 — "duas partidas sucessivas … a frio … uma partida com o motor quente" [LITERATURA: WEG, p. 29]. Para motores MT de O&G, a IOGP S-704 (suplemento à IEC 60034-1) exige três partidas consecutivas a frio, duas a quente, partida e aceleração a 80 % da tensão nominal, tempo de rotor bloqueado a quente ≥ tempo de aceleração a 80 % + 5 s, mínimo 1 000 partidas/ano e (texto v1.0 em redline) vida de 5 000 partidas a plena tensão [NORMA: IOGP S-704 v2.0 redline, 9.12.1–9.12.2, Tabela 25, 11.3.1.3].
3. As curvas de limite térmico (IEEE 620) são gráficos de temperatura-limite em unidades de I²t, com condições inicial "fria" (ambiente) e "quente" (temperatura de operação); a IEEE 620 apenas padroniza a apresentação ("gives no information as to how the curves are constructed") [NORMA: IEEE 620-2022, escopo] [LITERATURA: Zocholl & Benmouyal 2001, p. 2 (PDF 3)]. Um modelo térmico de 1.ª ordem calibrado por essas curvas (SEL) mostra que o relé I²t com resistência rotórica fixa superestima a temperatura: em partida bem-sucedida de motor de alta inércia o rotor atinge só 72 % da temperatura-limite enquanto o relé I²t dispara [LITERATURA: Zocholl 2007/2012, p. 4 (PDF 5)]. Exemplo de 7 000 hp: I_LR = 6,3 pu, t_LR frio 14 s, quente 12 s, τ_estator = 950 s [LITERATURA: Zocholl 2007/2012, p. 6 (PDF 7)].
4. Afundamento de tensão: a corrente de partida é diretamente proporcional à tensão terminal e o conjugado de rotor bloqueado/máximo é proporcional ao quadrado da tensão [NORMA: IEEE 399-1997, 9.3.1, p. 235; NEMA MG 1 14.30 via Bonnett & Boteler]. A 80 % de tensão restam 64 % do conjugado; a 50 %, 25 % [NORMA: IEEE 399-1997, p. 235; PSRC C37.96, tabela de partida a tensão reduzida]. Limites da IEEE 3002.7-2018 (Tabela I reproduzida por Nivelo et al. 2021): 80 % nos terminais do motor em partida, 70 % nos demais motores que devem reacelerar, 85 % para contatores CA [NORMA: IEEE 3002.7-2018, Tabela de níveis críticos, via IPST 2021, p. 2].
5. Estudos estáticos (snapshot) versus dinâmicos: em plataforma offshore isolada (4 × 25 MW, motores de 11 MW), as quedas de tensão diferiram em geral < ±0,5 % (máx. 4,31 %) entre PTW e RTDS, mas somente o estudo no domínio do tempo entrega tempo de aceleração, escorregamento, torque e a recuperação pelo regulador de tensão; o artigo recomenda que a IEEE 3002.7 defina o critério de seleção e exija domínio do tempo em sistemas isolados [LITERATURA: Nivelo et al., IPST 2021, p. 1, 7–8].
6. Envelhecimento térmico: Montsinger (1930) obteve, em cambraia envernizada e nove anos de dados, dobra da taxa de envelhecimento a cada ≈ 8 °C, "later generalised as the 'ten-degree rule'"; Dakin (1948) deu a base de Arrhenius com energia de ativação por material; o modelo de Montsinger L(θ) = L₀·2^((θ₀−θ)/HIC) tem HIC tipicamente 8–15 °C conforme o material [LITERATURA: Theofanous et al., Energies 2025, p. 7–8, 11]. Em transformadores (celulose), o guia IEC usa 6 °C (V = 2^((θ_H−98)/6)) [LITERATURA: CHK Power Quality]. A regra dos 10 °C é, portanto, um caso particular, não uma lei.
7. Limites do modelo: cinética de 1.ª ordem, energia de ativação constante, extrapolação a partir de três temperaturas de ensaio, "joelho" por mecanismos secundários, e omissão de fadiga mecânica, vibração e campo elétrico — "can become significant in applications involving strong electro-mechanical coupling or repetitive start-stop cycles" [LITERATURA: Energies 2025, p. 11, 14, 31]. O índice térmico (20 000 h, ≈ 2,28 anos) é um índice comparativo de qualificação, não vida em serviço [LITERATURA: Energies 2025, p. 11; Leroy-Somer TN11; WEG p. 16].
8. Efeito quantitativo de tensão: a −10 % de tensão, elevação de temperatura a plena carga +23 % (motor de alta eficiência) e conjugado de partida −19 % (Pillay 1995 apud Bonnett & Boteler); desequilíbrio: ΔT adicional = 2·(%VU)², 158 °C total a 4 % de VU [LITERATURA: Bonnett & Boteler, ACEEE 2001, p. 6, 9].
9. Prognóstico → decisão operacional: a literatura de "post-prognostics decision-making" classifica decisões em manutenção, operacionais (programação/roteirização, controle automático, logística, serviço) e reconhece o campo como "still in its infancy", com lacunas em tempo real, incerteza e malha fechada [LITERATURA: Wesendrup & Hellingrath, PHME 2020, p. 1, 6, 9; Bougacha, Varnier & Zerhouni, IJPHM 2020]. "Health-aware control" é definido como síntese de controle baseada em prognóstico de falha/RUL de componentes críticos [LITERATURA: Jha et al. 2019, arXiv 2010.09269]. Alocação de carga "health-aware" em multi-stacks PEMFC e planejamento de manutenção multiobjetivo ferroviário são exemplos de 2026 [LITERATURA: PHME 2026, artigos 4965 e 5006].
10. Não foi encontrada (nas fontes acessadas) aplicação de load shedding preventivo para partida de motor com objetivo explícito de vida consumida do isolamento; o Documento B otimiza f₃–f₅ sob g₁–g₃ e exclui o snapshot INRUSH da restrição térmica por durar ≈ 10 s [FATO: doc B, p. 2]. A combinação "vida consumida por partida sob N-1" como objetivo/restrição é, portanto, lacuna e oportunidade [HIPÓTESE fundamentada na ausência].
11. Surrogates: para triagem de contingências, MLP atinge 97–98 % de acurácia com 0,0–0,64 % de falsos negativos, comparados a ridge, árvores, kNN e gradient boosting [LITERATURA: Schaefer, Menke & Braun 2020]; GP/Kriging evita > 98 % das simulações em certificação de controlador de congestionamento, mas exige termo residual de incerteza porque simuladores de rede violam a hipótese gaussiana [LITERATURA: Houdouin & Saludjian 2025]; Kriging × RSM comparados e acoplados a NSGA-III em planta de 600 MW [LITERATURA: Dong et al. 2021]. O ridge quadrático de B (R² > 0,999) [FATO: doc B, p. 5] está alinhado com a prática, e a garantia "nunca recomenda corte não verificado" segue o padrão de verificação exata final.
12. Implicação para o Olivas: o repositório já calcula I_partida ∝ V (impedância constante) [REPO: app/postprocessor/motor_starting.py:505], mas o tempo de partida não depende da tensão [REPO: motor_starting.py:410] e a curva térmica é única (sem quente/frio) [REPO: app/postprocessor/tcc_damage.py:551-557]; a função 49 é tempo definido [REPO: app/postprocessor/tcc_devices.py:399]; a classe de isolamento existe apenas no catálogo [REPO: app/preprocessor/equipment_catalog.py:124]. Um módulo de estresse térmico de partida deve introduzir t_partida(V), I²t por partida, curvas quente/frio e um contador de "orçamento de partidas" antes de qualquer conversão em vida.

---

## 2. Tabela de fatos verificados

Confiança: **Alta** = texto primário lido; **Média-alta** = reprodução literal de norma em fonte de fabricante/comitê; **Média** = fonte secundária técnica; **Baixa** = somente metadado de busca (não usado como evidência).

### 2.1 Classes térmicas, elevação de temperatura e vida de referência

| # | Fato | Fonte (URL acessada) | Ano | Confiança |
|---|------|----------------------|-----|-----------|
| F1 | "The IEC 60085 specifies that an Insulation system permanently submitted to its Insulation Class temperature has a life expectancy of 20 000h"; classes H 180 °C, F 155 °C, B 130 °C; "IEC 60034-1 defines the temperature rise class": H 125 K, F 105 K, B 80 K, "IEC 60034-1 - Table 7, Resistance method of measurement"; margem térmica F/B = 155 − (80 + 40) = 35 K = H/F = 180 − (105 + 40). | https://www.leroy-somer.com/documentation_pdf/5202_en.pdf (TN11, 5202en-2024.09/d, p. 1–2) | 2024 | Média-alta |
| F2 | Tabela 7.1 (WEG): classes A/E/B/F/H; ambiente 40 °C; Δt (método da resistência) 60/75/80/105/125 °C; diferença ponto mais quente–média 5/5/10/10/15 °C; total 105/120/130/155/180 °C; "a diferença entre a temperatura média e a do ponto mais quente … estabelecido em norma, baseado na prática é 5 °C para as classes A e E, 10 °C para as classes B e F e 15 °C para a classe H". | https://static.weg.net/medias/downloadcenter/h32/hc5/WEG-motores-eletricos-guia-de-especificacao-50032749-brochure-portuguese-web.pdf (p. 36) | s.d. (guia 50032749) | Média-alta |
| F3 | Tabela NEMA (Insulation Class) reproduzida pelo PSRC: RTD, todas as potências, SF 1,0: A 60, B 80, F 105, H 125 °C; > 1 500 hp e > 7 kV, detector embutido: 60/80/105/125; ≤ 1 500 hp detector embutido 70/90/115/140; SF 1,15: RTD 70/90/115/135. | https://www.pes-psrc.org/kb/report/1015.pdf (slides 3a/3b, p. 17–18 PDF) | 2013 | Média-alta |
| F4 | IEC 60216 especifica 20 000 h para extrapolar a curva de durabilidade térmica (gráfico de Arrhenius) quando não há material de referência. | WEG guia (p. 16) | s.d. | Média-alta |
| F5 | Índice térmico = "the maximum temperature at which the EIS can endure 20,000 h, about 2.28 years, of continuous operation with acceptable degradation of its critical properties". | https://aisberg.unibg.it/retrieve/43c96487-a8ad-4947-a8c8-3b350e9892a2/J65.pdf (Energies 2025, 18, 6087, p. 11) | 2025 | Alta |
| F6 | IEEE Std 1-2000 (R2005): "The purpose of IEEE Std 1-2000 is to provide guidance for the preparation of thermal-aging test procedures to determine the temperature index (TI) of electrical insulating materials (EIM) and the thermal class of electrical insulation systems (EIS)"; Tabela 3 com designações numéricas e por letra; harmonização com IEC 60085-1984 e IEC 60505-1999; ensaio multifator removido; publicado 30 abr. 2001. | https://www.elecenghub.com/NewSamples/IEEE/113642897/IEEE-1-2000-(R2005)-1.pdf (amostra, p. 1–3) | 2000/2005 | Alta (amostra) |
| F7 | IOGP S-704 v2.0 (nov. 2024), 8.1: "The motor insulation system shall be thermal class 155 (F) in accordance with IEC 60085 without exceeding thermal class 130 (B) temperature rise for the motor rated output at the maximum reference coolant temperature" (redline; v2.0 exige classe H sem exceder F para converter duty). | https://www.iogp.org/bookstore/wp-content/uploads/sites/2/2024/11/S-704v2024-11-TRS-REDLINE.pdf (p. 16 PDF = "Page 14 of 59") | 2024 | Alta |
| F8 | Vida ≈ ilimitada abaixo do limite de classe; "Um aumento de 8 a 10 graus acima do limite da classe térmica … pode reduzir a vida útil do enrolamento pela metade"; "Esta limitação de temperatura refere-se ao ponto mais quente da isolação e não necessariamente ao enrolamento todo". | WEG guia (p. 15, 35) | s.d. | Média |

### 2.2 Partidas, inércia, rotor bloqueado e curvas de limite térmico

| # | Fato | Fonte (URL acessada) | Ano | Confiança |
|---|------|----------------------|-----|-----------|
| F9 | NEMA MG 1-2006 R1, 12.54.1: "Two starts in succession (coasting to rest between starts) with the motor initially at the ambient temperature or one start with the motor initially at a temperature not exceeding its rated load operating temperature"; a FAQ registra que "per hour" não consta; MG 1-20.42 "Load Wk²" e 20.45 introduzidos em 1974; ±10 % de tensão (FAQ 1.90). | https://www.nema.org/membership/products/mg-1-faq (FAQ 1.41, 1.68, 1.69, 1.90) | 2006/atual | Alta |
| F10 | "ABNT NBR 17094 e IEC 60034-1 estabelecem um regime de partida mínimo (S1)": (a) duas partidas sucessivas, primeira a frio, segunda após desacelerar até o repouso; (b) uma partida a quente; Tabela 4.3 de inércia J = 0,04·P^0,9·p^2,5 (kg·m², P em kW, p pares de polos); ex.: 630 kW, II polos 13,2 kg·m²; VIII polos 423 kg·m². | WEG guia (p. 29) | s.d. | Média-alta |
| F11 | "Large motors are generally not rated for starts per hour, and the above NEMA 2 cold / 1 hot capability does not mean '2 cold / 1 hot starts per hour'"; espera típica 15–40 min em operação, 35–90 min desligado; "the large majority of motors running 1800rpm or slower are rotor limited"; t = Wk²·Δrpm/(308·T_a); "If the motor voltage is reduced, the motor torque is reduced as the square of the voltage level". | https://www.landbelectric.com/download-document/81-medium-voltage-motor-starting.html (p. 1–2) | 1998 | Média |
| F12 | Tabela de partidas por hora (NEMA Design A/B, carga quadrática, Wk² ≤ MG 1 12.54): 250 hp, 2 polos: A = 1,8 partidas/h, B = 210 (partidas/h × Wk²), C = 1 000 s de repouso mínimo; 4 polos: 3,7 / 1 017 / 500 s; 6 polos: 4,2 / 2 744 / 440 s; partidas/h ≤ mín(A, B/Wk²_carga). | https://landbelectric.com/download-document/78-maximum-nema-inertia-starts.html | 1998/2009 | Média |
| F13 | IOGP S-704 v2.0, 9.12.1.1: corrente de rotor bloqueado declarada entre 4 e 6,5 × I_N; 9.12.1.2: "designed to start and accelerate the connected load to running speed with 80 % of rated voltage"; 9.12.1.3: margem de conjugado acelerante ≥ 10 % a 80 % V; 9.12.1.4: tempos de run-up calculados com inércia e curvas torque-velocidade; 9.12.1.5: "At 80 % of rated voltage … the minimum hot locked-rotor time shall be at least 5 seconds more than the time required to accelerate"; 9.12.2.1: três partidas consecutivas a frio; 9.12.2.2: duas a quente; 9.12.2.3: reaceleração após interrupção ≤ 0,2 s (carga quadrática); 9.12.2.4: reaceleração com 100 % de tensão residual em oposição de fase; 9.12.2.5: mínimo 1 000 partidas/ano; Tabela 25 (texto v1.0): frio 3, quente 2 partidas consecutivas por hora; 11.3.1.3 (v1.0): "lifetime minimum of 5 000 full voltage starts". | IOGP S-704 redline (p. 27–28, 40 PDF) | 2021/2024 | Alta (numeração v1.0/v2.0 misturada no redline) |
| F14 | IEEE 620-2022: publicada 3 jun. 2022, 21 p.; aplica-se a máquinas de indução trifásicas gaiola "250 hp (200 kW) and above and designed for specified load and application conditions"; "establishes procedures for presenting thermal limit curves and offers guidance on interpreting these curves for machine thermal protection". | https://www.en-standard.eu/ieee-620-2022-ieee-guide-for-the-presentation-of-thermal-limit-curves-for-squirrel-cage-induction-machines/ | 2022 | Alta (metadado) |
| F15 | "The thermal limitations of induction motors are specified by thermal limit curves that are plots of the limiting temperature of the rotor and stator in units of I2t"; curvas com duas condições iniciais (ambiente e operação); "The cold locked rotor characteristic specifies the time it takes the starting current to heat the rotor to the limiting temperature with the motor initially at ambient. The hot locked rotor characteristic specifies the time … initially at operating temperature"; eq. (19) U_L = I_L²·T_A; (21) U_O = I_L²·(T_A − T_O); R_Th = I_L²(T_A − T_O), cálculo adiabático acima de 2,5 pu; exemplo 7 000 hp, 900 rpm: I_L = 6,3 pu, LRQ 1,0 pu, T_A = 14 s, T_O = 12 s, τ_estator = 950 s, SF 1,15; estimativa τ por (33) = 979 s ("within 3 %"). | https://cdn.selinc.com/assets/Literature/Publications/Technical%20Papers/6276_OptimizingThermalModels_SZ_20070226_Web.pdf (p. 2, 4–5, 7 PDF) | 2006/2007/2012 | Alta |
| F16 | Com R_r fixa "the relay … overestimates the temperature during valid start. This is the cause of premature tripping when starting a high-inertia motor"; "The rotor reaches only 72 % of the limiting temperature while the I2t relay trips"; sobrecarga cíclica 1,4/0,4 pu a cada 450 s (rms 1,03 pu) não sobreaquece o motor, mas o modelo de sobrecorrente dispara. | idem (p. 5, 8 PDF) | 2007/2012 | Alta |
| F17 | Motor 400 hp, 3 600 rpm, 440 V, SF 1,15: curvas "hot" (130 °C) e "cold" (114 °C); a 2 pu, t_hot = 223 s e t_cold = 279 s; τ = 1 370 s; "The curves are presented in accordance with guidelines in IEEE Standard 620-1996 … Otherwise, the guide gives no information as to how the curves are constructed"; IEEE C37.96-2000 recomenda relés de sobrecorrente para sobrecarga e rotor bloqueado. | https://wprcarchives.org/wp-content/uploads/2024/07/STANLEY-E.-ZOCHOLL_USING-THERMAL-LIMIT-CURVES-TO-DEFINE-THERMAL-MODELS-OF-INDUCTION-MOTORS_2001.pdf (p. 2–4 PDF); versão SEL 2012: https://cdn.selinc.com/assets/Literature/Publications/Technical%20Papers/6120_UsingThermal_SZ-GB_20111220_Web.pdf | 2001/2012 | Alta |
| F18 | Apresentação PSRC sobre C37.96-2012: partida a tensão reduzida — reator/autotransformador tap 80 % → 64 % de conjugado; 65 % → 42 %; 50 % → 25 %; Y-Δ (58 % V) → 33 %; relés permitem "maximum starts per hour or minimum time between starts" e "may be able to learn the cooling time based on the motor state and RTD measurements"; fusível: se desconhecido, assumir LRA = 6 × FLA e aceleração = 10 s. | https://www.pes-psrc.org/kb/report/1015.pdf (p. 21, 37, 44 PDF) | 2013 | Média-alta |
| F19 | "During acceleration to full speed, the motor generates heating of the rotor and stator at a rate substantially higher than during full load running conditions … can cause damage to either the stator insulation or the rotor bars and end rings". | L&B MV Motor Starting (p. 1) | 1998 | Média |

### 2.3 Afundamento de tensão, tempo de aceleração e estudos de partida

| # | Fato | Fonte (URL acessada) | Ano | Confiança |
|---|------|----------------------|-----|-----------|
| F20 | IEEE 3002.7-2018: aprovação 5 dez. 2018, publicação 26 abr. 2019; cobre "design considerations for new systems, analytical studies for existing systems, as well as operational and model-validation considerations"; "evaluation of motor-starting current and voltage drop". | https://standards.ieee.org/content/ieee-standards/en/standard/3002_7-2018.html | 2018 | Alta (metadado) |
| F21 | Tabela I (níveis críticos de tensão, IEEE Std 3002.7-2018 [6]): sistema 95–105 %; terminais do motor em partida 80 %; "All terminals of other motors that must reaccelerate 70 %"; contator CA 85 %; contator CC 80 %; hold-in 60–70 %; dispositivos de estado sólido 90 %; estudo de partida "important when the nominal power of the motor exceeds 10 % to 15 % of the total available generation capacity"; "voltage drops of 5 % to 20 % … are accepted" conforme aplicação. | https://www.ipstconf.org/papers/Proc_IPST2021/21IPST112.pdf (p. 2) | 2021 | Alta (reprodução literal) |
| F22 | "Reducing of voltage at the motor terminals causes a reduction in the starting torque and, consequently, the acceleration time [sic]. High currents in the motor combined with a longer starting time cause excessive temperatures leading to thermal damage and shortened motor life". | idem (p. 2) | 2021 | Alta (texto com lapso: o tempo aumenta) |
| F23 | Plataforma: 4 turbogeradores 25 MW, 13,8 kV, 60 Hz (3 + 1 reserva); painéis 13,8/4,16/0,69/0,48 kV; 8 compressores 11 MW, 2 bombas 5,7 MW, VRU 3,4 MW, 1,23 MW, 2 × 1,135 MW; partida do motor de 11 MW: 5,86 MW e 38,6 Mvar iniciais (fp 0,149) → 6,47 MW e 3,16 Mvar (fp 0,898); quedas máximas 13,28 % (PTW, PN-2A), 13,42 % (RTDS, PN-3B), 14,38–14,82 % (RTDS com AVR, PN-5A); diferenças "less than ± 0.5 %" na maioria, máx. 4,31 %; "PTW does not provide information on starting time, speed or torque dynamics"; recomendação: para sistemas isolados a IEEE 3002.7 deveria exigir "Time Study". | idem (p. 3, 6–8) | 2021 | Alta |
| F24 | IEEE 399-1997, cap. 9: "High-inertia loads increase motor-starting time, and heating in the motor due to high currents drawn during starting can be intolerable. A computer-aided motor-starting study allows accurate values of motor current and time during acceleration to be calculated. This makes it possible to determine if thermal limits of standard motors will be exceeded"; 9.3.1: "during starting time, a motor draws an inrush current directly proportional to terminal voltage"; "Only 25 % torque is available … with 50 % of rated voltage"; dados para estudo de aceleração: Wk² do motor e da carga e curvas torque-velocidade. | https://www.elecenghub.com/NewSamples/IEEE/181347463/IEEE-399-1997-2.pdf (amostra; p. 234–235 e p. 239 do padrão) | 1997 | Alta (amostra) |
| F25 | NEMA MG 1 12.44 (transcrito): ±10 % de tensão a frequência nominal; "Performance within these voltage and frequency variations will not necessarily be in accordance with the standards … In fact, they could reduce the motor life significantly"; 14.30: "With a 10 percent increase or decrease in voltage … the heating at rated horsepower load may increase. Such operation for extended periods of time may accelerate the deterioration of the insulation system"; "The locked-rotor and breakdown torque will be proportional to the square of the voltage applied"; −10 % V → escorregamento ≈ +21 %. | https://www.aceee.org/files/proceedings/2001/data/papers/SS01_Panel2_Paper27.pdf (Bonnett & Boteler, p. 2 PDF) | 2001 | Média-alta (reprodução de MG 1) |
| F26 | Tabela 2 (Pillay 1995) a 90 % de tensão: conjugado de partida e máximo −19 %; escorregamento +23 %; corrente de plena carga +11 % (alta eficiência); corrente de partida −10 a 12 %; elevação de temperatura a plena carga +23 % (alta eficiência), +6–12 % (T-line). | idem (p. 6 PDF) | 2001 | Média |
| F27 | "for every 10 °C increase in winding temperature, the expected thermal life of the winding is reduced by half" (Fig. 9, curvas por IEEE 117 e 101); desequilíbrio: "Increased Temp. Rise = 2 x (% V unbalance)²"; com 40 °C ambiente e 80 °C de elevação: 120 °C (0 % VU), 130 °C (2 %), 142 °C (3 %), 158 °C (4 %), 180 °C (5 %). | idem (p. 5, 9 PDF) | 2001 | Média |
| F28 | Bollen (1995), IEEE Trans. Ind. Appl. 31(4), DOI 10.1109/28.395271: durante faltas os motores desaceleram e, após a eliminação, "accelerate again, drawing a high reactive current from the supply, causing a prolonged postfault voltage sag"; tabelas estocásticas de afundamento; modelo de motor para avaliação de confiabilidade. | https://www.osti.gov/biblio/131554 | 1995 | Alta (resumo) |
| F29 | IOGP S-704: partida e aceleração a 80 % V (9.12.1.2); reaceleração após interrupção ≤ 0,2 s (9.12.2.3). | IOGP S-704 redline (p. 27–28 PDF) | 2024 | Alta |

### 2.4 Envelhecimento térmico do isolamento — origem e limites

| # | Fato | Fonte (URL acessada) | Ano | Confiança |
|---|------|----------------------|-----|-----------|
| F30 | Steinmetz & Lamme (1913, Trans. AIEE XXXII:79–89): vida longa abaixo de ≈ 90 °C, deterioração rápida acima de ≈ 125 °C (avaliação qualitativa, classe A). | Energies 2025 (p. 7–8, Tabela 2; ref. [53]) | 2025 | Alta |
| F31 | Montsinger (1930, Trans. AIEE 49:776–790, "Loading Transformers by Temperature"): cambraia envernizada ≈ 0,012 in, em ar e óleo; "Drawing on nine years of experimental data, he established that the ageing rate is roughly doubled for every 8 °C increase in temperature and halved for an equivalent decrease (later generalised as the 'ten-degree rule')"; sem limiar de temperatura; base mecânica (tração), não elétrica; "Assumes a fixed temperature–life slope for all materials; lacks activation-energy concept; not material-specific". | Energies 2025 (p. 7–8; ref. [54]) | 2025 | Alta |
| F32 | Dakin (1948, Trans. AIEE 67:113–122): degradação térmica como reação química de Arrhenius, "each insulation material possesses unique activation energy"; ensaios em papel manilha, pressboard, tecido em óleo e vernizes; "Assumes constant mechanism; accuracy reduced when multiple degradation modes coexist". | Energies 2025 (p. 8; ref. [3]) | 2025 | Alta |
| F33 | Modelo de Montsinger derivado de Arrhenius–Dakin: B = θ₀·θ·ln2/HIC (9); L(θ) = L₀·2^((θ₀−θ)/HIC) (10); "The frequently cited 'ten-degree rule' arises as a specific case when HIC is fixed at 10 °C (or 10 K). Generally, HIC may be assigned other values, typically within the range of 8–15 °C [60], depending on the insulation material"; hipóteses: cinética de 1.ª ordem, reação dominante única, energia de ativação constante, sem limiar, sem reações secundárias; "Even small deviations or experimental scatter in ATA test results can produce disproportionately large errors in the fitted slope … particularly when only three temperature points are used". | Energies 2025 (p. 11) | 2025 | Alta |
| F34 | Tabela 3: modelos de Arrhenius válidos em "Moderate temperature range below secondary transitions (e.g., oxidation onset, glass transition, volatilisation)"; requerem "typically 3–4 temperature points"; "Cannot describe nonlinear kinetics or multiple degradation pathways". | Energies 2025 (p. 14) | 2025 | Alta |
| F35 | "Mechanical fatigue, vibration-induced stress, or electric field effects that may occur concurrently during thermal cycling are not explicitly accounted for in the equivalent temperature formulation. Their contribution is generally minor under moderate operating conditions but can become significant in applications involving strong electro-mechanical coupling or repetitive start-stop cycles"; extrapolação de três temperaturas elevadas; "knee" por mecanismos secundários próximos à transição vítrea. | Energies 2025 (p. 31) | 2025 | Alta |
| F36 | Transformadores: modelos IEC/IEEE baseados em Montsinger [5] e Dakin [6]; IEC (papel não termoestabilizado): "V doubles for every 6°C rise in HST", V = 2^((θ_H−98)/6); IEEE C57.91: constante empírica 15 000 (Anexo I) e referência 110 °C; vida normal de referência 180 000 h (20,55 anos); ambos ignoram umidade, oxigênio e ácidos. | https://www.chkpowerquality.com.au/introduction-to-transformer-loss-of-life-based-on-models-from-iec-and-ieee-loading-guides/ | s.d. | Média |
| F37 | Vida × temperatura por classe (curvas IEEE 117/101) e "10 °C half life rule" reproduzidas para motores. | Bonnett & Boteler 2001 (Fig. 9, p. 5 PDF) | 2001 | Média |

### 2.5 Prognóstico ligado à decisão operacional e controle

| # | Fato | Fonte (URL acessada) | Ano | Confiança |
|---|------|----------------------|-----|-----------|
| F38 | Bougacha, Varnier & Zerhouni, IJPHM 11(2), art. 2928, DOI 10.36001/ijphm.2020.v11i2.2928: PHM em três processos (aquisição/avaliação de saúde; diagnóstico/prognóstico com RUL; decisão = "management"); categorias: manutenção, missão/operacional (alocação de tarefas, gestão de carga, emprego de ativos), controle (reconfiguração, atuadores); lacunas: integração da incerteza do prognóstico na otimização, multi-componentes, decisão adaptativa em tempo real; ≈ 120 referências. | https://papers.phmsociety.org/index.php/ijphm/article/view/2928 | 2020 | Alta (página) |
| F39 | Wesendrup & Hellingrath (PHME 2020): "research on post-prognostics decision-making (PDM) is still in its infancy"; processos otimizados (Tabela 1): produção 9, roteirização 4, peças sobressalentes 3, gestão de manutenção 3, planejamento de missão 1, garantia 1; tipologia: manutenção × operacional (programação/roteirização, controle automático, logística, serviço); exemplos de controle automático com RUL: válvulas de esteira pneumática (Skima 2019), balanceamento de estresse entre células a combustível (Chrétien 2015), velocidade de turbina eólica (Niknam 2015); lacunas: tempo real, incerteza, "closed-loop feedback between decision-making and prognostics", "Job-specific degradation is often not known in advance". | https://papers.phmsociety.org/index.php/phme/article/download/1203/phmec_20_1203 (p. 1, 3, 5–6, 9 PDF) | 2020 | Alta |
| F40 | Jha, Weber, Theilliol, Ponsart & Maquin (MED 2019): HAC é "one of the domains where control synthesis is sought based upon the failure prognostics of system/component or the Remaining Useful Life (RUL) predictions of critical components"; "mathematical dynamic (transition) models of RUL are rarely available"; RL com RUL rastreada a valor desejado na função de custo; estudo em motor CC com desgaste de eixo. | https://arxiv.org/abs/2010.09269 | 2019 | Alta (resumo) |
| F41 | Houjayrie, Cadet & Bérenguer [grafia conforme metadados; verificar] (PHME 2026, 9(1), DOI 10.36001/phme.2026.v9i1.4965): "variable loads and frequent transients accelerate degradation and shorten system lifetime"; degradação dependente da carga + estimação online + RUL sob cenários de carga futura com incerteza + otimização conjunta energia–manutenção; objetivo "extend system lifetime, improve availability, and reduce lifecycle cost". | https://papers.phmsociety.org/index.php/phme/article/view/4965 | 2026 | Alta (resumo) |
| F42 | Wagner, Kitharidis, Ye, Bäck & van Stein (PHME 2026, 9(1), DOI 10.36001/phme.2026.v9i1.5006): múltiplas RULs de componentes combinadas em planos de manutenção com EMO (referências NSGA-II e MOEA/D) sob RAMS-C; locomotiva de carga; "can significantly reduce costs while increasing overall system reliability and availability". | https://papers.phmsociety.org/index.php/phme/article/view/5006 | 2026 | Alta (resumo) |
| F43 | Özcan (Sci. Rep. 15:39795, DOI 10.1038/s41598-025-23473-2): ensemble LightGBM + CatBoost + GBR com SHAP; manutenção disparada quando RUL prevista ≤ τ (15 ciclos) ou por quantil (α); C-MAPSS: R² 0,9904/RMSE 6,62 (FD001), 0,9904/9,71 (FD003), 0,9780/10,14 (FD002), 0,9752/14,11 (FD004). | https://pmc.ncbi.nlm.nih.gov/articles/PMC12615660/ | 2025 | Alta |

### 2.6 Surrogates e otimização evolutiva em sistemas elétricos

| # | Fato | Fonte (URL acessada) | Ano | Confiança |
|---|------|----------------------|-----|-----------|
| F44 | Schaefer, Menke & Braun (arXiv 2008.09384; Applied AI Letters 2020): regressão (tensões de barra, carregamentos de linha) e classificação de estados críticos sob N-1; três redes reais, séries anuais a 15 e 5 min; "MLP-based models can predict critical situations with an accuracy of 97-98 % and a very low number of false negative predictions of 0.0-0.64 %"; modelos comparados incluem ridge, árvores, kNN, gradient boosting. | https://arxiv.org/abs/2008.09384 | 2020 | Alta (resumo) |
| F45 | Houdouin & Saludjian (arXiv 2503.00094, 2025): GP como surrogate de simulador de rede; simuladores "violate the GP's underlying Gaussian assumption, leading to poor approximations"; termo residual adaptativo de incerteza; "over 98 % of simulations avoided"; certificação de controlador de gestão de congestionamento. | https://arxiv.org/abs/2503.00094 | 2025 | Alta (resumo) |
| F46 | Dong, Wang, Peng, Wang & Liu (Sustainability 13(16):9015, DOI 10.3390/su13169015): Kriging × RSM avaliados por duas métricas; NSGA-III + TOPSIS; planta a carvão de 600 MW (dessulfurização). | https://ideas.repec.org/a/gam/jsusta/v13y2021i16p9015-d612940.html | 2021 | Alta (resumo) |
| F47 | Blumrich, Bergfried, Galetzka, De Gersem, Seebacher, Mütze & Späck-Leigsnering (arXiv 2502.03935, 2025): calibração de modelo térmico de máquina gaiola por problema inverso com medições, visando "detecting thermal hot spots" e "reduced safety margins". | https://arxiv.org/abs/2502.03935 | 2025 | Alta (resumo) |
| F48 | Documento B: ridge quadrático (19 bits + interações par a par) e random forest, 14 343 cenários, 5 dobras, R² > 0,999 para V_min^(INRUSH); Algoritmo 2 proposto (triagem por surrogate, verificação exata final); "Prediction errors may degrade search efficiency but never produce an unverified shedding recommendation". | [FATO: doc B, p. 5] | 2026 | Alta |

---

## 3. Números-chave

**Classes e temperaturas (IEC 60034-1 / IEC 60085 / NEMA MG 1)** [F1–F3]
- Ambiente de referência: 40 °C. Elevação (resistência): B 80 K, F 105 K, H 125 K. Margem ponto quente: B/F 10 K, H 15 K. Totais: 130/155/180 °C.
- Prática O&G (IOGP S-704 8.1): classe F com elevação classe B → margem térmica 155 − (80 + 40) = 35 K [F7; CÁLCULO PRÓPRIO: 155 − 120].
- Índice térmico: 20 000 h ≈ 2,28 anos a temperatura de classe (índice de qualificação) [F1, F4, F5].

**Envelhecimento** [F31–F36]
- Montsinger original: dobra da taxa a cada ≈ 8 °C; regra "dos 10 °C" = generalização; HIC típico 8–15 °C por material; celulose em óleo (IEC 60076-7): 6 °C.
- L(θ) = L₀·2^((θ₀−θ)/HIC). Com HIC = 10 K: +10 K → L/2; +20 K → L/4; +30 K → L/8 [CÁLCULO PRÓPRIO: 2^(−Δθ/10)].
- Exemplo de perda de vida por sobretemperatura [CÁLCULO PRÓPRIO]: se o ponto quente de um motor classe F (θ₀ = 155 °C) permanece 1 h a 175 °C, a vida consumida equivale a 2^(20/10) = 4 h de operação a 155 °C; com HIC = 8 °C seria 2^(20/8) = 5,66 h. A sensibilidade ao HIC é da ordem de 40 % neste exemplo — motivo para tratar HIC como parâmetro incerto, não constante.

**Partidas** [F9–F13, F15–F17]
- Norma geral: 2 partidas a frio + 1 a quente (mínimo de projeto). IOGP S-704: 3 a frio, 2 a quente, ≥ 1 000 partidas/ano, vida ≥ 5 000 partidas a plena tensão (texto v1.0), t_LR quente ≥ t_acel(80 % V) + 5 s.
- 7 000 hp/900 rpm: I_LR 6,3 pu; t_LR frio 14 s, quente 12 s; τ_estator 950 s. Fração da capacidade térmica rotórica ocupada pela temperatura de operação: U_O/U_L = (T_A − T_O)/T_A = 2/14 = 14,3 % [CÁLCULO PRÓPRIO a partir de (19)–(21)].
- 400 hp/3 600 rpm: a 2 pu, t_hot 223 s vs t_cold 279 s (−20 %); τ = 1 370 s.
- Tempo de aceleração (fórmula L&B): t = Wk²·Δrpm/(308·T_a) (unidades imperiais).

**Tensão** [F21, F24–F27]
- T ∝ V²: 0,85 pu → 0,7225 pu de conjugado; 0,80 pu → 0,64; 0,755 pu (tensão de inrush sem corte no Documento B [FATO: doc B, p. 2]) → 0,570 pu [CÁLCULO PRÓPRIO].
- I ∝ V (impedância de rotor bloqueado constante): 0,755 × 6,5 = 4,9 pu; 0,85 × 6,5 = 5,5 pu [CÁLCULO PRÓPRIO; coerente com doc B, p. 2 e REPO motor_starting.py:505].
- Limites IEEE 3002.7: 80 % (motor em partida), 70 % (motores que reaceleram), 85 % (contator CA). O 0,85 pu de g₁ no Documento B [FATO: doc B, p. 2] coincide com o nível de contator CA e é mais conservador que os 80 % dos terminais do motor.
- −10 % V (Pillay 1995): ΔT +23 % a plena carga; conjugado de partida −19 %; corrente de partida −10 a 12 %.
- Desequilíbrio: ΔT_extra = 2·(%VU)² (4 % → +32 %).

**Estudos** [F23]
- Plataforma 4 × 25 MW: partida de 11 MW → 38,6 Mvar iniciais (fp 0,149); quedas 12–14,8 %; snapshot × dinâmico: |Δ| < 0,5 % na maioria, máx. 4,31 %.

**Surrogates** [F44–F46, F48]
- MLP: 97–98 % acurácia, FN 0,0–0,64 % (contingências). GP: > 98 % de simulações evitadas. Doc B: R² > 0,999 (ridge quadrático), ≈ 25 ms por avaliação exata, redução ≈ 1/ρ.

---

## 4. Controvérsias e limites de evidência

1. **"Regra dos 10 °C"**: a observação original de Montsinger foi ≈ 8 °C (cambraia envernizada, critério mecânico, 1930); a literatura de máquinas usa 10 °C como caso particular com HIC 8–15 °C; transformadores usam 6 °C. Aplicar HIC = 10 K a isolamento pré-formado classe F de motor MT sem ensaio IEC 60034-18-31 é hipótese, não fato [F31, F33, F36]. O fabricante brasileiro escreve "8 a 10 graus" [F8].
2. **Índice térmico ≠ vida em serviço**: 20 000 h a temperatura de classe é critério comparativo de qualificação (IEC 60216/IEEE 1); não fundamenta afirmar "vida de 2,28 anos" nem "vida de 20 anos" para um motor real [F4–F6; Energies p. 11].
3. **Validade do Arrhenius**: 1.ª ordem, uma reação, energia de ativação constante, três pontos de ensaio, "joelho"; fadiga mecânica, vibração e campo elétrico "not explicitly accounted"; a própria revisão adverte que ciclos partida-parada repetitivos podem tornar esses fatores significativos — exatamente o regime do módulo proposto [F33–F35]. Modelos multi-estresse (elétrico-térmico) são necessários para ligar o térmico ao dielétrico (reignições do Documento A) [INSERIR CITAÇÃO — Montanari, Mazzanti & Simoni 2002, listado como ref. [56] da Energies 2025, não acessado].
4. **Capacidade de partidas**: "2 frias / 1 quente" é mínimo de projeto e **não** taxa horária [F9, F11]; tabelas de partidas/hora existem apenas para NEMA Design A/B ≤ 250 hp com carga quadrática e Wk² ≤ MG 1 [F12]; para MT, a única referência numérica acessada é a IOGP S-704 (3/2, 1 000/ano, 5 000 na vida) — específica de O&G e com numeração v1.0/v2.0 misturada no redline [F13].
5. **IEEE 620**: padroniza a apresentação; não diz como as curvas são construídas [F17]; a conversão curva → modelo térmico é método de fabricante de relé (SEL), com parâmetros (T_A, T_O, τ) que dependem de dados do fabricante do motor. Sem essas curvas, qualquer I²t "de catálogo" é [HIPÓTESE].
6. **I²t adiabático superestima**: com R_r fixa, o modelo I²t dispara em partida válida de alta inércia (rotor a 72 % do limite) [F16]. Um módulo que use I²t como proxy de estresse térmico por partida deve declarar que é limite superior conservador, salvo se incluir R_r(s).
7. **Tempo de aceleração × tensão**: relação T ∝ V² é consensual [F24, F25]; a dependência t_acel(V) é não linear e depende da curva de carga; o artigo IPST contém o lapso "reduction … acceleration time" [F22] — o sentido físico é aumento. A energia dissipada no rotor durante aceleração em vazio iguala a energia cinética final independentemente da tensão [INFERÊNCIA FÍSICA: ∫s·P_gap dt = J·ω_s²/2 para T_carga = 0 e fluxo constante; INSERIR CITAÇÃO — resultado clássico de máquinas elétricas, não verificado em fonte acessada]; com conjugado de carga não nulo, a redução de tensão alonga a partida e aumenta as perdas totais — o que interessa ao módulo é o caso com carga.
8. **Snapshot × dinâmico**: quedas de tensão coincidem (< 0,5 %), mas tempo de aceleração, torque e AVR só aparecem no domínio do tempo; a IEEE 3002.7 não fixa critério de escolha [F23]. O Documento B usa quatro fluxos quase-estáticos [FATO: doc B, p. 2] — adequado para tensão, insuficiente para estresse térmico.
9. **Documento B e térmica do motor**: exclui o INRUSH de g₃ por durar ≈ 10 s frente à constante térmica de trafo em óleo [FATO: doc B, p. 2]; correto para o transformador (ANSI 49), silencioso para o motor, cujo t_LR quente é da ordem de 10–20 s [F15]. Sob 0,755 pu, a partida pode não completar ou exceder t_LR — B não calcula isso [FATO: ausência; doc B].
10. **Premissa "5 a 7 reignições por ciclo"**: não consta do Documento A; em B, "5 to 7 times" é múltiplo de corrente de rotor bloqueado [FATO: doc B, p. 1]. Tratar como premissa do usuário.
11. **Prognóstico → operação**: a revisão de 2020 encontrou apenas um trabalho de planejamento de missão e três de controle automático com RUL; nenhum sobre load shedding preventivo para partida de motor [F39]; a literatura de 2026 é de células a combustível e ferrovia [F41, F42]. A extensão a plantas de processo é lacuna documentada, não evidência de viabilidade.
12. **Surrogates**: GP falha sem correção de incerteza em simuladores de rede [F45]; ridge quadrático de B funciona porque a tensão responde quase linearmente ao chaveamento de cargas individuais [FATO: doc B, p. 5]; não há evidência acessada de que um surrogate de **tempo de aceleração/I²t** (não linear em V) mantenha R² > 0,999.

---

## 5. Implicações para o módulo RUL de isolamento de motores MT no Olivas e para o discurso C-Level

### 5.1 Estado do repositório (pontos de acoplamento)

- Corrente de partida sob afundamento: `I_during_A = I_LR_A * V_during_pu / case.bus_pre_fault_voltage_pu` [REPO: app/postprocessor/motor_starting.py:505] — coerente com IEEE 399 9.3.1 [F24] e com o modelo de impedância constante do Documento B [FATO: doc B, p. 2].
- Tempo de partida `estimate_starting_time_s` [REPO: app/postprocessor/motor_starting.py:410] não usa a tensão; aviso de I²t só para t > 30 s [REPO: motor_starting.py:537-541]; `DEFAULT_START_TIME_FRACTION_LIMIT = 0.70` inerte [REPO: motor_starting.py:99].
- Curva térmica `K_motor = locked_rotor_time_s × locked_rotor_factor²` [REPO: app/postprocessor/tcc_damage.py:551-557] — uma curva, sem quente/frio, sem constante de tempo de resfriamento.
- Função 49 como tempo definido [REPO: app/postprocessor/tcc_devices.py:399].
- `insulation_class: str = "F"` só no catálogo [REPO: app/preprocessor/equipment_catalog.py:124].

### 5.2 Requisitos derivados (o que a evidência sustenta)

1. **Modelo de partida dependente da tensão**: T_motor(s)·(V/V_N)², I(s)·(V/V_N), integração com Wk² e curva de carga (IEEE 399 §9; IEEE 3002.7 "Time Study") [F21, F24]. Sem isso, o I²t sob N-1 é subestimado justamente nos casos críticos.
2. **Curvas quente/frio e modelo térmico de 1.ª ordem**: parâmetros T_A, T_O, I_L, τ (estator) e R_r(s) conforme SEL [F15–F17]; saída: temperatura rotórica/estatórica em pu do limite (U/U_L) e "capacidade térmica usada por partida". Declarar em `KNOWN_LIMITATIONS` que I²t adiabático é limite superior [F16].
3. **Orçamento de partidas**: contador de partidas frias/quentes por hora e por ano confrontado com os mínimos normativos (2/1 IEC-NEMA; 3/2, 1 000/ano, 5 000/vida IOGP) [F9, F10, F13]; tempos de espera típicos 15–40 min / 35–90 min só como referência [F11].
4. **Temperatura de ponto quente**: ambiente + Δt + margem de classe [F1–F3]; RTDs quando disponíveis (a IOGP exige RTD nos ensaios) [F13]; desequilíbrio via 2·(%VU)² [F27] como correção opcional.
5. **Vida térmica**: L(θ) = L₀·2^((θ₀−θ)/HIC) com HIC parametrizável (8–15 K; 10 K padrão) e L₀ = 20 000 h como índice, não como vida; acúmulo de Miner por intervalo; saída em "horas-equivalentes a temperatura de classe" [F5, F33]. Rotular sempre como [HIPÓTESE] até calibração com IEC 60034-18-31 do fabricante.
6. **Interface com a camada dielétrica (Documento A)**: o térmico entra como fator de aceleração multiplicativo no modelo de dano por evento de manobra (multi-estresse) — forma a definir [INSERIR CITAÇÃO — modelos eletrotérmicos].
7. **Otimização (Documento B)**: acrescentar ao vetor de decisão o instante/sequência de partida e, aos objetivos, a vida consumida por partida (ou restrição t_acel(V) ≤ t_LR,quente − 5 s conforme IOGP 9.12.1.5) [F13]; avaliar surrogate separado para t_acel/I²t (não linear) e manter verificação exata final como em B [F48].
8. **Prognóstico → decisão**: enquadrar o módulo como "post-prognostics decision-making" operacional (categoria "controle/programação") e explicitar tratamento de incerteza e malha fechada, lacunas apontadas pelas revisões [F38, F39].

### 5.3 Discurso C-Level (proposições com lastro)

- "Cada partida sob contingência consome uma fração mensurável da capacidade térmica do motor; a norma garante apenas 2–3 partidas a frio e 1–2 a quente; o módulo transforma isso em orçamento de partidas por máquina" [F9, F13, F15].
- "A 80 % de tensão o motor tem 64 % do conjugado; abaixo disso a partida se alonga e pode não completar; o módulo quantifica quanto tempo e quanto aquecimento cada corte de carga evita" [F21, F24].
- "10 °C a mais no ponto quente reduz a vida térmica à metade — regra de engenharia com origem em 1930 e faixa de 8–15 °C; o módulo reporta faixa, não valor único" [F31, F33].
- "O que a literatura chama de decisão pós-prognóstico está na infância; ligar RUL de isolamento a load shedding preventivo é contribuição, não produto de prateleira" [F39].
- Cautela: não prometer "RUL em anos" a partir de índice térmico de 20 000 h [F5]; não atribuir "5–7 reignições" ao Documento A.

---

## 6. Referências (ABNT NBR 6023, adaptada; somente fontes acessadas)

BOLLEN, M. H. J. The influence of motor reacceleration on voltage sags. *IEEE Transactions on Industry Applications*, v. 31, n. 4, p. 667–674, 1995. DOI 10.1109/28.395271. Registro OSTI. Disponível em: https://www.osti.gov/biblio/131554. Acesso em: 2 set. 2026.

BONNETT, A. H.; BOTELER, R. The impact that voltage variations have on AC induction motor performance. In: ACEEE SUMMER STUDY ON ENERGY EFFICIENCY IN INDUSTRY, 2001. *Proceedings*. Disponível em: https://www.aceee.org/files/proceedings/2001/data/papers/SS01_Panel2_Paper27.pdf. Acesso em: 2 set. 2026.

BOUGACHA, O.; VARNIER, C.; ZERHOUNI, N. A review of post-prognostics decision-making in prognostics and health management. *International Journal of Prognostics and Health Management*, v. 11, n. 2, art. 2928, 2020. DOI 10.36001/ijphm.2020.v11i2.2928. Disponível em: https://papers.phmsociety.org/index.php/ijphm/article/view/2928. Acesso em: 2 set. 2026.

BLUMRICH, L.; BERGFRIED, C.; GALETZKA, A.; DE GERSEM, H.; SEEBACHER, R.; MÜTZE, A.; SPÄCK-LEIGSNERING, Y. Thermal model calibration of a squirrel-cage induction machine. *arXiv*:2502.03935, 2025. Disponível em: https://arxiv.org/abs/2502.03935. Acesso em: 2 set. 2026.

CHK POWER QUALITY. Introduction to transformer loss of life – based on models from IEC and IEEE loading guides. Disponível em: https://www.chkpowerquality.com.au/introduction-to-transformer-loss-of-life-based-on-models-from-iec-and-ieee-loading-guides/. Acesso em: 2 set. 2026.

DONG, Q.; WANG, C.; PENG, S.; WANG, Z.; LIU, C. A many-objective optimization for an eco-efficient flue gas desulfurization process using a surrogate-assisted evolutionary algorithm. *Sustainability*, v. 13, n. 16, art. 9015, 2021. DOI 10.3390/su13169015. Disponível em: https://ideas.repec.org/a/gam/jsusta/v13y2021i16p9015-d612940.html. Acesso em: 2 set. 2026.

HOUDOUIN, P.; SALUDJIAN, L. Gaussian process surrogate model to approximate power grid simulators – an application to the certification of a congestion management controller. *arXiv*:2503.00094, 2025. Disponível em: https://arxiv.org/abs/2503.00094. Acesso em: 2 set. 2026.

HOUJAYRIE, M.; CADET, C.; BÉRENGUER, C. [grafia a verificar]. Health-aware load allocation and joint energy–maintenance optimization for multi-stack PEM fuel cell systems. *PHM Society European Conference*, v. 9, n. 1, 2026. DOI 10.36001/phme.2026.v9i1.4965. Disponível em: https://papers.phmsociety.org/index.php/phme/article/view/4965. Acesso em: 2 set. 2026.

IEEE. *IEEE Std 1-2000 (R2005)*: IEEE Recommended Practice – General Principles for Temperature Limits in the Rating of Electrical Equipment and for the Evaluation of Electrical Insulation. New York: IEEE, 2001. Amostra. Disponível em: https://www.elecenghub.com/NewSamples/IEEE/113642897/IEEE-1-2000-(R2005)-1.pdf. Acesso em: 2 set. 2026.

IEEE. *IEEE Std 399-1997*: IEEE Recommended Practice for Industrial and Commercial Power Systems Analysis (Brown Book), Chapter 9 – Motor-starting studies. New York: IEEE, 1998. Amostra. Disponível em: https://www.elecenghub.com/NewSamples/IEEE/181347463/IEEE-399-1997-2.pdf. Acesso em: 2 set. 2026.

IEEE. *IEEE Std 620-2022*: IEEE Guide for the Presentation of Thermal Limit Curves for Squirrel Cage Induction Machines. Metadados. Disponível em: https://www.en-standard.eu/ieee-620-2022-ieee-guide-for-the-presentation-of-thermal-limit-curves-for-squirrel-cage-induction-machines/. Acesso em: 2 set. 2026.

IEEE. *IEEE Std 3002.7-2018*: IEEE Recommended Practice for Conducting Motor-Starting Studies and Analysis of Industrial and Commercial Power Systems. Metadados. Disponível em: https://standards.ieee.org/content/ieee-standards/en/standard/3002_7-2018.html. Acesso em: 2 set. 2026.

IEEE PSRC. *C37.96-2012 – IEEE Guide for AC Motor Protection*: apresentação do WG J10, PSRC general meeting, set. 2013. Disponível em: https://www.pes-psrc.org/kb/report/1015.pdf. Acesso em: 2 set. 2026.

IOGP. *IOGP S-704 Version 2.0 – Supplementary Specification to IEC 60034-1 for High-voltage Three-phase Cage Induction Motors* (Redline v2.0 × v1.0). London: IOGP, nov. 2024. Disponível em: https://www.iogp.org/bookstore/wp-content/uploads/sites/2/2024/11/S-704v2024-11-TRS-REDLINE.pdf. Acesso em: 2 set. 2026.

JHA, M. S.; WEBER, P.; THEILLIOL, D.; PONSART, J.; MAQUIN, D. A reinforcement learning approach to health aware control strategy. In: MEDITERRANEAN CONFERENCE ON CONTROL AND AUTOMATION (MED), 2019. *arXiv*:2010.09269. Disponível em: https://arxiv.org/abs/2010.09269. Acesso em: 2 set. 2026.

L&B ELECTRIC. *Medium voltage motor starting* (N. Duplantis, 1998). Disponível em: https://www.landbelectric.com/download-document/81-medium-voltage-motor-starting.html. Acesso em: 2 set. 2026.

L&B ELECTRIC. *Allowable number of starts and minimum time between starts for NEMA Design A & B motors* (1998, rev. 2009). Disponível em: https://landbelectric.com/download-document/78-maximum-nema-inertia-starts.html. Acesso em: 2 set. 2026.

LEROY-SOMER. *Technical Note TN11 – Insulation class / temperature rise class* (5202en-2024.09/d). Disponível em: https://www.leroy-somer.com/documentation_pdf/5202_en.pdf. Acesso em: 2 set. 2026.

NEMA. *MG 1 FAQ*. Disponível em: https://www.nema.org/membership/products/mg-1-faq. Acesso em: 2 set. 2026.

NIVELO, J. J. O.; COELLO, J. A. C.; PEREIRA, G. G. C.; PASSOS, F. O.; FILHO, J. M. C.; GUERRERO, C. A. V.; SILVEIRA, P. M.; SILVA, V. Z. Evaluating voltage drop snapshot and time motor starting study methodologies – an offshore platform case study. In: INTERNATIONAL CONFERENCE ON POWER SYSTEMS TRANSIENTS (IPST 2021), Belo Horizonte, 6–10 jun. 2021. Paper 21IPST112. Disponível em: https://www.ipstconf.org/papers/Proc_IPST2021/21IPST112.pdf. Acesso em: 2 set. 2026. (Versão em *Electric Power Systems Research*, 2021, não acessada — ver Anexo A.)

ÖZCAN, H. Interpretable ensemble remaining useful life prediction enables dynamic maintenance scheduling for aircraft engines. *Scientific Reports*, v. 15, art. 39795, 2025. DOI 10.1038/s41598-025-23473-2. Disponível em: https://pmc.ncbi.nlm.nih.gov/articles/PMC12615660/. Acesso em: 2 set. 2026.

SCHAEFER, F.; MENKE, J.-H.; BRAUN, M. Evaluating machine learning models for the fast identification of contingency cases. *arXiv*:2008.09384, 2020 (também *Applied AI Letters*, DOI 10.1002/ail2.19, não acessada). Disponível em: https://arxiv.org/abs/2008.09384. Acesso em: 2 set. 2026.

THEOFANOUS, A.; ULLAH, I.; GALEA, M.; GIANGRANDE, P.; MADONNA, V.; JI, Y.; LICARI, J.; APAP, M. Modelling of insulation thermal ageing: historical evolution from fundamental chemistry towards becoming an electrical machine design tool. *Energies*, v. 18, art. 6087, 2025. DOI 10.3390/en18236087. Disponível em: https://aisberg.unibg.it/retrieve/43c96487-a8ad-4947-a8c8-3b350e9892a2/J65.pdf. Acesso em: 2 set. 2026.

WAGNER, B.; KITHARIDIS, S.; YE, F.; BÄCK, T.; VAN STEIN, N. Maintenance planning for prognostic health management of multi-component systems: a case study of multi-objective optimisation for railway vehicles. *PHM Society European Conference*, v. 9, n. 1, 2026. DOI 10.36001/phme.2026.v9i1.5006. Disponível em: https://papers.phmsociety.org/index.php/phme/article/view/5006. Acesso em: 2 set. 2026.

WEG. *Guia de especificação – Motores elétricos* (50032749). Jaraguá do Sul: WEG, s.d. Disponível em: https://static.weg.net/medias/downloadcenter/h32/hc5/WEG-motores-eletricos-guia-de-especificacao-50032749-brochure-portuguese-web.pdf. Acesso em: 2 set. 2026.

WESENDRUP, K.; HELLINGRATH, B. A process-based review of post-prognostics decision-making. *PHM Society European Conference*, v. 5, n. 1, 2020. Disponível em: https://papers.phmsociety.org/index.php/phme/article/download/1203/phmec_20_1203. Acesso em: 2 set. 2026.

ZOCHOLL, S. E. Optimizing motor thermal models. *SEL Journal of Reliable Power*, v. 3, n. 1, mar. 2012 (apresentado no PCIC 2006 e I&CPS 2007). Disponível em: https://cdn.selinc.com/assets/Literature/Publications/Technical%20Papers/6276_OptimizingThermalModels_SZ_20070226_Web.pdf. Acesso em: 2 set. 2026.

ZOCHOLL, S. E.; BENMOUYAL, G. Using thermal limit curves to define thermal models of induction motors. In: WESTERN PROTECTIVE RELAY CONFERENCE, 28., Spokane, 23–25 out. 2001. Disponível em: https://wprcarchives.org/wp-content/uploads/2024/07/STANLEY-E.-ZOCHOLL_USING-THERMAL-LIMIT-CURVES-TO-DEFINE-THERMAL-MODELS-OF-INDUCTION-MOTORS_2001.pdf; versão SEL 2012: https://cdn.selinc.com/assets/Literature/Publications/Technical%20Papers/6120_UsingThermal_SZ-GB_20111220_Web.pdf. Acesso em: 2 set. 2026.

Referências citadas por fontes acessadas, mas **não** acessadas nesta sessão (usar [INSERIR CITAÇÃO] até verificação): MONTSINGER, V. M. Loading transformers by temperature. *Trans. AIEE*, v. 49, p. 776–790, 1930; DAKIN, T. W. Electrical insulation deterioration treated as a chemical rate phenomenon. *Trans. AIEE*, v. 67, p. 113–122, 1948; STEINMETZ, C. P.; LAMME, B. G. Temperature and electrical insulation. *Trans. AIEE*, v. XXXII, p. 79–89, 1913; MONTANARI, G. C.; MAZZANTI, G.; SIMONI, L. Progress in electrothermal life modeling of electrical insulation during the last decades. *IEEE TDEI*, v. 9, p. 730–745, 2002; BRANCATO, E. L. Estimation of lifetime expectancies of motors. *IEEE Electr. Insul. Mag.*, v. 8, p. 5–13, 1992 (metadado de busca); PILLAY, P. Practical considerations in applying energy efficient motors in the petro-chemical industry. PCIC-95-21, 1995; IEC 60034-1 (texto integral), IEC 60085, IEC 60216-1, IEC 60034-18-31:2012, NEMA MG 1-2016/2021 (texto integral), IEEE 620-2022 (texto integral), IEEE 3002.7-2018 (texto integral), IEEE C37.96-2012 (texto integral).

---

## Anexo A — URLs tentadas e não acessadas (bloqueio, redirecionamento ou conteúdo vazio)

- https://www.sciencedirect.com/science/article/abs/pii/S0378779621001681 (403) — versão de periódico de Nivelo et al.
- https://www.sciencedirect.com/special-issue/318798/advances-in-health-aware-control-and-prognostics (403)
- https://ieeexplore.ieee.org/document/9787355 e https://ieeexplore.ieee.org/document/7362212/ (conteúdo vazio)
- https://industrialmonitordirect.com/blogs/knowledgebase/mv-motor-consecutive-start-limits-and-thermal-capacity-analysis (403)
- https://www.nature.com/articles/s41598-025-23473-2 (redirecionamento; usado PMC)
- https://www.researchgate.net/publication/261088798_Health_Aware_Control_and_model-based_Prognosis (403)
- https://www.mdpi.com/1996-1073/19/17/4124, https://www.mdpi.com/2073-8994/17/8/1367, https://www.mdpi.com/2227-7390/11/12/2684, https://www.mdpi.com/1996-1073/15/9/3408 (403)
- https://www.cat.com/en_US/by-industry/electric-power/Articles/White-papers/temperature-rise-and-insulation-class-relationship.html (timeout, duas tentativas)
- https://onlinelibrary.wiley.com/doi/10.1002/ail2.19 (403)
- https://scispace.com/pdf/a-review-of-surrogate-assisted-multiobjective-evolutionary-4xbaofgi2k.pdf e https://scispace.com/pdf/thermal-overload-and-insulation-aging-of-short-duty-cycle-2caw41csl1.pdf (403)
- https://www.semanticscholar.org/paper/Estimation-of-lifetime-expectancies-of-motors-Brancato/aebc6e90d43ba85842f15f0b186522f0c8d0da51 (conteúdo vazio)
- https://standards.ieee.org/ieee/3002.7/7226/ (URL incorreta; retornou IEEE 802.11az — descartada)
- https://avsld.com.sg/insulation-class-and-temperature-rise/ (acessada, mas apenas tabela parcial B/F/H 80/105/125 K; não usada como fonte primária por não citar tabela/cláusula)

Arquivos locais gerados (PDF + texto extraído) em `/tmp/claude-0/-home-user-olivas-power-system-studio/9d851478-5457-5818-8269-a836133b8dbc/scratchpad/out/web/pdf/termico/`: `energies_J65`, `iogp_s704`, `ieee399_ch9_sample`, `ieee1_2000_sample`, `sel_zocholl_optimizing_2007`, `zocholl_wprc_2001`, `sel_zocholl_benmouyal_2011`, `psrc_c3796_report`, `aceee_2001_voltage`, `ipst2021_offshore`, `weg_guia`, `leroy_somer_5202`, `landb_nema_starts`, `landb_mv_starting`, `bougacha_phme2020` (este último é Wesendrup & Hellingrath 2020; nome de arquivo mantido).
