# v1.5.1 — Backlog Audit (DAPPER Demand Load Library)

> **Foco**: 2ª release do roadmap pós-CT-SAT (v1.4.5). Implementa
> a Demand Load Library do DAPPER (PTW) com **vantagem competitiva**
> sobre o original — mapeamento NEC 220 explícito + setores BR.
> Disciplina v1.3.1+: Audit → Design → TDD por sub-sprint → User gate.

---

## 1. Estado atual (v1.5.0)

### 1.1 Sem implementação prévia de demand load

`grep -rln "demand|Demand|NEC 220|DAPPER"` em `app/` retorna apenas
matches em comentários/docstrings irrelevantes. **Zero código** de
demand load.

### 1.2 Foundation disponível

* `app/postprocessor/studies/` — 4 estudos modulares (arc_flash,
  coordination, short_circuit, voltage_drop). DAPPER será o 5º.
* `app/plugins/` — sistema v1.5.0 com manifest + UI marketplace
  (DAPPER pode ser plugin futuramente, mas v1.5.1 entrega como
  **builtin study** para descoberta direta no menu Análise)
* `app/postprocessor/ct_saturation_io.py` — pattern de TXT/XLSX
  export que vamos reusar (paridade)

---

## 2. Research PTW DAPPER (`Reference-DAPPER.pdf`, 922 pp.)

### 2.1 Modelo "Demand Load Library"

* **20 slots editáveis** (PTW Userguide §8.7.1, p.UG-8-13/14)
* Cada slot:
  - `Load Model Description` (nome livre)
  - `Load Type`: Constant Z / Constant kVA (K) / Constant I
  - 3 `Demand Levels`: cada um é (kVA_limit, %_Demand) + checkbox
    "All kVA"
  - `LCL Factor` (Long Continuous Load / design factor 1.0–1.4)

### 2.2 7 defaults canônicos do PTW (Reference-DAPPER §1.4.10)

| Categoria | Type | Level 1 | Level 2 | Level 3 | LCL |
|-----------|------|---------|---------|---------|-----|
| GENERAL LOADS | K | 100kVA @ 100% | ALL @ 50% | ALL @ 50% | 1.00 |
| LIGHTING | K | ALL @ 100% | — | — | 1.25 |
| RECEPTACLES | Z | 10kVA @ 100% | ALL @ 50% | ALL @ 50% | 1.00 |
| OFFICE EQUIPMENT | Z | ALL @ 100% | — | — | 1.00 |
| HEATING | Z | ALL @ 100% | — | — | 1.25 |
| STANDBY LOADS | K | ALL @ 100% | — | — | 1.25 |
| CAPACITOR BANK | Z | ALL @ 100% | — | — | 1.35 |

Os outros 13 slots ficam **vazios** no PTW de fábrica.

### 2.3 Algorithm DAPPER (§1.2 + §1.3)

1. **Connected Load** = Σ rated sizes (kVA), por bus, vetorial (P+jQ)
2. **Demand Load** = aplica multi-level por categoria (até 3 patamares)
3. **Design Load** = Demand × LCL Factor
4. **Bottom-up**: começa pelo bus mais distante, propaga upstream
5. **Loop handling**: detecta + abre branch mais distante + reconecta
6. **Diversity automática**: soma demands de branches passa pela
   mesma tabela no bus pai → não-coincidente < coincidente

### 2.4 Output (§1.4)

```
LOAD SCHEDULE FOR <BUS>     VOLTS LINE TO LINE
SOURCE OF PWR <upstream_bus>

ITEM DESCRIPTION | CONNECTED (kVA, A) | DEMAND (kVA, A) | DESIGN (kVA, A) | %PF
LIGHTING            | 50.0  / 60.4   |  50.0 / 60.4   |  62.5 / 75.5   | 95.0
LARGEST KVA MTR     | 75.0  / 90.6   |  75.0 / 90.6   |  93.8 / 113.3  | 88.0
...
TOTAL SOURCE LOAD SUMMARY ...
LOAD DEMAND TABLE (fatores usados)
```

---

## 3. Vantagem competitiva Olivas v1.5.1

### 3.1 Mapeamento NEC 220 explícito

PTW deixa o usuário criar manualmente. Olivas vai **vir com 22
categorias prontas** mapeadas para NEC 220.x — engenheiro brasileiro
não precisa decifrar a tabela NEC e configurar slot-a-slot.

### 3.2 Categorias propostas (22 total)

**NEC 220 — Calculations of branch-circuit, feeder, and service
loads** (16 categorias):

| # | NEC § | Nome | Type | DF |
|---|-------|------|------|-----|
| 1 | 220.42 | Lighting (residential, dwelling) | K | tabela 100/35/25 |
| 2 | 220.50 | Motors (não-MCC) | K | 100% + 25% maior |
| 3 | 220.51 | Fixed electric heating | Z | 100% |
| 4 | 220.52 | Small appliance circuits | K | 100% (≥1500 VA × 2) |
| 5 | 220.53 | Laundry | K | 100% (≥1500 VA) |
| 6 | 220.54 | Electric dryers | Z | tabela 220.54 |
| 7 | 220.55 | Electric ranges (residential) | Z | tabela 220.55 |
| 8 | 220.56 | Commercial kitchen equipment | Z | tabela 220.56 |
| 9 | 220.60 | Non-coincident loads (largest only) | — | special |
| 10 | 220.61 | Feeder neutral | — | calc |
| 11 | 220.82 | Optional method dwelling | K | tabela 220.82 |
| 12 | 220.83 | Existing dwelling | K | special |
| 13 | 220.84 | Multifamily dwelling | K | tabela 220.84 |
| 14 | 220.86 | Schools | K | tabela 220.86 |
| 15 | 220.87 | Existing services | K | 125% peak/year |
| 16 | 220.88 | New restaurants | K | tabela 220.88 |

**Sectors industriais/comerciais brasileiros** (6 categorias):

| # | Nome | Type | LCL | Notas |
|---|------|------|-----|-------|
| 17 | RECEPTACLES_GENERAL | Z | 1.00 | Paridade PTW (10kVA @ 100%, resto @ 50%) |
| 18 | OFFICE_EQUIPMENT | Z | 1.00 | Paridade PTW |
| 19 | CAPACITOR_BANK | Z | 1.35 | Paridade PTW |
| 20 | STANDBY_LOADS | K | 1.25 | Paridade PTW (UPS, geradores) |
| 21 | INDUSTRIAL_PROCESS | K | 1.25 | Processo contínuo BR (NBR 5410 §6) |
| 22 | DATA_CENTER | K | 1.40 | TI/PUE 1.4 (alta confiabilidade) |

---

## 4. Severidade e plano

| Sprint | Tema | Esforço | Severidade |
|--------|------|---------|------------|
| A | NEC catalog (22 categorias) com factors typed | M (1.5h) | 🔴 |
| B | Demand calculator (Connected → Demand → Design) | L (2.5h) | 🔴 |
| C | Diversity factors (NEC 220.61 neutral + 220.60) | M (1.5h) | 🟡 |
| D | GUI dialog (input table + result panel) | L (3h) | 🔴 |
| E | Export TXT + XLSX (paridade lessons learned) | M (1h) | 🟡 |
| F | Menu wiring (Análise > Demand Load) | S (30 min) | 🟢 |
| G | Bump + handoff | S (30 min) | — |

**Total estimado**: ~10h. 7 sub-sprints com TDD canônico.

## 5. Arquivos a criar

### Novos
* `app/postprocessor/studies/demand_load.py` — algorithm DAPPER
* `app/postprocessor/dapper_catalog.py` — 22 categorias NEC + sectors
* `app/postprocessor/dapper_io.py` — TXT/XLSX export
* `app/gui/demand_load_dialog.py` — UI study
* `tests/test_pp_v1_5_1_dapper_catalog.py`
* `tests/test_pp_v1_5_1_demand_calculator.py`
* `tests/test_gui_v1_5_1_demand_dialog.py`
* `docs/v1.5.1_BACKLOG_AUDIT.md` (este)
* `docs/v1.5.1_DESIGN.md`
* `docs/v1.5.1_HANDOFF.md`

### Modificados
* `app/gui/main_window.py` — menu Análise → Demand Load
* `app/postprocessor/studies/__init__.py` — exports
* `app/core/version.py` — bump 1.5.0 → 1.5.1
