BEGIN NEW DATA CASE
C ------------------------------------------------------------------------------
C Generated by ATPDraw abril, 8, 2026
C from project D:\000 - UFMG - DOUTORADO\PATENTE\MVP\trt_all_motors_dt_ea.acp
C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2024
C ------------------------------------------------------------------------------
POWER FREQUENCY                      60.
$DUMMY, XYZ000
C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
   1.E-6    .045                        
     500       1       1       1       1       0       0       1       0
/MODELS
MODELS
INPUT
  MM0001 {v(X0001A)}
  MM0002 {v(X0002A)}
  MM0003 {v(XX0027)}
  MM0004 {v(X0001B)}
  MM0005 {v(X0002B)}
  MM0006 {v(XX0019)}
  MM0007 {v(X0001C)}
  MM0008 {v(X0002C)}
  MM0009 {v(XX0011)}
OUTPUT
  XX0026
  XX0025
  XX0024
  XX0023
  XX0031
  XX0018
  XX0017
  XX0016
  XX0015
  XX0032
  XX0010
  XX0009
  XX0008
  XX0007
  XX0033
  XX0036
  XX0037
  XX0038
  XX0039
  XX0040
  XX0041
MODEL VCB_Rr
COMMENT
  Disjuntor Fase R.
  A saida CB_STATEr deve ser ligada na entrada STA do Snubber.
ENDCOMMENT

INPUT
  V_POSr
  V_NEGr
  I_CBr

OUTPUT
  SW_STATEr
  R_VALr
  L_VALr
  C_VALr
  CB_STATEr

DATA
  T_OPENr     {DFLT:0.01}
  RRDS_Ar     {DFLT:0.042}
  RRDS_Br     {DFLT:0.065}
  I_CHOPr     {DFLT:2.0}
  DIDT_CRITr  {DFLT:15.0}
  RCLOSEDr    {DFLT:0.001}
  ROPENr      {DFLT:1.0E10}
  RARCr       {DFLT:50.0}
  LCLOSEDr    {DFLT:0.001}
  LOPENr      {DFLT:200e-9}
  LARCr       {DFLT:50e-9}
  CCLOSEDr    {DFLT:0.0}
  COPENr      {DFLT:3e-9}
  CARCr       {DFLT:1e-9}

VAR
  TNOW
  SW_STATEr
  R_VALr
  L_VALr
  C_VALr
  V_CBr
  V_WITHr
  T_AZEROr
  T_ZEROr
  I_PREV
  CB_STATEr
  DI_DTr
  CHOPPEDr
  TIME_PREVr
  T_MSr
  T_SQUAREDr
  VWITHSTANDKVr

INIT
  TNOW := 0.0
  SW_STATEr := 1.0
  R_VALr := RCLOSEDr
  L_VALr := LCLOSEDr
  C_VALr := CCLOSEDr
  V_CBr := 0.0
  V_WITHr := 0.0
  T_AZEROr := 0.0
  T_ZEROr := -1.0
  I_PREV := I_CBr
  CB_STATEr := 0
  DI_DTr := 0.0
  CHOPPEDr := 0
  TIME_PREVr := 0.0
  T_MSr := 0.0
  T_SQUAREDr := 0.0
  VWITHSTANDKVr := 0.0
ENDINIT

EXEC
  TNOW := TNOW + timestep
  V_CBr := V_POSr - V_NEGr

  IF TNOW > TIME_PREVr THEN
    DI_DTr := (I_CBr - I_PREV) / (TNOW - TIME_PREVr)
    TIME_PREVr := TNOW
    I_PREV := I_CBr
  ENDIF

  IF I_PREV * I_CBr <= 0.0 THEN
    IF ABS(I_PREV) > 0.01 THEN
      T_ZEROr := TNOW
      T_AZEROr := 0.0
    ENDIF
  ENDIF

  IF T_ZEROr >= 0.0 THEN
    T_AZEROr := TNOW - T_ZEROr
  ENDIF

  T_MSr := T_AZEROr * 1000.0
  T_SQUAREDr := T_MSr * T_MSr
  VWITHSTANDKVr := RRDS_Ar * T_MSr + RRDS_Br * T_SQUAREDr

  IF TNOW > T_OPENr AND CB_STATEr > 0 THEN
    V_WITHr := VWITHSTANDKVr * 1000.0
  ELSE
    V_WITHr := 0.0
  ENDIF

  IF CB_STATEr = 0 THEN
    IF TNOW >= T_OPENr THEN
      CB_STATEr := 1
      SW_STATEr := 0.0
      R_VALr := RARCr
      L_VALr := LARCr
      C_VALr := CARCr
    ELSE
      R_VALr := RCLOSEDr
      L_VALr := LCLOSEDr
      C_VALr := CCLOSEDr
    ENDIF
  ENDIF

  IF CB_STATEr = 1 THEN
    IF ABS(I_CBr) <= I_CHOPr AND CHOPPEDr = 0 THEN
      CHOPPEDr := 1
      CB_STATEr := 2
      R_VALr := ROPENr
      L_VALr := LOPENr
      C_VALr := COPENr
    ENDIF
    IF ABS(I_CBr) < 0.1 AND T_ZEROr >= 0.0 THEN
      CB_STATEr := 2
      R_VALr := ROPENr
      L_VALr := LOPENr
      C_VALr := COPENr
      CHOPPEDr := 0
    ENDIF
  ENDIF

  IF CB_STATEr = 2 THEN
    IF ABS(V_CBr) > V_WITHr * 1.1 AND V_WITHr > 0.0 THEN
      CB_STATEr := 3
      R_VALr := RARCr
      L_VALr := LARCr
      C_VALr := CARCr
    ENDIF
  ENDIF

  IF CB_STATEr = 3 THEN
    IF ABS(DI_DTr) > DIDT_CRITr * 1.0E6 AND ABS(I_CBr) < 0.1 THEN
      CB_STATEr := 2
      R_VALr := ROPENr
      L_VALr := LOPENr
      C_VALr := COPENr
      CHOPPEDr := 0
    ENDIF
    IF ABS(I_CBr) < 0.1 AND T_ZEROr >= 0.0 THEN
      CB_STATEr := 2
      R_VALr := ROPENr
      L_VALr := LOPENr
      C_VALr := COPENr
      CHOPPEDr := 0
    ENDIF
  ENDIF
ENDEXEC
ENDMODEL
MODEL VCB_Rs
COMMENT
  Disjuntor Fase S.
  A saida CB_STATEs deve ser ligada na entrada STB do Snubber.
ENDCOMMENT

INPUT
  V_POSs
  V_NEGs
  I_CBs

OUTPUT
  SW_STATEs
  R_VALs
  L_VALs
  C_VALs
  CB_STATEs

DATA
  T_OPENs     {DFLT:0.01}
  RRDS_As     {DFLT:0.042}
  RRDS_Bs     {DFLT:0.065}
  I_CHOPs     {DFLT:2.0}
  DIDT_CRITs  {DFLT:15.0}
  RCLOSEDs    {DFLT:0.001}
  ROPENs      {DFLT:1.0E10}
  RARCs       {DFLT:50.0}
  LCLOSEDs    {DFLT:0.001}
  LOPENs      {DFLT:200e-9}
  LARCs       {DFLT:50e-9}
  CCLOSEDs    {DFLT:0.0}
  COPENs      {DFLT:3e-9}
  CARCs       {DFLT:1e-9}

VAR
  TNOWs
  SW_STATEs
  R_VALs
  L_VALs
  C_VALs
  V_CBs
  V_WITHs
  T_AZEROs
  T_ZEROs
  I_PREVs
  CB_STATEs
  DI_DTs
  CHOPPEDs
  TIME_PREVs
  T_MSs
  T_SQUAREDs
  VWITHSTANDKVs

INIT
  TNOWs := 0.0
  SW_STATEs := 1.0
  R_VALs := RCLOSEDs
  L_VALs := LCLOSEDs
  C_VALs := CCLOSEDs
  V_CBs := 0.0
  V_WITHs := 0.0
  T_AZEROs := 0.0
  T_ZEROs := -1.0
  I_PREVs := I_CBs
  CB_STATEs := 0
  DI_DTs := 0.0
  CHOPPEDs := 0
  TIME_PREVs := 0.0
  T_MSs := 0.0
  T_SQUAREDs := 0.0
  VWITHSTANDKVs := 0.0
ENDINIT

EXEC
  TNOWs := TNOWs + timestep
  V_CBs := V_POSs - V_NEGs

  IF TNOWs > TIME_PREVs THEN
    DI_DTs := (I_CBs - I_PREVs) / (TNOWs - TIME_PREVs)
    TIME_PREVs := TNOWs
    I_PREVs := I_CBs
  ENDIF

  IF I_PREVs * I_CBs <= 0.0 THEN
    IF ABS(I_PREVs) > 0.01 THEN
      T_ZEROs := TNOWs
      T_AZEROs := 0.0
    ENDIF
  ENDIF

  IF T_ZEROs >= 0.0 THEN
    T_AZEROs := TNOWs - T_ZEROs
  ENDIF

  T_MSs := T_AZEROs * 1000.0
  T_SQUAREDs := T_MSs * T_MSs
  VWITHSTANDKVs := RRDS_As * T_MSs + RRDS_Bs * T_SQUAREDs

  IF TNOWs > T_OPENs AND CB_STATEs > 0 THEN
    V_WITHs := VWITHSTANDKVs * 1000.0
  ELSE
    V_WITHs := 0.0
  ENDIF

  IF CB_STATEs = 0 THEN
    IF TNOWs >= T_OPENs THEN
      CB_STATEs := 1
      SW_STATEs := 0.0
      R_VALs := RARCs
      L_VALs := LARCs
      C_VALs := CARCs
    ELSE
      R_VALs := RCLOSEDs
      L_VALs := LCLOSEDs
      C_VALs := CCLOSEDs
    ENDIF
  ENDIF

  IF CB_STATEs = 1 THEN
    IF ABS(I_CBs) <= I_CHOPs AND CHOPPEDs = 0 THEN
      CHOPPEDs := 1
      CB_STATEs := 2
      R_VALs := ROPENs
      L_VALs := LOPENs
      C_VALs := COPENs
    ENDIF
    IF ABS(I_CBs) < 0.1 AND T_ZEROs >= 0.0 THEN
      CB_STATEs := 2
      R_VALs := ROPENs
      L_VALs := LOPENs
      C_VALs := COPENs
      CHOPPEDs := 0
    ENDIF
  ENDIF

  IF CB_STATEs = 2 THEN
    IF ABS(V_CBs) > V_WITHs * 1.1 AND V_WITHs > 0.0 THEN
      CB_STATEs := 3
      R_VALs := RARCs
      L_VALs := LARCs
      C_VALs := CARCs
    ENDIF
  ENDIF

  IF CB_STATEs = 3 THEN
    IF ABS(DI_DTs) > DIDT_CRITs * 1.0E6 AND ABS(I_CBs) < 0.1 THEN
      CB_STATEs := 2
      R_VALs := ROPENs
      L_VALs := LOPENs
      C_VALs := COPENs
      CHOPPEDs := 0
    ENDIF
    IF ABS(I_CBs) < 0.1 AND T_ZEROs >= 0.0 THEN
      CB_STATEs := 2
      R_VALs := ROPENs
      L_VALs := LOPENs
      C_VALs := COPENs
      CHOPPEDs := 0
    ENDIF
  ENDIF
ENDEXEC
ENDMODEL
MODEL VCB_Rt
COMMENT
  Disjuntor Fase T.
  A saida CB_STATEt deve ser ligada na entrada STC do Snubber.
ENDCOMMENT

INPUT
  V_POSt
  V_NEGt
  I_CBt

OUTPUT
  SW_STATEt
  R_VALt
  L_VALt
  C_VALt
  CB_STATEt

DATA
  T_OPENt     {DFLT:0.01}
  RRDS_At     {DFLT:0.042}
  RRDS_Bt     {DFLT:0.065}
  I_CHOPt     {DFLT:2.0}
  DIDT_CRITt  {DFLT:15.0}
  RCLOSEDt    {DFLT:0.001}
  ROPENt      {DFLT:1.0E10}
  RARCt       {DFLT:50.0}
  LCLOSEDt    {DFLT:0.001}
  LOPENt      {DFLT:200e-9}
  LARCt       {DFLT:50e-9}
  CCLOSEDt    {DFLT:0.0}
  COPENt      {DFLT:3e-9}
  CARCt       {DFLT:1e-9}

VAR
  TNOWt
  SW_STATEt
  R_VALt
  L_VALt
  C_VALt
  V_CBt
  V_WITHt
  T_AZEROt
  T_ZEROt
  I_PREVt
  CB_STATEt
  DI_DTt
  CHOPPEDt
  TIME_PREVt
  T_MSt
  T_SQUAREDt
  VWITHSTANDKVt

INIT
  TNOWt := 0.0
  SW_STATEt := 1.0
  R_VALt := RCLOSEDt
  L_VALt := LCLOSEDt
  C_VALt := CCLOSEDt
  V_CBt := 0.0
  V_WITHt := 0.0
  T_AZEROt := 0.0
  T_ZEROt := -1.0
  I_PREVt := I_CBt
  CB_STATEt := 0
  DI_DTt := 0.0
  CHOPPEDt := 0
  TIME_PREVt := 0.0
  T_MSt := 0.0
  T_SQUAREDt := 0.0
  VWITHSTANDKVt := 0.0
ENDINIT

EXEC
  TNOWt := TNOWt + timestep
  V_CBt := V_POSt - V_NEGt

  IF TNOWt > TIME_PREVt THEN
    DI_DTt := (I_CBt - I_PREVt) / (TNOWt - TIME_PREVt)
    TIME_PREVt := TNOWt
    I_PREVt := I_CBt
  ENDIF

  IF I_PREVt * I_CBt <= 0.0 THEN
    IF ABS(I_PREVt) > 0.01 THEN
      T_ZEROt := TNOWt
      T_AZEROt := 0.0
    ENDIF
  ENDIF

  IF T_ZEROt >= 0.0 THEN
    T_AZEROt := TNOWt - T_ZEROt
  ENDIF

  T_MSt := T_AZEROt * 1000.0
  T_SQUAREDt := T_MSt * T_MSt
  VWITHSTANDKVt := RRDS_At * T_MSt + RRDS_Bt * T_SQUAREDt

  IF TNOWt > T_OPENt AND CB_STATEt > 0 THEN
    V_WITHt := VWITHSTANDKVt * 1000.0
  ELSE
    V_WITHt := 0.0
  ENDIF

  IF CB_STATEt = 0 THEN
    IF TNOWt >= T_OPENt THEN
      CB_STATEt := 1
      SW_STATEt := 0.0
      R_VALt := RARCt
      L_VALt := LARCt
      C_VALt := CARCt
    ELSE
      R_VALt := RCLOSEDt
      L_VALt := LCLOSEDt
      C_VALt := CCLOSEDt
    ENDIF
  ENDIF

  IF CB_STATEt = 1 THEN
    IF ABS(I_CBt) <= I_CHOPt AND CHOPPEDt = 0 THEN
      CHOPPEDt := 1
      CB_STATEt := 2
      R_VALt := ROPENt
      L_VALt := LOPENt
      C_VALt := COPENt
    ENDIF
    IF ABS(I_CBt) < 0.1 AND T_ZEROt >= 0.0 THEN
      CB_STATEt := 2
      R_VALt := ROPENt
      L_VALt := LOPENt
      C_VALt := COPENt
      CHOPPEDt := 0
    ENDIF
  ENDIF

  IF CB_STATEt = 2 THEN
    IF ABS(V_CBt) > V_WITHt * 1.1 AND V_WITHt > 0.0 THEN
      CB_STATEt := 3
      R_VALt := RARCt
      L_VALt := LARCt
      C_VALt := CARCt
    ENDIF
  ENDIF

  IF CB_STATEt = 3 THEN
    IF ABS(DI_DTt) > DIDT_CRITt * 1.0E6 AND ABS(I_CBt) < 0.1 THEN
      CB_STATEt := 2
      R_VALt := ROPENt
      L_VALt := LOPENt
      C_VALt := COPENt
      CHOPPEDt := 0
    ENDIF
    IF ABS(I_CBt) < 0.1 AND T_ZEROt >= 0.0 THEN
      CB_STATEt := 2
      R_VALt := ROPENt
      L_VALt := LOPENt
      C_VALt := COPENt
      CHOPPEDt := 0
    ENDIF
  ENDIF
ENDEXEC
ENDMODEL
MODEL SNUB_CTRL
COMMENT
  Controlador Master Trigger.
  Replica o disparo (latch) para todas as fases.
ENDCOMMENT

INPUT
  STA
  STB
  STC

OUTPUT
  GA_P
  GA_N
  GB_P
  GB_N
  GC_P
  GC_N

VAR
  FM
  GA_P
  GA_N
  GB_P
  GB_N
  GC_P
  GC_N

INIT
  FM   := 0.0
  GA_P := 0.0
  GA_N := 0.0
  GB_P := 0.0
  GB_N := 0.0
  GC_P := 0.0
  GC_N := 0.0
ENDINIT

EXEC
  IF (STA > 1.9 OR STB > 1.9 OR STC > 1.9 OR FM > 0.5) THEN
    FM := 1.0
  ENDIF

  GA_P := FM
  GA_N := FM
  GB_P := FM
  GB_N := FM
  GC_P := FM
  GC_N := FM
ENDEXEC
ENDMODEL
USE VCB_RR AS DEFAULT
INPUT
  V_POSr:= MM0001
  V_NEGr:= MM0002
  I_CBr:= MM0003
DATA
  T_OPENr:=  0.01455
  RRDS_Ar:=    0.801
  RRDS_Br:=    1.226
  I_CHOPr:=       1.
  DIDT_CRITr:=       5.
  RCLOSEDr:=    0.001
  ROPENr:=     1.E6
  RARCr:=      20.
  LCLOSEDr:=    0.002
  LOPENr:=    6.E-7
  LARCr:=    5.E-5
  CCLOSEDr:=      0.0
  COPENr:=       6.
  CARCr:=    2.E-5
OUTPUT
  XX0026:=SW_STATEr
  XX0025:=R_VALr
  XX0024:=L_VALr
  XX0023:=C_VALr
  XX0031:=CB_STATEr
ENDUSE
USE VCB_RS AS DEFAULT
INPUT
  V_POSs:= MM0004
  V_NEGs:= MM0005
  I_CBs:= MM0006
DATA
  T_OPENs:=  0.02475
  RRDS_As:=    0.801
  RRDS_Bs:=    1.226
  I_CHOPs:=       2.
  DIDT_CRITs:=      15.
  RCLOSEDs:=    0.002
  ROPENs:=     1.E6
  RARCs:=      20.
  LCLOSEDs:=       1.
  LOPENs:=    6.E-7
  LARCs:=    5.E-5
  CCLOSEDs:=      0.0
  COPENs:=       6.
  CARCs:=    2.E-5
OUTPUT
  XX0018:=SW_STATEs
  XX0017:=R_VALs
  XX0016:=L_VALs
  XX0015:=C_VALs
  XX0032:=CB_STATEs
ENDUSE
USE VCB_RT AS DEFAULT
INPUT
  V_POSt:= MM0007
  V_NEGt:= MM0008
  I_CBt:= MM0009
DATA
  T_OPENt:=  0.02481
  RRDS_At:=    0.801
  RRDS_Bt:=    1.226
  I_CHOPt:=       2.
  DIDT_CRITt:=      15.
  RCLOSEDt:=    0.001
  ROPENt:=     1.E6
  RARCt:=      20.
  LCLOSEDt:=    0.002
  LOPENt:=    6.E-7
  LARCt:=    5.E-5
  CCLOSEDt:=      0.0
  COPENt:=       6.
  CARCt:=    2.E-5
OUTPUT
  XX0010:=SW_STATEt
  XX0009:=R_VALt
  XX0008:=L_VALt
  XX0007:=C_VALt
  XX0033:=CB_STATEt
ENDUSE
USE SNUB_CTRL AS DEFAULT
INPUT
  STA:= XX0031
  STB:= XX0032
  STC:= XX0033
OUTPUT
  XX0036:=GA_P
  XX0037:=GA_N
  XX0038:=GB_P
  XX0039:=GB_N
  XX0040:=GC_P
  XX0041:=GC_N
ENDUSE
ENDMODELS
C        1         2         3         4         5         6         7         8
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
91XX0004X0001CTACS  XX0009                                                     0
  XX0004X0001CNAME  PHASOR   50.
  XX0005XX0004             1.E-5 5.E-5                                         0
  TACS CONTROL                  XX0008
  X0002CXX0005             1.E-8        .002                                   0
  TACS CONTROL                        XX0007
91XX0012X0001BTACS  XX0017                                                     0
  XX0012X0001BNAME  PHASOR   50.
  XX0013XX0012             1.E-5 5.E-5                                         0
  TACS CONTROL                  XX0016
  X0002BXX0013             1.E-8        .002                                   0
  TACS CONTROL                        XX0015
91XX0020X0001ATACS  XX0025                                                     0
  XX0020X0001ANAME  PHASOR   50.
  XX0021XX0020             1.E-5 5.E-5                                         0
  TACS CONTROL                  XX0024
  X0002AXX0021             1.E-8        .002                                   0
  TACS CONTROL                        XX0023
        XX0003            12.009                                               0
$VINTAGE, 1,
 1X0029AXX0003             1138.5235091065
 2X0029BXX0003             0.0
                           1138.5235091065
 3X0029CXX0003             0.0
                           0.0
                           1138.5235091065
  USE AR
 1X0028AX0028C             89.372025111517 .23393805061224
 2X0029AXX0003             -513.5089081617             0.0
                           2950.6630273902 .00708611343774
 3X0028BX0028A                         0.0             0.0
                                       0.0             0.0
                           89.372025111517 .23393805061224
 4X0029BXX0003                         0.0             0.0
                           -.0857730263145             0.0
                           -513.5089081617             0.0
                           2950.6630273902 .00708611343774
 5X0028CX0028B                         0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                           89.372025111517 .23393805061224
 6X0029CXX0003                         0.0             0.0
                           -.0857730263145             0.0
                                       0.0             0.0
                           -.0857730263145             0.0
                           -513.5089081617             0.0
                           2950.6630273902 .00708611343774
$VINTAGE, -1,
  USE OLD
1 X0030AX0028A            .00125 .0015    3.
2 X0030BX0028B                   .0005   -1..00125 .0015    3.
3 X0030CX0028C                   .0005   -1.       .0005   -1..00125 .0015    3.
  01ATA                     .6918.9795                                         0
  01ATB                     .6918.9795                                         0
  01ATC                     .6918.9795                                         0
        XX0034               30.                                               1
        XX0035               30.                                               1
        XX0042               30.                                               1
  XX0034X0002C             1.E10                                               0
  XX0035X0002B             1.E10                                               0
  XX0042X0002A             1.E10                                               0
  XX0042X0002A             1.E10                                               0
  XX0035X0002B             1.E10                                               0
  XX0034X0002C             1.E10                                               0
C 13.8 kV
C  <++++++>  Cards punched by support routine on  04-Dec-25  14:29:55  <++++++>
C     ***** UNTRANSPOSED JMARTI line segment ******
C JMARTI SETUP
C $ERASE
C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
C LINE CONSTANTS
C METRIC
C   1.1135    .099 4            4.14    -.05     .01      1.      1.   0.0
C   2.1135    .099 4            4.14     0.0     .01      1.      1.   0.0
C   3.1135    .099 4            4.14     .05     .01      1.      1.   0.0
C BLANK CARD ENDING CONDUCTOR CARDS
C     100.      250.                               0.5                 1-9
C     100.       60.                               0.5                 1-9
C     100.        5.                               0.5         5 10    1-9
C BLANK CARD ENDING FREQUENCY CARDS
C BLANK CARD ENDING LINE CONSTANT
C DEFAULT
-1X0029AX0001A                2.  0.00              -2 3
       7       5.9932359633364751517E+02
   5.21366010924263628E+03   2.03180486476805490E+04   1.47122154203889018E+05
   8.03526562501734705E+05   3.50223623066546256E+06   1.53310908949006144E+07
   4.18749214477141276E+07
   5.75617687067213168E+01   4.91675007975292260E+02   3.71762841079243526E+03
   2.13708979402370860E+04   9.84666945644816151E+04   4.51198103375290520E+05
   1.35032294037290639E+06
      14       1.8810926746808939762E-06
   1.39148679551734915E+01   6.09445988275133672E+01   8.06818622822145954E+01
   1.06229581096032959E+02   1.20298064135138176E+02  -3.19599718085532231E+02
   1.52369243819145709E+02   6.15437289959812119E+02   1.19265445859015108E+04
   5.25705152105136494E+03   4.38930715256520489E+04   3.15347751075064181E+05
  -3.58056788966621563E+05   2.80292756261615409E+06
   8.45760326279175206E+03   3.62236413972077789E+04   4.83140486155141843E+04
   6.17770918746711322E+04   7.19269245434990880E+04   8.57212187009453482E+04
   9.57363849588239536E+04   8.56756325102691044E+04   3.74695641692106961E+05
   3.83714615664574667E+05   7.23952217498782091E+05   1.87849029092999618E+06
   2.75931897929871939E+07   3.86356999065139983E+06
-2X0029BX0001B                2.  0.00              -2 3
      12       9.4471950807629980318E+01
   1.73634623159668627E+04  -6.43825923514043188E+03   3.30521205315519708E+01
   1.48554495844256462E+03   7.99246158375846790E+02   4.44429646619064783E+02
   4.90528452913375077E+02   6.91436069917556142E+03   7.00130876626098870E+03
   1.19291608783544889E+04   2.30643311546455043E+04   1.72013079362671560E+05
   6.47272704359156847E+01   8.71797757839087950E+01   1.21172499845418983E+02
   2.97333857273440117E+02   4.00102925741317279E+02   6.81551576814134933E+02
   1.32364812269329991E+03   1.58187026520518048E+04   1.72976454602143094E+04
   2.89111079448176279E+04   5.61548609741666369E+04   4.17094762314903142E+05
       1       1.6337954131870552775E-06
   2.36970607767943628E+07
   2.36996987283730283E+07
-3X0029CX0001C                2.  0.00              -2 3
      17       3.9092468115635085724E+01
   1.14919196919200796E+05  -1.07489016484018241E+05   1.62503071280861519E+02
   1.83852244296986237E+03   6.70428026593420418E+03  -2.69432393505406890E+03
   7.10795520357611849E+02   9.13744181693993778E+03   1.29192317802655234E+04
   2.88586861199371606E+03   4.57690862001185269E+03   5.82580087368426211E+03
   7.53328919210678941E+03   1.81536548379759661E+04   2.41833892728059727E+04
   4.56868792710002672E+04   1.24272654305155564E+05
   7.23167054293113409E+01   7.37609061444573086E+01   1.21033386200645097E+02
   2.35091970749476985E+02   4.64206296516454984E+02   5.01534157046982273E+02
   7.83139119074237442E+02   2.33390126603740828E+04   2.19698423147741378E+04
   1.95152666638493174E+04   3.80078262509546403E+04   4.86796454073444111E+04
   6.37713132885426894E+04   1.47921433681261871E+05   2.00327979470065446E+05
   3.77696135038408451E+05   1.03445307484698761E+06
       2       1.6289610070049332222E-06
   1.35309536253366582E+03   2.39627218055579327E+07
   1.75156929002933291E+05   2.41535912308153436E+07
  0.69572131 -0.70710678 -0.40702888
  0.00000000  0.00000000  0.02502082
  0.12931392  0.00000000  0.81415146
  0.12337598  0.00000000 -0.06752998
  0.69572131  0.70710678 -0.40702888
  0.00000000  0.00000000  0.02502082
C 4.16kV
$UNITS,0.,0.
$VINTAGE,1
-1X0002A01ATA               0.04901436 46.99493446 93424.65873         -1. 1  30
-2X0002B01ATB              0.049182478 99.49766584 148124.6884         -1. 1  30
-3X0002C01ATC              0.119786581 986.1619784 159217.6316         -1. 1  30
  -0.4280586 -0.70710678  0.54034857
  -0.0047707   -1.28E-16 -0.11857294
 0.795918429 -4.4031E-17 0.622838473
 2.84046E-17 -1.6746E-17 -1.0263E-17
  -0.4280586 0.707106781  0.54034857
  -0.0047707 -8.0896E-18 -0.11857294
$UNITS,-1,-1
$VINTAGE,-1
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
13XX0006X0002C                                        CLOSED          XX0010   0
  X0001CXX0011                                        MEASURING                
  XX0011XX0006                                        MEASURING                1
13XX0014X0002B                                        CLOSED          XX0018   0
  X0001BXX0019                                        MEASURING                
  XX0019XX0014                                        MEASURING                1
13XX0022X0002A                                        CLOSED          XX0026   0
  X0001AXX0027                                        MEASURING                
  XX0027XX0022                                        MEASURING                1
11X0002CXX0034      3.E3        1.      .005                    XX0036         2
11XX0034X0002C      3.E3        1.      .005                    XX0037         2
11X0002BXX0035      3.E3        1.      .005                    XX0038         2
11XX0035X0002B      3.E3        1.      .005                    XX0039         2
11X0002AXX0042      3.E3        1.      .005                    XX0040         2
11XX0042X0002A      3.E3        1.      .005                    XX0041         2
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14X0030A  11718.4337       60.                                    -50.      100.
14X0030B  11718.4337       60.      120.                          -50.      100.
14X0030C  11718.4337       60.     -120.                          -50.      100.
/OUTPUT
  X0029AX0029BX0029CX0028AX0028BX0028CX0029AX0029BX0029C01ATA 01ATB 01ATC X0002A
  X0002BX0002C
BLANK MODELS
BLANK BRANCH
BLANK SWITCH
BLANK SOURCE
BLANK OUTPUT
BLANK PLOT
BEGIN NEW DATA CASE
BLANK
